# 两套集中供冷系统水泵流量与功率审查

## 结论摘要

审查对象：

- 传统全蓄冷策略：`S1_tradition_full_storage_cooling3100`
- 2025 净负荷窗口蓄冷策略：`S2_3_Partial thermal storage assistance3100`

本报告将“单泵额定参数是否合理”和“整套系统泵耗是否偏高”分开判断。

核心结论如下：

1. **流量配置总体合理。**单台冷机冷冻水流量 `215,000 kg/h`，对应 2,000 kW 冷量和约 8 K 温差；两台合计 `430,000 kg/h`，与蓄冷、释冷和主干泵流量一致。单台冷却水泵 `399,600 kg/h`，对应约 2,325 kW 排热量和约 5 K 温差。
2. **单泵额定功率没有明显数量级偏高。**DCK 中的 `171,355`、`174,300` 等功率单位是 `kJ/h`，换算后分别只有约 47.60 kW、48.42 kW，不能误读为 171 kW、174 kW。
3. 按 75% 线到水综合效率反算，供冷泵约 25.9 m、冷却水泵约 33.3 m、传统蓄冷/释冷泵约 30.5 m、窗口方案释冷泵约 25.8 m，均属于可实现的工程量级。
4. **整套系统的泵功和泵耗偏高风险明显。**传统方案泵耗占全站 48.69%，窗口方案占 42.39%。传统方案释冷泵与回水泵在同一释冷回路同时运行，额定功率合计约 95.32 kW，按 75% 效率反算总扬程约 61 m；若不是长距离区域供冷或有明确的两级水力分工，这一配置偏高。
5. 所有泵效率输入初值为泵效率 0.60、电机效率 0.90。若两者相乘，线到水效率仅 54%，对于数百立方米每小时的大型泵较保守，可能抬高实际所需电功率。
6. Type110 变频泵功率曲线带 10% 常数项，低流量下功率明显高于理想立方律。额定功率本身合理，但部分负荷功率曲线可能偏保守。
7. 两套系统的释冷泵参数不一致：相同 `430,000 kg/h` 流量下，传统方案为 47.60 kW，窗口方案为 40.28 kW。两者单独看都可以成立，但不能在没有扬程依据时直接归因于控制策略。

## 1. 审查方法与单位

### 1.1 功率单位

TRNSYS 水泵参数采用 `kJ/h`。换算公式为：

```text
P(kW) = P(kJ/h) / 3600
```

例如：

```text
171,355 kJ/h / 3600 = 47.60 kW
174,300 kJ/h / 3600 = 48.42 kW
72,764 kJ/h / 3600 = 20.21 kW
```

### 1.2 反算扬程

在缺少设计扬程和管网阻力计算书时，采用下式反算额定功率对应的等效扬程：

```text
H = P_e × η / (m_dot × g)
```

其中：

- `P_e`：电输入功率，W；
- `η`：线到水综合效率；
- `m_dot`：质量流量，kg/s；
- `g`：重力加速度，取 9.81 m/s²。

本报告同时给出两种口径：

- `η=54%`：按 DCK 初值 `0.60 × 0.90` 估算；
- `η=75%`：作为大型泵较正常的工程校核口径。

反算扬程不是 TRNSYS 已知参数，只是判断功率量级的辅助方法。最终选型必须以泵扬程分解、厂家曲线和实际运行点为准。

## 2. 流量配置审查

### 2.1 冷冻水侧

单台冷机额定冷量为 2,000 kW，额定冷冻水流量为 `215,000 kg/h`。反算设计温差：

```text
ΔT = 2000 / [(215/3600) × 1000 × 4.19] = 7.99 K
```

因此，单台 215 m³/h、两台合计 430 m³/h，与模型的 4/12°C、8 K 设计温差完全匹配。

430 m³/h 在 8 K 温差下可输送：

```text
Q = (430/3600) × 1000 × 4.19 × 8 = 4,003.78 kW
```

这与两台 2,000 kW 冷机的总容量一致。

负荷文件峰值约为 3,140.26 kW，对应 8 K 温差下所需流量约为 337,260 kg/h。430,000 kg/h 比建筑峰值需求高约 27.5%，但这是按两台冷机和满蓄冷能力配置的主干流量，不能简单判为过大。真正的问题是：在部分负荷释冷时，如果定速泵仍按额定功率运行，就会产生明显的输配能耗惩罚。

### 2.2 冷却水侧

单台冷机参考排热量为：

```text
2,000 + 2,000 / 6.147 = 2,325.36 kW
```

单台冷却水流量 399.6 m³/h 时：

```text
ΔT = 2,325.36 / [(399.6/3600) × 1000 × 4.19] ≈ 5.00 K
```

因此，冷却水泵流量与冷机容量、COP 和约 5 K 冷却水温差相互匹配。

### 2.3 流量配置结论

| 回路 | 单台/主干流量 | 对应热力条件 | 判断 |
|---|---:|---|---|
| 单台冷机冷冻水 | 215,000 kg/h | 2,000 kW、约 8 K | 合理 |
| 两台冷机总冷冻水 | 430,000 kg/h | 约 4,000 kW、8 K | 合理 |
| 蓄冷/释冷主干 | 430,000 kg/h | 与双冷机总流量一致 | 合理 |
| 单台冷却水 | 399,600 kg/h | 约 2,325 kW、约 5 K | 合理 |
| 建筑峰值所需流量 | 约 337,260 kg/h | 3,140.26 kW、8 K | 低于主干额定流量，需调速或合理分流 |

## 3. 额定功率与反算扬程

| 泵规格 | 额定流量 | 额定功率 | 比功率 | `η=54%` 反算扬程 | `η=75%` 反算扬程 | 工程判断 |
|---|---:|---:|---:|---:|---:|---|
| 供冷水泵 | 215 m³/h | 20.21 kW | 94.0 W/(m³/h) | 18.6 m | 25.9 m | 合理；通常可配 22 kW 等级电机 |
| 冷却水泵 | 399.6 m³/h | 48.42 kW | 121.2 W/(m³/h) | 24.0 m | 33.3 m | 中等偏保守，但不异常；需核对塔、冷凝器和管路阻力 |
| 蓄冷/释冷大泵 | 430 m³/h | 47.60 kW | 110.7 W/(m³/h) | 21.9 m | 30.5 m | 单泵量级合理；用于短距离罐体回路时可能偏高 |
| 回水/变频泵3 | 430 m³/h | 47.72 kW | 111.0 W/(m³/h) | 22.0 m | 30.5 m | 单泵量级合理；必须说明与释冷泵的扬程分工 |
| 窗口方案释冷泵 | 430 m³/h | 40.28 kW | 93.7 W/(m³/h) | 18.6 m | 25.8 m | 合理；比传统释冷泵低 15.38% |

### 3.1 是否偏高的判断边界

- 若 430 m³/h 泵的实际设计扬程约 25-32 m，则 40-48 kW 基本合理。
- 若实际只是机房内短管路、蓄冷罐和少量阀件，设计扬程仅约 12-18 m，则 40-48 kW 很可能偏高。
- 若系统为长距离区域供冷，或泵分别承担机房一次侧与外网二次侧阻力，则 30 m 左右单泵扬程并不异常。
- 当前 DCK 没有管径、沿程阻力、局部阻力和末端最不利环路压差的完整水力计算，因此不能仅凭流量确定功率。

## 4. 传统方案逐泵审查

| 水泵 | Unit/类型 | 额定流量 | 额定功率 | 额定扬程估计（75%） | 季节电耗 | 活跃时间 | 活跃时平均功率 | 判断 |
|---|---|---:|---:|---:|---:|---:|---:|---|
| 释冷水泵 | Unit 6 / Type114 定速 | 430 m³/h | 47.60 kW | 30.5 m | 66,852.25 kWh | 1,404.50 h | 47.60 kW | 单泵可接受；运行时间长，与回水泵同时运行使系统泵功偏高 |
| 供冷水泵1 | Unit 10 / Type114 定速 | 215 m³/h | 20.21 kW | 25.9 m | 13,289.54 kWh | 657.50 h | 20.21 kW | 合理 |
| 供冷水泵2 | Unit 13 / Type114 定速 | 215 m³/h | 20.21 kW | 25.9 m | 13,223.85 kWh | 654.25 h | 20.21 kW | 合理 |
| 冷却水泵1 | Unit 19 / Type114 定速 | 399.6 m³/h | 48.42 kW | 33.3 m | 31,833.96 kWh | 657.50 h | 48.42 kW | 功率偏保守但可实现；定速运行不利于部分负荷 |
| 冷却水泵2 | Unit 20 / Type114 定速 | 399.6 m³/h | 48.42 kW | 33.3 m | 31,676.60 kWh | 654.25 h | 48.42 kW | 同上 |
| 蓄冷水泵 | Unit 32 / Type114 定速 | 430 m³/h | 47.60 kW | 30.5 m | 31,141.39 kWh | 654.25 h | 47.60 kW | 单泵可接受；与供冷泵串列时需核对总扬程 |
| 回水水泵 | Unit 41 / Type110 变频 | 430 m³/h | 47.72 kW | 30.5 m | 67,056.28 kWh | 1,407.25 h | 47.65 kW | 额定功率可接受，但季节平均几乎等于满功率，变频效果基本没有体现 |

传统方案全部水泵连接功率约为 **280.18 kW**，季节泵耗为 **255.07 MWh**，占全站电耗 **48.69%**。

主要风险不是某一台泵特别大，而是：

1. 释冷时，释冷泵与回水泵同时运行，额定功率合计 `47.60 + 47.72 = 95.32 kW`。
2. 若两泵承受同一 430 m³/h 流量，按 75% 综合效率反算，总等效扬程约 **61.0 m**。
3. 若实际只是同一闭式水箱-负荷回路，61 m 明显偏高；若是长距离区域输配，则需要管网阻力计算书证明。
4. 蓄冷时，每一股水先经过一台 20.21 kW 冷机供冷泵，再经过公共 47.60 kW 蓄冷泵。对应支路等效扬程约 `25.9 + 30.5 = 56.4 m`，同样需要明确一次泵和蓄冷泵的水力分工。

## 5. 净负荷窗口方案逐泵审查

| 水泵 | Unit/类型 | 额定流量 | 额定功率 | 额定扬程估计（75%） | 季节电耗 | 活跃时间 | 活跃时平均功率 | 判断 |
|---|---|---:|---:|---:|---:|---:|---:|---|
| 变频水泵1（蓄冷支路） | Unit 34 / Type110 | 430 m³/h | 47.60 kW | 30.5 m | 19,424.98 kWh | 535.75 h | 36.26 kW | 额定合理；调速有效，但曲线偏保守 |
| 变频水泵2（负荷支路） | Unit 32 / Type110 | 430 m³/h | 47.60 kW | 30.5 m | 3,907.90 kWh | 398.75 h | 9.80 kW | 额定上限合理；实际平均功率较低 |
| 变频水泵3（回水主干） | Unit 33 / Type110 | 430 m³/h | 47.72 kW | 30.5 m | 52,045.91 kWh | 1,407.25 h | 36.98 kW | 额定合理；比传统回水泵节能，但仍与释冷泵同时运行 |
| 释冷水泵 | Unit 6 / Type114 定速 | 430 m³/h | 40.28 kW | 25.8 m | 40,710.76 kWh | 1,010.75 h | 40.28 kW | 单泵合理；与传统方案参数不一致 |
| 供冷水泵1 | Unit 10 / Type114 定速 | 215 m³/h | 20.21 kW | 25.9 m | 11,531.07 kWh | 570.50 h | 20.21 kW | 合理 |
| 供冷水泵2 | Unit 13 / Type114 定速 | 215 m³/h | 20.21 kW | 25.9 m | 10,848.91 kWh | 536.75 h | 20.21 kW | 合理 |
| 冷却水泵1 | Unit 19 / Type114 定速 | 399.6 m³/h | 48.42 kW | 33.3 m | 27,621.71 kWh | 570.50 h | 48.42 kW | 功率偏保守但可实现；定速控制仍有节能空间 |
| 冷却水泵2 | Unit 20 / Type114 定速 | 399.6 m³/h | 48.42 kW | 33.3 m | 25,987.65 kWh | 536.75 h | 48.42 kW | 同上 |

窗口方案全部水泵连接功率约为 **320.46 kW**，高于传统方案，因为增加了一台 430 m³/h 变频支路泵。但各泵不会同时满功率运行，其季节泵耗为 **192.08 MWh**，占全站电耗 **42.39%**。

释冷时，定速释冷泵与变频泵3仍同时运行。两者额定功率合计约 88.00 kW，按 75% 效率反算总扬程约 **56.3 m**。该值低于传统方案的 61.0 m，但对本地短距离闭式回路仍然偏高。

## 6. Type110 变频功率曲线审查

两套模型的 Type110 使用：

```text
P/P_rated = 0.1 + 0.3u + 0.2u² + 0.4u³
```

其中 `u` 为控制量或流量比。该曲线与理想纯摩阻闭式管网的 `u³` 差异较大：

| 控制量 `u` | 当前功率比 | 纯立方律 `u³` | 当前/立方律 | 判断 |
|---:|---:|---:|---:|---|
| 0.05 | 11.56% | 0.01% | 很高 | 低速仍保留明显功率 |
| 0.25 | 19.38% | 1.56% | 12.4 倍 | 偏保守 |
| 0.50 | 35.00% | 12.50% | 2.8 倍 | 偏保守 |
| 0.75 | 60.63% | 42.19% | 1.44 倍 | 中等偏高 |
| 1.00 | 100.00% | 100.00% | 1.0 倍 | 额定点闭合 |

这不一定是错误。如果系统需要保持较高末端压差、存在旁通、静压或低速效率下降，该曲线可以成立。但对于静压很小、压差设定能够复位的闭式冷冻水系统，它会高估低流量功率。

建议三台变频泵不要直接共用同一曲线：

- 蓄冷支路泵主要承担水箱和充冷回路阻力；
- 负荷支路泵承担建筑输配管网和末端压差；
- 回水主干泵承担的实际阻力段需要进一步明确。

三者水力任务不同，厂家曲线、最小频率和压差控制也应不同。

## 7. 为什么单泵功率合理，但总泵耗仍偏高

| 指标 | 传统方案 | 窗口方案 | 判断 |
|---|---:|---:|---|
| 水泵季节电耗 | 255,073.87 kWh | 192,078.89 kWh | 均较高 |
| 水泵占全站电耗 | 48.69% | 42.39% | 对高效集中供冷系统属于警示值 |
| 双冷机季节电耗 | 194,091.05 kWh | 197,787.79 kWh | — |
| 水泵/双冷机电耗 | 1.314 | 0.971 | 传统泵耗高于双冷机之和 |

主要原因如下：

1. **泵运行时间长。**传统释冷泵、回水泵运行约 1,405 h，而冷机各运行约 652 h。
2. **同一模式内存在串列泵。**释冷泵与回水泵同时工作；蓄冷泵又与冷机供冷泵串列工作。
3. **大部分泵为定速泵。**Type114 开启后基本按额定功率计能，部分负荷并不会自动降低功率。
4. **变频曲线有较高功率截距。**低流量下节能幅度小于理想立方律。
5. **效率输入偏保守。**泵效率 0.60、电机效率 0.90 对大型泵而言不高。
6. **额定流量按 4 MW 装机配置。**建筑峰值约 3.14 MW，部分负荷季节较长，若控制不能随需求减流量，就会长期过输送。
7. **泵功率是模型输入。**当前 Type114/Type110 并没有根据实时管网阻力自动选择运行点，因此泵耗高度依赖人工设定。

## 8. 一致性与数值可靠性

### 8.1 两方案一致性

| 项目 | 传统方案 | 窗口方案 | 判断 |
|---|---:|---:|---|
| 单台供冷泵 | 215 m³/h、20.21 kW | 215 m³/h、20.21 kW | 一致 |
| 单台冷却水泵 | 399.6 m³/h、48.42 kW | 399.6 m³/h、48.42 kW | 一致 |
| 蓄冷/变频泵1 | 430 m³/h、47.60 kW | 430 m³/h、47.60 kW | 额定点一致，泵型和控制不同 |
| 回水/变频泵3 | 430 m³/h、47.72 kW | 430 m³/h、47.72 kW | 额定点一致，控制不同 |
| 释冷泵 | 430 m³/h、47.60 kW | 430 m³/h、40.28 kW | **不一致** |
| 负荷支路变频泵2 | 无 | 430 m³/h、47.60 kW | 窗口方案新增 |

释冷泵额定功率差异对应约 4.7 m 的反算扬程差。若两方案物理管网相同，应统一；若窗口方案确实采用低扬程泵，应提供管网改造或选型依据。

### 8.2 数值警告

仿真日志显示：

- 传统方案 7 台泵均出现过质量平衡失败，单泵最高 79 个时步；
- 窗口方案 5 台泵出现质量平衡失败，单泵最高 13 个时步；
- 两方案均有管道流量超过容量和部分时步不收敛记录。

这些警告占总时步比例不高，但水泵流量正是本次审查对象。正式论文或设备定型前，应消除质量平衡警告后复算。

传统方案的 `CondPump1_ON`、`CondPump2_ON` 还触发了 TRNSYS 保留前缀警告。虽然现有累计能耗仍与冷机启停时长一致，建议改名后重新运行。

## 9. 最终合理性评价

### 9.1 单泵评价

- **供冷水泵 215 m³/h、20.21 kW：合理，不偏高。**
- **冷却水泵 399.6 m³/h、48.42 kW：可接受但偏保守，需核对是否真的需要约 24-33 m 等效扬程。**
- **430 m³/h、47.6-47.7 kW 大泵：单独看合理；用于机房内短距离蓄冷罐回路时可能偏高。**
- **窗口方案释冷泵 430 m³/h、40.28 kW：合理，且比传统释冷泵更低，但两方案比较口径不一致。**
- **Type110 额定功率合理，但低速功率曲线偏保守。**

### 9.2 系统评价

整套水泵系统的功率和累计电耗**偏高风险成立**，重点不是某一台泵额定功率离谱，而是：

1. 释冷和蓄冷回路可能存在重复或过度串列加压；
2. 定速泵数量多、运行时间长；
3. 变频曲线低速功率较高；
4. 泵效率假设偏低；
5. 实际建筑峰值低于按双冷机容量配置的主干流量。

对普通本地集中冷站，如果没有长距离输配管网，传统方案释冷回路约 61 m、窗口方案约 56 m 的总等效扬程偏高。对区域供冷或大范围园区管网，该扬程可能合理，但必须由最不利环路阻力计算证明。

## 10. 建议的修正与验证顺序

### P0：补齐水力设计依据

为每台泵建立扬程分解表：

```text
蒸发器/冷凝器压降
+ 蓄冷罐及换热器压降
+ 供回水管沿程阻力
+ 阀门和局部阻力
+ 末端最小压差
+ 设计余量
= 设计扬程
```

没有这张表，不能最终判断 40-48 kW 是否偏高。

### P0：核实泵网拓扑

- 释冷泵与回水泵是否真的对应两级独立水力系统？
- 两者之间是否存在板式换热器、解耦管或长距离输配边界？
- 蓄冷泵与冷机供冷泵是否均需要承担独立阻力？

如果没有独立阻力段，应合并泵或重新分配总扬程，不能在同一闭式回路简单叠加两台额定泵功。

### P1：校准效率和变频曲线

- 用厂家样本替换统一的 `0.60/0.90` 效率假设；
- 录入 25%、50%、75%、100% 流量下的实际输入功率；
- 按实际压差控制策略拟合 Type110；
- 明确最小频率、最小稳定流量和旁通逻辑。

### P1：统一两方案硬件

先将释冷泵流量、功率、效率和曲线统一，只改变控制窗口与变频策略。若需要研究设备选型优化，再单独建立“低扬程释冷泵”情景。

### P1：增加诊断输出

下一次仿真至少输出：

- 每台泵入口/出口流量；
- 泵控制信号和转速比；
- 瞬时输入功率；
- 泵效率；
- 设计或计算扬程；
- 关键管段压差；
- 各运行模式信号；
- 泵启停次数和低负荷运行小时。

## 11. 审查依据

- `S1_tradition_full_storage_cooling3100/Project11.dck`
- `S1_tradition_full_storage_cooling3100/any_type_kwh.xls`
- `S1_tradition_full_storage_cooling3100/Project11.log`
- `S2_3_Partial thermal storage assistance3100/Project11.dck`
- `S2_3_Partial thermal storage assistance3100/any_type_energy.xls`
- `S2_3_Partial thermal storage assistance3100/Project11.log`
- `2026-07-16_两套集中供冷系统能耗差异审查.md`
