# 两套集中供冷系统更新后能耗差异与设备参数审查

> 审查日期：2026-07-17  
> 传统方案：`S1_tradition_full_storage_cooling3100`  
> 净负荷窗口方案：`S2_3_Partial thermal storage assistance3100`  
> 比较情景：窗口方案采用 `NLF2025_EC.xls`，不是 25th、40th 或 60th 情景  
> 时间步长：0.25 h；统计区间：TRNSYS 绝对时刻 3216–6552 h  
> 结论性质：用于模型诊断和论文方案比较，不替代施工图水力计算与厂家设备选型。

## 结论摘要

1. 更新后传统方案总电耗为 **347,982.47 kWh**，窗口方案为 **323,648.82 kWh**。窗口方案少耗 **24,333.65 kWh，降幅 6.99%**。
2. 当前差额已经不是旧报告的 70,785.60 kWh。旧数据和新数据之间同时改变了设备功率参数，因此不能把差额缩小解释为控制策略本身发生了 46.45 MWh 的变化。
3. 新版净节能仍主要来自水泵：水泵少耗 **25,875.95 kWh**，冷却塔少耗 **3,126.75 kWh**；冷机反而多耗 **4,669.06 kWh**，抵消了约 19.19% 的辅机节能。
4. 两套模型的两台冷机、两台冷却塔、冷冻水泵和冷却水泵额定参数现在基本一致。主要硬件差别是窗口方案增加了两台 Type110 变频支路泵，传统方案采用一台定速蓄冷泵。
5. 当前水泵季节电耗已经低于冷机：传统方案为冷机电耗的 **71.74%**，窗口方案为 **56.74%**。旧报告中“水泵电耗超过冷机”的现象已经消失。
6. 但部分辅机功率存在偏低风险，最需要复核的是单台冷却塔风机仅 **16.5 kW**，以及窗口方案建筑环路变频泵仅 **33.4 kW/430 m³·h⁻¹**。当前参数能用于敏感性情景，但还不能直接称为市场化最终选型。
7. 两套模型都没有计入回水泵/变频水泵3：传统模型设置 `Return1=0`，窗口模型设置 `bp3=0`。这不是变频节能，而是当前统计边界内该泵不存在或被删除。
8. 供冷品质尚未完全等价。窗口方案负荷进水温度均值略低，但 P95、高于 7°C 和高于 8°C 的比例均高于传统方案，窗口方案高温尾部更差。
9. 传统方案有 129 个未收敛时步，窗口方案有 24 个；两套模型都存在泵质量平衡失败、管道流量超过容量和冷机性能表越界调用。最终论文结论应在消除这些警告后复算。

## 1. 审查边界与数据自洽性

### 1.1 本次实际使用的数据

| 内容 | 传统方案 | 窗口方案 |
|---|---|---|
| 总能耗 | `tra_EC.xls` | `NLF2025_EC.xls` |
| 分模块累计能耗 | `any_type_kwh.xls` | `any_type_energy.xls` |
| 15分钟积分输出 | `traditional_15min_data.xls` | `NLF2025_15min_data.xls` |
| 温度和天气输出 | `Project11.plt` | `Project11.plt` |
| 设备参数与控制 | `Project11.dck` | `Project11.dck` |
| 数值警告 | `Project11.lst` | `Project11.lst` |

两套工程中的负荷文件、蓄冷罐参数文件、两台冷机性能文件和 PLR 文件的 SHA256 均相同，说明负荷输入、蓄冷罐初始参数和冷机性能曲线具备同源性。

### 1.2 单位和统计方法

- Type666 冷机、Type126 冷却塔、Type110/114 水泵输出功率的单位为 `kJ/h`，换算为电功率时除以 3600。
- `any_type_*.xls` 中各列是 Type24 累计积分值，末行即供冷期累计电耗，单位为 kWh。
- 每个时间步的功率由相邻累计值反算：

```text
P_i = (E_i - E_(i-1)) / 0.25
```

- 有功运行时间取反算功率大于 0.001 kW 的时间步数乘以 0.25 h。
- 两套方案的分模块末值之和都与总表末值一致，累计能耗不存在漏加或重复加总。

### 1.3 旧数据与更新数据不能混用

| 指标 | 2026-07-16旧结果（kWh） | 2026-07-17更新结果（kWh） | 变化（kWh） |
|---|---:|---:|---:|
| 传统方案总电耗 | 523,882.83 | 347,982.47 | -175,900.36 |
| 窗口方案总电耗 | 453,097.24 | 323,648.82 | -129,448.42 |
| 两方案差额 | 70,785.60 | 24,333.65 | -46,451.95 |

更新后的传统方案总电耗下降 33.58%，窗口方案下降 28.57%。主要原因是冷却塔和多台水泵的额定功率被下调，而不是建筑负荷减少。因此，本报告后续只使用 2026-07-17 的更新结果。

## 2. 更新后的能耗差额

### 2.1 按设备大类分解

| 设备大类 | 传统方案（kWh） | 窗口方案（kWh） | 窗口－传统（kWh） | 相对传统变化 |
|---|---:|---:|---:|---:|
| 冷机 | 190,194.23 | 194,863.28 | +4,669.06 | +2.45% |
| 冷却塔 | 21,338.63 | 18,211.88 | -3,126.75 | -14.65% |
| 水泵 | 136,449.62 | 110,573.66 | -25,875.95 | -18.96% |
| **全站** | **347,982.47** | **323,648.82** | **-24,333.65** | **-6.99%** |

净差额满足：

```text
-24,333.65
= +4,669.06（冷机增加）
  -3,126.75（冷却塔减少）
  -25,875.95（水泵减少） kWh
```

水泵节能相当于净节能的 106.34%，冷却塔贡献 12.85%，冷机增加抵消 19.19%。所以正确结论仍然是：

> 窗口方案的全站节能来自辅机少运行和部分变频调节，而不是冷机更省电。

### 2.2 分模块差额

| 对应模块 | 传统方案（kWh） | 窗口方案（kWh） | 差额（kWh） | 变化 | 主要解释 |
|---|---:|---:|---:|---:|---|
| 冷机1 | 95,315.26 | 100,456.00 | +5,140.74 | +5.39% | 窗口外水箱不足时仅冷机1备用直供 |
| 冷机2 | 94,878.97 | 94,407.28 | -471.69 | -0.50% | 运行时间缩短，被更高平均功率抵消 |
| 冷却塔1 | 10,687.88 | 9,359.63 | -1,328.25 | -12.43% | 16.5 kW定速风机，随冷机1少运行 |
| 冷却塔2 | 10,650.75 | 8,852.25 | -1,798.50 | -16.89% | 16.5 kW定速风机，随冷机2少运行 |
| 回水泵/变频泵3 | 0 | 0 | 0 | — | 两套模型均在统计方程中直接赋值为0 |
| 释冷水泵 | 58,729.00 | 42,270.25 | -16,458.75 | -28.02% | 同为41.8 kW，窗口方案少运行393.75 h |
| 蓄冷泵/变频泵1 | 8,705.16 | 5,840.42 | -2,864.74 | -32.91% | 少运行119.25 h，并有变频调节 |
| 窗口新增变频泵2 | 0 | 4,237.37 | +4,237.37 | — | 新增建筑负荷/回水支路泵 |
| 供冷水泵1 | 7,117.50 | 6,169.58 | -947.92 | -13.32% | 同功率，窗口方案少运行87.5 h |
| 供冷水泵2 | 7,087.71 | 5,814.79 | -1,272.92 | -17.96% | 同功率，窗口方案少运行117.5 h |
| 冷却水泵1前段 | 5,492.52 | 4,761.02 | -731.50 | -13.32% | 同功率，随冷机1联锁 |
| 冷却水泵2前段 | 5,469.53 | 4,487.23 | -982.30 | -17.96% | 同功率，随冷机2联锁 |
| 冷却水泵1后段 | 21,970.08 | 19,044.08 | -2,926.00 | -13.32% | 同功率，随冷机1联锁 |
| 冷却水泵2后段 | 21,878.12 | 17,948.92 | -3,929.20 | -17.96% | 同功率，随冷机2联锁 |

## 3. 冷机参数和运行特征

### 3.1 当前关键参数

| 参数 | 单台数值 | 传统方案 | 窗口方案 | 一致性判断 |
|---|---:|---|---|---|
| 模型 | Type666 | 2台 | 2台 | 一致 |
| 额定制冷量 | 7,200,000 kJ/h = 2,000 kW | 相同 | 相同 | 一致 |
| 额定COP | 6.147 | 相同 | 相同 | 一致 |
| 名义额定输入功率 | 325.36 kW | 相同 | 相同 | 一致 |
| 冷冻水流量 | 215,000 kg/h，约215 m³/h | 相同 | 相同 | 一致 |
| 冷却水流量 | 399,600 kg/h，约399.6 m³/h | 相同 | 相同 | 一致 |
| 冷冻水出水设定 | 4°C | 相同 | 相同 | 一致 |
| 冷机性能表/PLR表 | 同一组文件及哈希 | 相同 | 相同 | 一致 |

`215 m³/h × 8 K` 对应约 2,002 kW，冷冻水流量与2 MW单机容量匹配；`399.6 m³/h × 5 K` 可带走约2.33 MW热量，冷却水流量也与冷机排热量匹配。

额定COP 6.147 对大型水冷机组是可实现的市场水平，但高于 `设备选型表.xlsx` 中的通用COP 5.5。论文应说明最终采用的是 Type666 性能表，而不是通用选型表的COP。

### 3.2 更新后的运行统计

| 指标 | 传统冷机1 | 窗口冷机1 | 传统冷机2 | 窗口冷机2 |
|---|---:|---:|---:|---:|
| 累计电耗（kWh） | 95,315.26 | 100,456.00 | 94,878.97 | 94,407.28 |
| 有功运行时间（h） | 647.75 | 567.25 | 645.50 | 536.50 |
| 运行平均功率（kW） | 147.15 | 177.09 | 146.99 | 175.97 |
| P95功率（kW） | 265.80 | 303.06 | 265.64 | 303.56 |
| 最大功率（kW） | 318.68 | 320.07 | 316.49 | 320.20 |

窗口方案冷机少运行，但平均功率提高约20%。`177 kW` 是所有有功时间步的平均值，不代表冷机最大只能运行到177 kW；最大功率已达到约320 kW，接近当前工况下的满载输入功率。

### 3.3 为什么窗口方案冷机电耗反而增加

| 运行环境 | 传统冷机1 | 窗口冷机1 | 传统冷机2 | 窗口冷机2 |
|---|---:|---:|---:|---:|
| 运行时平均湿球温度（°C） | 21.53 | 22.90 | 21.51 | 22.67 |
| 运行时湿球温度P95（°C） | 26.76 | 27.47 | 26.68 | 27.35 |

窗口方案把更多制冷生产移到较热时段，运行平均湿球温度提高约1.15–1.38°C，冷却水温和冷凝压力随之升高，冷机COP下降、平均电功率升高。

此外，窗口内 `WindowChillerMode=1` 时两台冷机同步启动，并由 `Gamma14=0.5` 平均分流；非窗口水箱不足时只开启冷机1。因此窗口冷机1比冷机2多运行30.75 h，导致冷机1电耗明显高于冷机2。

## 4. 冷却塔参数和运行特征

### 4.1 当前关键参数

| 参数 | 单塔数值 | 传统方案 | 窗口方案 | 判断 |
|---|---:|---|---|---|
| 模型 | Type126，单速控制 | 2台 | 2台 | 一致 |
| 设计水流量 | 399,600 kg/h | 相同 | 相同 | 与单台冷机匹配 |
| 设计进/出水温度 | 30/24.44°C | 相同 | 相同 | 温降5.56 K |
| 设计湿球温度 | 22°C | 相同 | 相同 | 上海峰值工况需复核 |
| 设计空气质量流量 | 417,500 kg/h | 相同 | 相同 | 需厂家曲线校核 |
| 风机额定功率 | 59,400 kJ/h = 16.5 kW | 相同 | 相同 | 功率偏低风险较高 |

按水侧计算，单塔设计排热能力约2,585.9 kW，比单台冷机名义排热量2,325.4 kW高约11.2%，容量表面上够用。但16.5 kW仅相当于约7.1 W/kW排热量，同时又要求22°C湿球下24.44°C出水，即2.44 K逼近度。较小逼近度通常需要较大的填料、空气量或风机功率，这一组合需要厂家性能曲线支撑。

`设备选型表.xlsx`按100 kW样例线性放大可得到约16 kW风机功率，因此当前16.5 kW与该通用估算表一致；但专项水力审查建议单塔先取42 kW并对37–50 kW做敏感性分析。两种口径差异很大，建议把16.5/42/50 kW作为低/中/高三档，而不要直接认定16.5 kW为最终市场值。

### 4.2 运行能耗

| 模块 | 传统运行时间（h） | 窗口运行时间（h） | 功率（kW） | 传统电耗（kWh） | 窗口电耗（kWh） |
|---|---:|---:|---:|---:|---:|
| 冷却塔1 | 647.75 | 567.25 | 16.5 | 10,687.88 | 9,359.63 |
| 冷却塔2 | 645.50 | 536.50 | 16.5 | 10,650.75 | 8,852.25 |

冷却塔是定速模型，电耗差异完全由运行时长决定。当前没有冷却水温度重置、风机变频或多单元台数调节，因此不能把这部分结果代表为现代高效冷却塔控制。

## 5. 水泵流量、功率和合理性

### 5.1 当前仿真参数

等效扬程按 `P = QH/(367η)`、综合效率 `η=0.70` 反算，只用于工程量级校核。

| 水泵/支路 | 类型 | 额定流量（m³/h） | DCK额定功率（kJ/h） | 电功率（kW） | 反算扬程（m） | 两方案配置 |
|---|---|---:|---:|---:|---:|---|
| 释冷水泵 Unit6 | Type114定速 | 430 | 150,480 | 41.80 | 25.0 | 两方案相同 |
| 传统蓄冷泵 Unit32 | Type114定速 | 430 | 47,900 | 13.31 | 7.9 | 仅传统方案 |
| 窗口变频泵1 Unit34 | Type110变频 | 430 | 47,900 | 13.31 | 7.9 | 仅窗口方案，蓄冷支路 |
| 窗口变频泵2 Unit32 | Type110变频 | 430 | 120,240 | 33.40 | 19.9 | 仅窗口方案，负荷/回水支路 |
| 回水泵/变频泵3 | 未建模 | — | 0 | 0 | — | 两方案能耗方程均直接置0 |
| 冷冻水泵 Unit10/13，每台 | Type114定速 | 215 | 39,000 | 10.83 | 12.9 | 两方案相同，每台冷机一台 |
| 冷却水泵前段 Unit19/20，每台 | Type114定速 | 399.6 | 30,096 | 8.36 | 5.4 | 两方案相同 |
| 冷却水泵后段 Unit41/47或51/52，每台 | Type114定速 | 399.6 | 120,384 | 33.44 | 21.5 | 两方案相同 |
| 每套冷却水回路合计 | 两台串联等效 | 399.6 | 150,480 | 41.80 | 26.9 | 两方案相同 |

窗口两台Type110的功率系数均为 `0.2、0.3、0.5`。这意味着部分负荷功率由Type110曲线计算，不能简单按控制信号的立方直接估算。

### 5.2 与工程建议值比较

| 支路 | 当前功率（kW） | 专项审查建议（kW） | 当前偏差 | 判断 |
|---|---:|---:|---:|---|
| 冷机冷冻水泵，215 m³/h | 10.83 | 13.39 | -19.1% | 略低；需确认机组、过滤器和机房阻力是否已计入 |
| 蓄冷支路泵，430 m³/h | 13.31 | 16.74 | -20.5% | 略低；约8 m扬程，需核对水箱换热和阀件阻力 |
| 建筑环路变频泵，430 m³/h | 33.40 | 46.87 | -28.7% | 偏低；当前约20 m，建议按24/28/32 m做敏感性分析 |
| 释冷水泵，430 m³/h | 41.80 | 50.21 | -16.7% | 当前约25 m，对两栋建筑完整环路可能偏低 |
| 单套冷却水回路合计，399.6 m³/h | 41.80 | 46.66 | -10.4% | 量级接近，但不建议拆成两台串联泵而不说明阻力段 |

这些建议值基于综合效率70%和简化扬程，不是厂家定型值。当前水泵功率没有“明显偏高”，相反更需要防范扬程和功率偏低。尤其是窗口方案33.4 kW建筑环路泵，若实际需要28 m扬程，其额定功率应接近46.9 kW。

### 5.3 更新后的水泵运行统计

| 模块 | 传统运行时间（h） | 窗口运行时间（h） | 传统平均功率（kW） | 窗口平均功率（kW） |
|---|---:|---:|---:|---:|
| 释冷水泵 | 1,405.00 | 1,011.25 | 41.80 | 41.80 |
| 蓄冷泵/变频泵1 | 654.25 | 535.00 | 13.31 | 10.92 |
| 窗口变频泵2 | — | 397.75 | — | 10.65 |
| 冷冻水泵1 | 657.00 | 569.50 | 10.83 | 10.83 |
| 冷冻水泵2 | 654.25 | 536.75 | 10.83 | 10.83 |
| 冷却水回路1前/后段 | 657.00 | 569.50 | 8.36/33.44 | 8.36/33.44 |
| 冷却水回路2前/后段 | 654.25 | 536.75 | 8.36/33.44 | 8.36/33.44 |

蓄冷泵2,864.74 kWh的节能可进一步拆分为：

```text
1,586.69 kWh：少运行119.25 h
1,278.05 kWh：窗口Type110部分负荷调速
```

释冷水泵节能则完全由少运行形成：

```text
(1,405.00 - 1,011.25) h × 41.8 kW = 16,458.75 kWh
```

### 5.4 水泵电耗是否仍高于冷机

| 指标 | 传统方案 | 窗口方案 |
|---|---:|---:|
| 水泵电耗（kWh） | 136,449.62 | 110,573.66 |
| 冷机电耗（kWh） | 190,194.23 | 194,863.28 |
| 水泵/冷机 | 71.74% | 56.74% |
| 水泵占全站电耗 | 39.21% | 34.16% |

所以新版中水泵电耗已经不高于冷机。但34%–39%的水泵占比仍偏高，原因是系统包含蓄冷、释冷、冷冻水和两段冷却水泵，而且多数为定速运行。另一方面，当前泵功率本身偏低，因此占比仍高更多说明泵运行时长较长，而不是单台泵功率过大。

## 6. 控制策略如何形成差异

### 6.1 传统策略

- 工作日0:00–8:00且水箱未满时，两台冷机同时蓄冷；
- 工作日8:00–22:00优先由水箱释冷；
- 水箱不足时仅冷机1直接供冷；
- 两台冷机蓄冷时按50%流量平均分配；
- 冷冻水泵、冷却水泵和冷却塔与对应冷机定速联锁。

### 6.2 净负荷窗口策略

- 由 `NLF_new.csv` 给出的窗口决定制冷生产时段；
- 窗口内只要需要蓄冷或存在负荷，两台冷机同时开启；
- 窗口外优先水箱释冷，水箱不足时仅冷机1备用直供；
- 变频泵1负责剩余蓄冷流量，变频泵2负责负荷/回水支路；
- 定速冷冻水泵、冷却水泵和冷却塔仍与冷机联锁。

窗口策略缩短了两套定速辅机的运行时间，并缩短释冷泵运行393.75 h；但它把冷机运行集中到更高湿球温度时段，同时缺少单机优先和按负荷加机控制，因此冷机电耗没有下降。

### 6.3 当前控制中需要复核的语句

1. `LoadCtrl = HasLoad*min(1,max(0.05,LoadCtrlRaw))` 的公式上限是1，但注释仍写“最高限制为0.5”，注释和实际公式不一致。
2. `Pump33_CTRL`仍被计算，但工程中没有Unit33，能耗方程也明确设置`bp3=0`。应删除无效控制量或说明该泵已取消。
3. `WindowChillerMode`直接开启两台冷机，没有单机优先、加机阈值、最小开机时间和剩余窗口蓄冷量预测。
4. 两方案的定速冷冻水泵运行时间略高于冷机有功时间，说明存在泵已开启但Type666瞬时输入功率为零的时间步。应检查启停边界和最小流量逻辑。
5. 两套模型的 `WeekdayOffset=0`。若TRNSYS日序号0代表2025年1月1日，则2025年日历需要校准；当前工作日门控可能与实际星期错位。

## 7. 供冷服务、SOC与数值可靠性

### 7.1 供冷服务并不完全等价

按模型的工作日、8:00–22:00和负荷大于5 kW判据，两套方案均对应5,527个有效点、名义负荷1,281.40 MWh。

| 指标 | 传统方案 | 窗口方案 |
|---|---:|---:|
| 负荷进水温度均值（°C） | 5.49 | 5.41 |
| P95（°C） | 8.12 | 8.58 |
| 最大值（°C） | 9.80 | 10.59 |
| 高于7°C | 837点，15.15% | 1,004点，18.17% |
| 高于8°C | 323点，5.84% | 521点，9.43% |

窗口方案平均值略好，但高温尾部明显更差。Type682可以在较高供水温度下继续施加规定负荷，真实末端盘管却可能无法提供同等冷量。因此必须同时比较未满足负荷率、室温或末端换热能力。

按名义负荷直接计算的表观系统COP为：

- 传统方案：`1,281,396 / 347,982 = 3.68`；
- 窗口方案：`1,281,396 / 323,649 = 3.96`。

在供冷品质和水箱期末状态未闭合前，这两个数只能作为诊断指标。

### 7.2 初末SOC仍未闭合

两套模型使用相同的 `Example_534.dat`，但当前输出没有水箱季初/季末平均温度、SOC或净储能。不同策略可能在6552 h留下不同剩余冷量，从而污染电耗比较。建议输出25个节点温度、SOC和水箱净储能，并采用暖机周期或强制相同初末SOC。

### 7.3 数值警告仍不对称

| 警告 | 传统方案 | 窗口方案 | 影响 |
|---|---:|---:|---|
| 未收敛时步 | 129 | 24 | 传统方案数值稳定性明显更差 |
| 泵质量平衡失败 | 8台泵有记录，单泵最高113步 | 7台泵有记录，单泵最高39步 | 可能影响流量、泵功和冷机工况 |
| 冷机性能表低于范围调用 | 每台58次 | 每台10次 | 越界工况被钳位，功率可能失真 |
| 管道流量超过容量 | 存在 | 存在 | 应增加管内容积或检查额定流量 |

当前结果在累计能耗文件内部是闭合的，但还不能视为完全消除数值误差后的最终结果。

## 8. 建议的复算顺序

### P0：先建立严格可比边界

1. 输出逐时冷负荷、实际供冷量、未满足冷量、冷机PLR、实际COP、冷冻/冷却水进出水温度和流量。
2. 输出水箱SOC、平均温度、25节点温度和净储能，保证两方案初末状态一致。
3. 校准2025年日历的 `WeekdayOffset`，确保负荷、净负荷窗口和工作日门控同日对齐。
4. 消除泵质量平衡失败和未收敛时步，再重新积分能耗。

### P1：固定硬件，只改变策略

两套模型应使用完全相同的冷机、冷却塔和对应水泵参数。当前大部分对应设备已经一致，应继续统一以下边界：

- 明确回水泵/变频泵3已删除，不再保留无效控制量；
- 明确冷却水回路为何拆成两台串联泵，以及各自承担的阻力段；
- 对传统方案冷机直供时的建筑环路泵功进行与窗口方案一致的建模；
- 保证同一供水温度约束和同一未满足负荷率。

### P2：做设备参数敏感性分析

建议至少设置三组辅机情景：

| 情景 | 冷却塔风机 | 建筑环路泵 | 目的 |
|---|---:|---:|---|
| 当前低功率 | 16.5 kW/塔 | 33.4 kW | 复现当前结果 |
| 工程基准 | 42 kW/塔 | 46.9 kW | 接近专项审查建议 |
| 上限敏感性 | 50 kW/塔 | 53.6 kW | 检验结论是否稳健 |

如果窗口策略在三组参数下都保持节能，结论才具有较好的工程稳健性。

### P3：优化台数和变频控制

- 先开一台冷机，达到约80%–90%可用容量或无法满足目标SOC时再开启第二台；
- 冷却塔改为按冷却水出水温度调速或分级；
- 释冷泵由Type114改为Type110，并按负荷流量或压差控制；
- 变频泵采用厂家效率曲线、最小频率和最小流量，不使用理想立方律代替真实性能。

## 9. 最终判断

更新后两套模型的设备额定参数比旧报告更接近统一比较，当前24.33 MWh差额能够从分模块积分中完整闭合。窗口方案通过缩短释冷泵、冷却塔、冷冻水泵和冷却水泵运行时间，抵消了冷机在较热时段运行造成的4.67 MWh增耗，最终节电6.99%。

但当前结果还不能直接作为“市场化系统必然节能6.99%”的结论，原因有四点：冷却塔风机和部分泵功率可能偏低；传统方案缺少与窗口方案对等的建筑环路泵；供冷温度高温尾部不等价；两套模型仍有不对称的收敛与质量平衡警告。

因此，现阶段最严谨的表述是：

> 在当前更新后的TRNSYS参数、控制逻辑和统计边界下，净负荷窗口方案比传统全蓄冷方案少耗24,333.65 kWh，降幅6.99%；节能主要来自辅机运行时间缩短，而不是冷机效率提高。该结论需在统一水力拓扑、校准设备市场参数、闭合初末SOC并消除数值警告后复算确认。

## 10. 审查依据

- `S1_tradition_full_storage_cooling3100/Project11.dck`
- `S1_tradition_full_storage_cooling3100/Project11.lst`
- `S1_tradition_full_storage_cooling3100/Project11.plt`
- `S1_tradition_full_storage_cooling3100/tra_EC.xls`
- `S1_tradition_full_storage_cooling3100/any_type_kwh.xls`
- `S2_3_Partial thermal storage assistance3100/Project11.dck`
- `S2_3_Partial thermal storage assistance3100/Project11.lst`
- `S2_3_Partial thermal storage assistance3100/Project11.plt`
- `S2_3_Partial thermal storage assistance3100/NLF2025_EC.xls`
- `S2_3_Partial thermal storage assistance3100/any_type_energy.xls`
- `S2_3_Partial thermal storage assistance3100/设备选型表.xlsx`
- `S2_3_Partial thermal storage assistance3100/2026-07-17_水泵扬程冷却塔与水力拓扑专项审查.md`
- `2026-07-16_两套集中供冷系统能耗差异审查.md`
