VERSION 18
*******************************************************************************
*** TRNSYS input file (deck) generated by TrnsysStudio
*** on 星期一, 六月 22, 2026 at 19:20
*** from TrnsysStudio project: D:\Trnsys18\T\TRNSYS18\MyProjects\A07_Test_final\S1_tradition_daylight_first_release cooling\Project11.tpf
*** 
*** If you edit this file, use the File/Import TRNSYS Input File function in 
*** TrnsysStudio to update the project. 
*** 
*** If you have problems, questions or suggestions please contact your local 
*** TRNSYS distributor or mailto:software@cstb.fr 
*** 
*******************************************************************************


*******************************************************************************
*** Units 
*******************************************************************************

*******************************************************************************
*** Control cards
*******************************************************************************
* START, STOP and STEP
CONSTANTS 3
START=3216
STOP=4928
STEP=15/60
SIMULATION 	 START	 STOP	 STEP	! Start time	End time	Time step
TOLERANCES 0.001 0.001			! Integration	 Convergence
LIMITS 30 30 30				! Max iterations	Max warnings	Trace limit
DFQ 1					! TRNSYS numerical integration solver method
WIDTH 80				! TRNSYS output file width, number of characters
LIST 					! NOLIST statement
					! MAP statement
SOLVER 0 1 1				! Solver statement	Minimum relaxation factor	Maximum relaxation factor
NAN_CHECK 0				! Nan DEBUG statement
OVERWRITE_CHECK 0			! Overwrite DEBUG statement
TIME_REPORT 0			! disable time report
EQSOLVER 0				! EQUATION SOLVER statement
* User defined CONSTANTS 
*$USER_CONSTANTS
EQUATIONS 1
nPlots = (STOP-START)/168.
*$USER_CONSTANTS_END


* Model "负荷需求端" (Type 682)
* 

UNIT 4 TYPE 682	 负荷需求端
*$UNIT_NAME 负荷需求端
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 637 287
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
5,1 		! 供冷总管:Outlet temperature ->Inlet Temperature
5,2 		! 供冷总管:Outlet flow rate ->Inlet Flowrate
22,1 		! 负荷读取:Output 1 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
10.0 100.0 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "供冷总管" (Type 31)
* 

UNIT 5 TYPE 31	 供冷总管
*$UNIT_NAME 供冷总管
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 806 287
*$LAYER Water Loop # 
PARAMETERS 6
1		! 1 Inside diameter
20		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
10.0		! 6 Initial fluid temperature
INPUTS 3
26,1 		! 合流阀-2:Outlet temperature ->Inlet temperature
26,2 		! 合流阀-2:Outlet flow rate ->Inlet flow rate
23,1 		! 天气文件:Dry bulb temperature ->Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 10.0 
*------------------------------------------------------------------------------

* Model "释冷水泵" (Type 114)
* 

UNIT 6 TYPE 114	 释冷水泵
*$UNIT_NAME 释冷水泵
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 917 383
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
236000		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
94000		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
7,1 		! 蓄冷罐:Temperature at Outlet-1 ->Inlet fluid temperature
7,2 		! 蓄冷罐:Flowrate at Outlet-1 ->Inlet fluid flow rate
0,0		! [unconnected] Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 1000 1.0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "蓄冷罐" (Type 534)
* 

UNIT 7 TYPE 534	 蓄冷罐
*$UNIT_NAME 蓄冷罐
*$MODEL .\Storage Tank Library (TESS)\Cylindrical Storage Tank\Vertical Cylinder\Version with Plug-In\Type534.tmf
*$POSITION 603 404
*$LAYER Main # 
PARAMETERS 5
32		! 1 Logical Unit for Data File
25		! 2 Number of Tank Nodes
2		! 3 Number of Ports
0		! 4 Number of Immersed Heat Exchangers
0		! 5 Number of Miscellaneous Heat Flows
INPUTS 58
29,1 		! 分流阀-3:Temperature at outlet 1 ->Inlet Temperature for Port-1
29,2 		! 分流阀-3:Flow rate at outlet 1 ->Inlet Flowrate for Port-1
32,1 		! 蓄冷水泵:Outlet fluid temperature ->Inlet Temperature for Port-2
32,2 		! 蓄冷水泵:Outlet flow rate ->Inlet Flowrate for Port-2
0,0		! [unconnected] Top Loss Temperature
0,0		! [unconnected] Edge Loss Temperature for Node-1
0,0		! [unconnected] Edge Loss Temperature for Node-2
0,0		! [unconnected] Edge Loss Temperature for Node-3
0,0		! [unconnected] Edge Loss Temperature for Node-4
0,0		! [unconnected] Edge Loss Temperature for Node-5
0,0		! [unconnected] Edge Loss Temperature for Node-6
0,0		! [unconnected] Edge Loss Temperature for Node-7
0,0		! [unconnected] Edge Loss Temperature for Node-8
0,0		! [unconnected] Edge Loss Temperature for Node-9
0,0		! [unconnected] Edge Loss Temperature for Node-10
0,0		! [unconnected] Edge Loss Temperature for Node-11
0,0		! [unconnected] Edge Loss Temperature for Node-12
0,0		! [unconnected] Edge Loss Temperature for Node-13
0,0		! [unconnected] Edge Loss Temperature for Node-14
0,0		! [unconnected] Edge Loss Temperature for Node-15
0,0		! [unconnected] Edge Loss Temperature for Node-16
0,0		! [unconnected] Edge Loss Temperature for Node-17
0,0		! [unconnected] Edge Loss Temperature for Node-18
0,0		! [unconnected] Edge Loss Temperature for Node-19
0,0		! [unconnected] Edge Loss Temperature for Node-20
0,0		! [unconnected] Edge Loss Temperature for Node-21
0,0		! [unconnected] Edge Loss Temperature for Node-22
0,0		! [unconnected] Edge Loss Temperature for Node-23
0,0		! [unconnected] Edge Loss Temperature for Node-24
0,0		! [unconnected] Edge Loss Temperature for Node-25
0,0		! [unconnected] Bottom Loss Temperature
0,0		! [unconnected] Gas Flue Temperature
0,0		! [unconnected] Inversion Mixing Flowrate
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-2
0,0		! [unconnected] Auxiliary Heat Input for Node-3
0,0		! [unconnected] Auxiliary Heat Input for Node-4
0,0		! [unconnected] Auxiliary Heat Input for Node-5
0,0		! [unconnected] Auxiliary Heat Input for Node-6
0,0		! [unconnected] Auxiliary Heat Input for Node-7
0,0		! [unconnected] Auxiliary Heat Input for Node-8
0,0		! [unconnected] Auxiliary Heat Input for Node-9
0,0		! [unconnected] Auxiliary Heat Input for Node-10
0,0		! [unconnected] Auxiliary Heat Input for Node-11
0,0		! [unconnected] Auxiliary Heat Input for Node-12
0,0		! [unconnected] Auxiliary Heat Input for Node-13
0,0		! [unconnected] Auxiliary Heat Input for Node-14
0,0		! [unconnected] Auxiliary Heat Input for Node-15
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
*** INITIAL INPUT VALUES
0 0 0 0 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20
-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
DERIVATIVES 25
15		! 1 Initial Tank Temperature-1
15		! 2 Initial Tank Temperature-2
15		! 3 Initial Tank Temperature-3
15		! 4 Initial Tank Temperature-4
15		! 5 Initial Tank Temperature-5
15		! 6 Initial Tank Temperature-6
15		! 7 Initial Tank Temperature-7
15		! 8 Initial Tank Temperature-8
15		! 9 Initial Tank Temperature-9
15		! 10 Initial Tank Temperature-10
15		! 11 Initial Tank Temperature-11
15		! 12 Initial Tank Temperature-12
15		! 13 Initial Tank Temperature-13
15		! 14 Initial Tank Temperature-14
15		! 15 Initial Tank Temperature-15
15		! 16 Initial Tank Temperature-1
15		! 17 Initial Tank Temperature-1
15		! 18 Initial Tank Temperature-1
15		! 19 Initial Tank Temperature-1
15		! 20 Initial Tank Temperature-1
15		! 21 Initial Tank Temperature-1
15		! 22 Initial Tank Temperature-1
15		! 23 Initial Tank Temperature-1
15		! 24 Initial Tank Temperature-1
15		! 25 Initial Tank Temperature-1
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\MyProjects\A07_Test_final\S1_tradition_daylight_first_release cooling\Example_534.dat" 32
*|? Which file contains the parameter values for this component? |1000
*------------------------------------------------------------------------------

* Model "冷机1" (Type 666)
* 

UNIT 9 TYPE 666	 冷机1
*$UNIT_NAME 冷机1
*$MODEL .\HVAC Library (TESS)\Chillers\Water-Cooled Chiller\Type666.tmf
*$POSITION 603 564
*$LAYER Main # 
*$# Water-Cooled Chiller
PARAMETERS 9
3960000		! 1 Rated Capacity
6.147		! 2 Rated C.O.P.
34		! 3 Logical Unit - Performance Data
35		! 4 Logical Unit - PLR Data
4.190		! 5 CHW Fluid Specific Heat
4.190		! 6 CW Fluid Specific Heat
6		! 7 Number of CW Points
7		! 8 Number of CHW Points
5		! 9 Number of PLRs
INPUTS 6
14,1 		! 分流阀-2:Temperature at outlet 1 ->Chilled Water Inlet Temperature
14,2 		! 分流阀-2:Flow rate at outlet 1 ->Chilled Water Flowrate
19,1 		! 冷却水泵1:Outlet fluid temperature ->Cooling Water Temperature
19,2 		! 冷却水泵1:Outlet flow rate ->Cooling Water Flowrate
0,0		! [unconnected] CHW Set Point Temperature
0,0		! [unconnected] Chiller Control Signal
*** INITIAL INPUT VALUES
12.22 118000.0 30.0 220000.0 4 1.0 
*** External files
ASSIGN "Samp_C1.Dat" 34
*|? Which file contains the chiller performance data? |1000
ASSIGN "WaterCooledChiller_PLR1.Dat" 35
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* Model "供冷水泵-1" (Type 114)
* 

UNIT 10 TYPE 114	 供冷水泵-1
*$UNIT_NAME 供冷水泵-1
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 916 564
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
118000		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
47000		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
9,1 		! 冷机1:Chilled Water Temperature ->Inlet fluid temperature
9,2 		! 冷机1:Chilled Water Flowrate ->Inlet fluid flow rate
0,0		! [unconnected] Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 1000 1.0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "冷机2" (Type 666)
* 

UNIT 12 TYPE 666	 冷机2
*$UNIT_NAME 冷机2
*$MODEL .\HVAC Library (TESS)\Chillers\Water-Cooled Chiller\Type666.tmf
*$POSITION 603 660
*$LAYER Main # 
*$# Water-Cooled Chiller
PARAMETERS 9
3960000		! 1 Rated Capacity
6.147		! 2 Rated C.O.P.
37		! 3 Logical Unit - Performance Data
38		! 4 Logical Unit - PLR Data
4.190		! 5 CHW Fluid Specific Heat
4.190		! 6 CW Fluid Specific Heat
6		! 7 Number of CW Points
7		! 8 Number of CHW Points
5		! 9 Number of PLRs
INPUTS 6
14,3 		! 分流阀-2:Temperature at outlet 2 ->Chilled Water Inlet Temperature
14,4 		! 分流阀-2:Flow rate at outlet 2 ->Chilled Water Flowrate
20,1 		! 冷却水泵2:Outlet fluid temperature ->Cooling Water Temperature
20,2 		! 冷却水泵2:Outlet flow rate ->Cooling Water Flowrate
0,0		! [unconnected] CHW Set Point Temperature
0,0		! [unconnected] Chiller Control Signal
*** INITIAL INPUT VALUES
12.22 118000.0 30.0 220000.0 4 1.0 
*** External files
ASSIGN "Samp_C2.Dat" 37
*|? Which file contains the chiller performance data? |1000
ASSIGN "WaterCooledChiller_PLR2.Dat" 38
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* Model "供冷水泵-2" (Type 114)
* 

UNIT 13 TYPE 114	 供冷水泵-2
*$UNIT_NAME 供冷水泵-2
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 916 660
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
118000		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
47000		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
12,1 		! 冷机2:Chilled Water Temperature ->Inlet fluid temperature
12,2 		! 冷机2:Chilled Water Flowrate ->Inlet fluid flow rate
0,0		! [unconnected] Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 1000 1.0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "分流阀-2" (Type 11)
* 

UNIT 14 TYPE 11	 分流阀-2
*$UNIT_NAME 分流阀-2
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Type11f.tmf
*$POSITION 392 522
*$LAYER Water Loop # 
PARAMETERS 1
2		! 1 Flow diverter mode
INPUTS 3
31,1 		! 管道-4:Outlet temperature ->Inlet temperature
31,2 		! 管道-4:Outlet flow rate ->Inlet flow rate
0,0		! [unconnected] Control signal
*** INITIAL INPUT VALUES
20.0 100.0 0.5 
*------------------------------------------------------------------------------

* Model "合流阀" (Type 11)
* 

UNIT 15 TYPE 11	 合流阀
*$UNIT_NAME 合流阀
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 1052 639
*$LAYER Water Loop # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
10,1 		! 供冷水泵-1:Outlet fluid temperature ->Temperature at inlet 1
10,2 		! 供冷水泵-1:Outlet flow rate ->Flow rate at inlet 1
13,1 		! 供冷水泵-2:Outlet fluid temperature ->Temperature at inlet 2
13,2 		! 供冷水泵-2:Outlet flow rate ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "管道-2" (Type 31)
* 

UNIT 16 TYPE 31	 管道-2
*$UNIT_NAME 管道-2
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 494 799
*$LAYER Main # 
PARAMETERS 6
5		! 1 Inside diameter
10		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
20.0		! 6 Initial fluid temperature
INPUTS 3
9,3 		! 冷机1:Cooling Water Temperature ->Inlet temperature
9,4 		! 冷机1:Cooling Water Flowrate ->Inlet flow rate
23,1 		! 天气文件:Dry bulb temperature ->Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 20.0 
*------------------------------------------------------------------------------

* Model "管道-3" (Type 31)
* 

UNIT 17 TYPE 31	 管道-3
*$UNIT_NAME 管道-3
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 494 895
*$LAYER Main # 
PARAMETERS 6
5		! 1 Inside diameter
10		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
20.0		! 6 Initial fluid temperature
INPUTS 3
12,3 		! 冷机2:Cooling Water Temperature ->Inlet temperature
12,4 		! 冷机2:Cooling Water Flowrate ->Inlet flow rate
23,1 		! 天气文件:Dry bulb temperature ->Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 20.0 
*------------------------------------------------------------------------------

* Model "冷却塔1" (Type 126)
* 

UNIT 18 TYPE 126	 冷却塔1
*$UNIT_NAME 冷却塔1
*$MODEL .\HVAC\Cooling Towers\Simple\Single Speed\Control Signal\Type126.tmf
*$POSITION 604 799
*$LAYER Main # 
*$# Simple Cooling Tower - Single Speed; Control Signal
PARAMETERS 9
1		! 1 Atmospheric Pressure at Design
30		! 2 Inlet Fluid Temperature at Design
24.44		! 3 Outlet Fluid Temperature at Design
220000		! 4 Fluid Flow Rate at Design
22		! 5 Entering Wetbulb Temperature at Design
300000		! 6 Air Flow Rate at Design
109200		! 7 Fan Power at Design
0.2		! 8 Natural Convection Airflow Fraction
0.1		! 9 Natural Convection Capacity Fraction
INPUTS 5
16,1 		! 管道-2:Outlet temperature ->Fluid Entering Temperature
16,2 		! 管道-2:Outlet flow rate ->Entering Fluid Flow Rate
23,3 		! 天气文件:Wet bulb temperature ->Entering Air Wetbulb Temperature
23,10 		! 天气文件:Atmospheric pressure ->Atmospheric Pressure
0,0		! [unconnected] Fan Control Signal
*** INITIAL INPUT VALUES
28 220000 15.0 1 1 
*------------------------------------------------------------------------------

* Model "冷却水泵1" (Type 114)
* 

UNIT 19 TYPE 114	 冷却水泵1
*$UNIT_NAME 冷却水泵1
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 926 799
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
220000.0		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
108000		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
18,1 		! 冷却塔1:Fluid Leaving Temperature ->Inlet fluid temperature
18,2 		! 冷却塔1:Fluid Leaving Flow Rate ->Inlet fluid flow rate
0,0		! [unconnected] Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 1000 1.0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "冷却水泵2" (Type 114)
* 

UNIT 20 TYPE 114	 冷却水泵2
*$UNIT_NAME 冷却水泵2
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 926 895
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
220000.0		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
108000		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
21,1 		! 冷却塔2:Fluid Leaving Temperature ->Inlet fluid temperature
21,2 		! 冷却塔2:Fluid Leaving Flow Rate ->Inlet fluid flow rate
0,0		! [unconnected] Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 1000 1.0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "冷却塔2" (Type 126)
* 

UNIT 21 TYPE 126	 冷却塔2
*$UNIT_NAME 冷却塔2
*$MODEL .\HVAC\Cooling Towers\Simple\Single Speed\Control Signal\Type126.tmf
*$POSITION 604 895
*$LAYER Main # 
*$# Simple Cooling Tower - Single Speed; Control Signal
PARAMETERS 9
1		! 1 Atmospheric Pressure at Design
30		! 2 Inlet Fluid Temperature at Design
24.44		! 3 Outlet Fluid Temperature at Design
220000		! 4 Fluid Flow Rate at Design
22		! 5 Entering Wetbulb Temperature at Design
300000		! 6 Air Flow Rate at Design
109200		! 7 Fan Power at Design
0.2		! 8 Natural Convection Airflow Fraction
0.1		! 9 Natural Convection Capacity Fraction
INPUTS 5
17,1 		! 管道-3:Outlet temperature ->Fluid Entering Temperature
17,2 		! 管道-3:Outlet flow rate ->Entering Fluid Flow Rate
23,3 		! 天气文件:Wet bulb temperature ->Entering Air Wetbulb Temperature
23,10 		! 天气文件:Atmospheric pressure ->Atmospheric Pressure
0,0		! [unconnected] Fan Control Signal
*** INITIAL INPUT VALUES
28 220000 15.0 1 1 
*------------------------------------------------------------------------------

* Model "负荷读取" (Type 9)
* 

UNIT 22 TYPE 9	 负荷读取
*$UNIT_NAME 负荷读取
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 223 52
*$LAYER Weather - Data Files # 
PARAMETERS 10
2		! 1 Mode
12865		! 2 Header Lines to Skip
1		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not
1.0		! 6 Multiplication factor
0		! 7 Addition factor
1		! 8 Average or instantaneous value
39		! 9 Logical unit for input file
-1		! 10 Free format mode
*** External files
ASSIGN "load_15min_kjh.csv" 39
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "天气文件" (Type 15)
* 

UNIT 23 TYPE 15	 天气文件
*$UNIT_NAME 天气文件
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY2\Type15-2.tmf
*$POSITION 139 266
*$LAYER Weather - Data Files # 
PARAMETERS 9
2		! 1 File Type
40		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
1		! 6 Number of surfaces
1		! 7 Tracking mode
0.0		! 8 Slope of surface
0		! 9 Azimuth of surface
*** External files
ASSIGN "D:\Trnsys18\Weather\Meteonorm\Asia\CN-Shanghai-583670.tm2" 40
*|? Which file contains the TMY-2 weather data? |1000
*------------------------------------------------------------------------------

* Model "分流阀-1" (Type 11)
* 

UNIT 24 TYPE 11	 分流阀-1
*$UNIT_NAME 分流阀-1
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Type11f.tmf
*$POSITION 1256 383
*$LAYER Water Loop # 
PARAMETERS 1
2		! 1 Flow diverter mode
INPUTS 3
25,1 		! 管道-1:Outlet temperature ->Inlet temperature
25,2 		! 管道-1:Outlet flow rate ->Inlet flow rate
0,0		! [unconnected] Control signal
*** INITIAL INPUT VALUES
20.0 100.0 0.5 
*------------------------------------------------------------------------------

* Model "管道-1" (Type 31)
* 

UNIT 25 TYPE 31	 管道-1
*$UNIT_NAME 管道-1
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 1202 639
*$LAYER Main # 
PARAMETERS 6
1		! 1 Inside diameter
20		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
10.0		! 6 Initial fluid temperature
INPUTS 3
15,1 		! 合流阀:Outlet temperature ->Inlet temperature
15,2 		! 合流阀:Outlet flow rate ->Inlet flow rate
0,0		! [unconnected] Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 10.0 
*------------------------------------------------------------------------------

* Model "合流阀-2" (Type 11)
* 

UNIT 26 TYPE 11	 合流阀-2
*$UNIT_NAME 合流阀-2
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 926 287
*$LAYER Water Loop # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
6,1 		! 释冷水泵:Outlet fluid temperature ->Temperature at inlet 1
6,2 		! 释冷水泵:Outlet flow rate ->Flow rate at inlet 1
24,1 		! 分流阀-1:Temperature at outlet 1 ->Temperature at inlet 2
24,2 		! 分流阀-1:Flow rate at outlet 1 ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 1000.0 20.0 1000.0 
*------------------------------------------------------------------------------

* Model "温度数据" (Type 65)
* 

UNIT 27 TYPE 65	 温度数据
*$UNIT_NAME 温度数据
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 85 52
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
50		! 4 Left axis maximum
0.0		! 5 Right axis minimum
50		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
41		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
0,0		! [unconnected] Left axis variable-1
0,0		! [unconnected] Left axis variable-2
23,1 		! 天气文件:Dry bulb temperature ->Right axis variable-1
23,3 		! 天气文件:Wet bulb temperature ->Right axis variable-2
*** INITIAL INPUT VALUES
label 负荷端出水温度 干球温度 湿球温度 
LABELS  3
"Temperature [C]"
"Heat Transfer Rate [kJ/h]"
"Graph 1"
*** External files
ASSIGN "***.plt" 41
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "回水总管" (Type 31)
* 

UNIT 28 TYPE 31	 回水总管
*$UNIT_NAME 回水总管
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 501 287
*$LAYER Water Loop # 
PARAMETERS 6
1		! 1 Inside diameter
20		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
10.0		! 6 Initial fluid temperature
INPUTS 3
4,1 		! 负荷需求端:Outlet Temperature ->Inlet temperature
4,2 		! 负荷需求端:Outlet Flowrate ->Inlet flow rate
0,0		! [unconnected] Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 10.0 
*------------------------------------------------------------------------------

* Model "分流阀-3" (Type 11)
* 

UNIT 29 TYPE 11	 分流阀-3
*$UNIT_NAME 分流阀-3
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Type11f.tmf
*$POSITION 243 319
*$LAYER Main # 
PARAMETERS 1
2		! 1 Flow diverter mode
INPUTS 3
33,1 		! 用户回水侧泵:Outlet fluid temperature ->Inlet temperature
33,2 		! 用户回水侧泵:Outlet flow rate ->Inlet flow rate
0,0		! [unconnected] Control signal
*** INITIAL INPUT VALUES
20.0 100.0 0.5 
*------------------------------------------------------------------------------

* Model "合流阀-3" (Type 11)
* 

UNIT 30 TYPE 11	 合流阀-3
*$UNIT_NAME 合流阀-3
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 276 426
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
29,3 		! 分流阀-3:Temperature at outlet 2 ->Temperature at inlet 1
29,4 		! 分流阀-3:Flow rate at outlet 2 ->Flow rate at inlet 1
7,3 		! 蓄冷罐:Temperature at Outlet-2 ->Temperature at inlet 2
7,4 		! 蓄冷罐:Flowrate at Outlet-2 ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "管道-4" (Type 31)
* 

UNIT 31 TYPE 31	 管道-4
*$UNIT_NAME 管道-4
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 280 522
*$LAYER Main # 
PARAMETERS 6
1		! 1 Inside diameter
20		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
10.0		! 6 Initial fluid temperature
INPUTS 3
30,1 		! 合流阀-3:Outlet temperature ->Inlet temperature
30,2 		! 合流阀-3:Outlet flow rate ->Inlet flow rate
0,0		! [unconnected] Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 10.0 
*------------------------------------------------------------------------------

* Model "蓄冷水泵" (Type 114)
* 

UNIT 32 TYPE 114	 蓄冷水泵
*$UNIT_NAME 蓄冷水泵
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 916 468
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
236000		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
94000		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
24,3 		! 分流阀-1:Temperature at outlet 2 ->Inlet fluid temperature
24,4 		! 分流阀-1:Flow rate at outlet 2 ->Inlet fluid flow rate
0,0		! [unconnected] Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 1000 1.0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "用户回水侧泵" (Type 114)
* 

UNIT 33 TYPE 114	 用户回水侧泵
*$UNIT_NAME 用户回水侧泵
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 389 287
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
236000		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
94000		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
28,1 		! 回水总管:Outlet temperature ->Inlet fluid temperature
28,2 		! 回水总管:Outlet flow rate ->Inlet fluid flow rate
0,0		! [unconnected] Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 1000 1.0 0.6 0.9 
*------------------------------------------------------------------------------

* EQUATIONS "水箱状态判断"
* 
EQUATIONS 8
T_cold_sp = 4 ! 供冷设计温度
T_warm_ref = 12 ! 暖态度参考温度
dT_dead = 1 ! 温度判断死区
SOC = max(0,min(1,(T_warm_ref-[7,5])/(T_warm_ref-T_cold_sp))) !蓄冷量状态SOC（0=完全暖/空, 1=完全冷/满）
TankFull = lt([7,18], T_cold_sp + dT_dead)*lt([7,30],T_cold_sp + 1.5) !蓄满：顶部节点AND中部节点均接近供冷温度
TankEmpty = gt([7,42],T_warm_ref-dT_dead)*gt([7,30],T_warm_ref-3)
Chg_bySOC = lt(SOC,0.9)*(1-TankFull) ! SOC < 0.9: 允许开始蓄冷
Dch_bySOC = gt(SOC,0.1)*(1-TankEmpty) ! 释冷模式控制信号
*$UNIT_NAME 水箱状态判断
*$LAYER Main
*$POSITION 933 63
*$UNIT_NUMBER 34

*------------------------------------------------------------------------------


END
*!LINK_STYLE
*!LINK 7:34
*!CONNECTION_SET 40:20:0:20:4,3,2,1:0:2:0:1:626,398:736,398:736,57:913,57
*!LINK 24:26
*!CONNECTION_SET 20:0:40:0:4,3:16711680:0:3:1:1256,357:1256,352:1205,352:1205,261:947,261
*!LINK 33:29
*!CONNECTION_SET 0:20:20:0:2,1:255:0:3:1:369,281:243,281:243,293
*!LINK 28:33
*!CONNECTION_SET 0:20:40:20:2,1:255:0:3:1:481,281:454,281:409,281
*!LINK 32:7
*!CONNECTION_SET 0:20:40:40:4,3:16711680:0:3:1:896,462:648,462:648,418:626,418
*!LINK 24:32
*!CONNECTION_SET 0:40:40:20:2,1:16711680:0:3:1:1236,397:1210,397:1210,462:936,462
*!LINK 31:14
*!CONNECTION_SET 40:20:0:20:2,1:255:0:3:1:303,516:346,516:372,516
*!LINK 30:31
*!CONNECTION_SET 20:40:0:20:2,1:255:0:3:1:276,440:276,464:238,464:238,516:262,516
*!LINK 29:30
*!CONNECTION_SET 0:40:0:0:2,1:255:0:3:1:223,333:197,333:197,400:257,400
*!LINK 7:30
*!CONNECTION_SET 0:40:40:0:4,3:255:0:3:1:586,418:323,418:323,400:297,400
*!LINK 29:7
*!CONNECTION_SET 40:40:0:0:2,1:255:0:3:1:263,333:559,333:559,378:586,378
*!LINK 4:28
*!CONNECTION_SET 0:20:40:20:2,1:255:0:3:1:617,281:550,281:521,281
*!LINK 23:27
*!CONNECTION_SET 0:20:20:40:4,3:0:2:0:1:119,260:85,260:85,66
*!LINK 23:17
*!CONNECTION_SET 20:40:20:0:3:0:2:0:1:139,280:139,309:139,309:139,395:139,390:139,869:497,869
*!LINK 23:16
*!CONNECTION_SET 20:40:20:0:3:0:2:0:1:139,280:139,299:139,299:139,385:139,390:139,773:497,773
*!LINK 23:21
*!CONNECTION_SET 20:40:0:0:4,3:0:2:0:1:133,286:133,315:133,315:133,401:133,396:133,875:580,875
*!LINK 23:18
*!CONNECTION_SET 20:40:0:40:4,3:0:2:0:1:134,280:134,299:134,299:134,385:134,390:134,813:581,813
*!LINK 6:26
*!CONNECTION_SET 40:20:40:40:2,1:15780518:0:3:1:937,377:973,377:973,301:947,301
*!LINK 26:5
*!CONNECTION_SET 0:20:40:20:2,1:16711680:0:3:1:907,281:855,281:826,281
*!LINK 25:24
*!CONNECTION_SET 40:20:40:20:2,1:16711680:0:3:1:1225,633:1297,633:1297,377:1276,377
*!LINK 15:25
*!CONNECTION_SET 40:20:0:20:2,1:16711680:0:3:1:1075,633:1157,633:1185,633
*!LINK 23:5
*!CONNECTION_SET 40:0:20:0:3:0:2:0:1:159,240:806,240:806,261
*!LINK 22:4
*!CONNECTION_SET 40:20:20:0:3:0:2:0:1:243,46:637,46:637,261
*!LINK 12:17
*!CONNECTION_SET 0:40:0:20:2,1:8421376:0:3:1:586,674:363,674:363,889:477,889
*!LINK 20:12
*!CONNECTION_SET 40:20:40:40:4,3:8421376:0:3:1:946,889:1099,889:1099,697:651,697:651,674:626,674
*!LINK 9:16
*!CONNECTION_SET 0:40:0:20:2,1:8421376:0:3:1:586,578:341,578:341,793:477,793
*!LINK 19:9
*!CONNECTION_SET 40:20:40:40:4,3:8421376:0:3:1:946,793:1131,793:1131,601:648,601:648,578:626,578
*!LINK 21:20
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:626,889:879,889:906,889
*!LINK 18:19
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:623,794:876,794:903,794
*!LINK 17:21
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:517,889:559,889:586,889
*!LINK 16:18
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:517,793:559,793:586,793
*!LINK 14:12
*!CONNECTION_SET 40:40:0:20:2,1:255:0:3:1:412,536:469,536:469,654:586,654
*!LINK 14:9
*!CONNECTION_SET 40:0:0:20:2,1:255:0:3:1:412,496:559,496:559,558:586,558
*!LINK 12:13
*!CONNECTION_SET 40:20:0:20:2,1:16711680:0:3:1:626,654:869,654:896,654
*!LINK 13:15
*!CONNECTION_SET 40:20:0:40:4,3:16711680:0:3:1:936,654:1007,654:1007,653:1035,653
*!LINK 10:15
*!CONNECTION_SET 40:20:0:0:2,1:16711680:0:3:1:933,557:1004,557:1004,612:1032,612
*!LINK 9:10
*!CONNECTION_SET 40:20:0:20:2,1:16711680:0:3:1:626,558:869,558:896,558
*!LINK 7:6
*!CONNECTION_SET 40:0:0:20:2,1:15780518:0:3:1:626,378:869,378:869,377:897,377
*!LINK 5:4
*!CONNECTION_SET 0:20:40:20:2,1:16711680:0:3:1:786,281:694,281:657,281
*!LINK_STYLE_END
