VERSION 18
*******************************************************************************
*** TRNSYS input file (deck) generated by TrnsysStudio
*** on 星期五, 六月 26, 2026 at 19:40
*** from TrnsysStudio project: D:\Trnsys18\T\TRNSYS18\MyProjects\A07_Test_final\S1_tradition_full_storage_cooling3000\Project11.tpf
*** 
*** If you edit this file, use the File/Import TRNSYS Input File function in 
*** TrnsysStudio to update the project. 
*** 
*** If you have problems, questions or suggestions please contact your local 
*** TRNSYS distributor or mailto:software@cstb.fr 
*** 
*******************************************************************************


*******************************************************************************
*** Units 
*******************************************************************************

*******************************************************************************
*** Control cards
*******************************************************************************
* START, STOP and STEP
CONSTANTS 3
START=3216
STOP=6552
STEP=15/60
SIMULATION 	 START	 STOP	 STEP	! Start time	End time	Time step
TOLERANCES 0.001 0.001			! Integration	 Convergence
LIMITS 30 2000 30				! Max iterations	Max warnings	Trace limit
DFQ 1					! TRNSYS numerical integration solver method
WIDTH 80				! TRNSYS output file width, number of characters
LIST 					! NOLIST statement
					! MAP statement
SOLVER 0 1 1				! Solver statement	Minimum relaxation factor	Maximum relaxation factor
NAN_CHECK 0				! Nan DEBUG statement
OVERWRITE_CHECK 0			! Overwrite DEBUG statement
TIME_REPORT 0			! disable time report
EQSOLVER 0				! EQUATION SOLVER statement
* User defined CONSTANTS 
*$USER_CONSTANTS
EQUATIONS 1
nPlots = (STOP-START)/168.
*$USER_CONSTANTS_END


* Model "负荷需求端" (Type 682)
* 

UNIT 4 TYPE 682	 负荷需求端
*$UNIT_NAME 负荷需求端
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 637 287
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
5,1 		! 供冷总管:Outlet temperature ->Inlet Temperature
5,2 		! 供冷总管:Outlet flow rate ->Inlet Flowrate
22,1 		! 负荷读取:Output 1 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
10.0 100.0 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "供冷总管" (Type 31)
* 

UNIT 5 TYPE 31	 供冷总管
*$UNIT_NAME 供冷总管
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 806 287
*$LAYER Water Loop # 
PARAMETERS 6
1		! 1 Inside diameter
50		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
10.0		! 6 Initial fluid temperature
INPUTS 3
26,1 		! 合流阀-2:Outlet temperature ->Inlet temperature
26,2 		! 合流阀-2:Outlet flow rate ->Inlet flow rate
0,0		! [unconnected] Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 15.0 
*------------------------------------------------------------------------------

* Model "释冷水泵" (Type 114)
* 

UNIT 6 TYPE 114	 释冷水泵
*$UNIT_NAME 释冷水泵
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 1055 362
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
322200		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
130000		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
7,1 		! 蓄冷罐:Temperature at Outlet-1 ->Inlet fluid temperature
7,2 		! 蓄冷罐:Flowrate at Outlet-1 ->Inlet fluid flow rate
Pump6_ON		! 状态判断:Pump6_ON ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 322200 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "蓄冷罐" (Type 534)
* 

UNIT 7 TYPE 534	 蓄冷罐
*$UNIT_NAME 蓄冷罐
*$MODEL .\Storage Tank Library (TESS)\Cylindrical Storage Tank\Vertical Cylinder\Version with Plug-In\Type534.tmf
*$POSITION 603 383
*$LAYER Main # 
PARAMETERS 5
32		! 1 Logical Unit for Data File
25		! 2 Number of Tank Nodes
2		! 3 Number of Ports
0		! 4 Number of Immersed Heat Exchangers
0		! 5 Number of Miscellaneous Heat Flows
INPUTS 58
29,1 		! 分流阀-3:Temperature at outlet 1 ->Inlet Temperature for Port-1
29,2 		! 分流阀-3:Flow rate at outlet 1 ->Inlet Flowrate for Port-1
32,1 		! 蓄冷水泵:Outlet fluid temperature ->Inlet Temperature for Port-2
32,2 		! 蓄冷水泵:Outlet flow rate ->Inlet Flowrate for Port-2
0,0		! [unconnected] Top Loss Temperature
0,0		! [unconnected] Edge Loss Temperature for Node-1
0,0		! [unconnected] Edge Loss Temperature for Node-2
0,0		! [unconnected] Edge Loss Temperature for Node-3
0,0		! [unconnected] Edge Loss Temperature for Node-4
0,0		! [unconnected] Edge Loss Temperature for Node-5
0,0		! [unconnected] Edge Loss Temperature for Node-6
0,0		! [unconnected] Edge Loss Temperature for Node-7
0,0		! [unconnected] Edge Loss Temperature for Node-8
0,0		! [unconnected] Edge Loss Temperature for Node-9
0,0		! [unconnected] Edge Loss Temperature for Node-10
0,0		! [unconnected] Edge Loss Temperature for Node-11
0,0		! [unconnected] Edge Loss Temperature for Node-12
0,0		! [unconnected] Edge Loss Temperature for Node-13
0,0		! [unconnected] Edge Loss Temperature for Node-14
0,0		! [unconnected] Edge Loss Temperature for Node-15
0,0		! [unconnected] Edge Loss Temperature for Node-16
0,0		! [unconnected] Edge Loss Temperature for Node-17
0,0		! [unconnected] Edge Loss Temperature for Node-18
0,0		! [unconnected] Edge Loss Temperature for Node-19
0,0		! [unconnected] Edge Loss Temperature for Node-20
0,0		! [unconnected] Edge Loss Temperature for Node-21
0,0		! [unconnected] Edge Loss Temperature for Node-22
0,0		! [unconnected] Edge Loss Temperature for Node-23
0,0		! [unconnected] Edge Loss Temperature for Node-24
0,0		! [unconnected] Edge Loss Temperature for Node-25
0,0		! [unconnected] Bottom Loss Temperature
0,0		! [unconnected] Gas Flue Temperature
0,0		! [unconnected] Inversion Mixing Flowrate
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-2
0,0		! [unconnected] Auxiliary Heat Input for Node-3
0,0		! [unconnected] Auxiliary Heat Input for Node-4
0,0		! [unconnected] Auxiliary Heat Input for Node-5
0,0		! [unconnected] Auxiliary Heat Input for Node-6
0,0		! [unconnected] Auxiliary Heat Input for Node-7
0,0		! [unconnected] Auxiliary Heat Input for Node-8
0,0		! [unconnected] Auxiliary Heat Input for Node-9
0,0		! [unconnected] Auxiliary Heat Input for Node-10
0,0		! [unconnected] Auxiliary Heat Input for Node-11
0,0		! [unconnected] Auxiliary Heat Input for Node-12
0,0		! [unconnected] Auxiliary Heat Input for Node-13
0,0		! [unconnected] Auxiliary Heat Input for Node-14
0,0		! [unconnected] Auxiliary Heat Input for Node-15
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
*** INITIAL INPUT VALUES
0 0 0 0 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20
-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
DERIVATIVES 25
15		! 1 Initial Tank Temperature-1
15		! 2 Initial Tank Temperature-2
15		! 3 Initial Tank Temperature-3
15		! 4 Initial Tank Temperature-4
15		! 5 Initial Tank Temperature-5
15		! 6 Initial Tank Temperature-6
15		! 7 Initial Tank Temperature-7
15		! 8 Initial Tank Temperature-8
15		! 9 Initial Tank Temperature-9
15		! 10 Initial Tank Temperature-10
15		! 11 Initial Tank Temperature-11
15		! 12 Initial Tank Temperature-12
15		! 13 Initial Tank Temperature-13
15		! 14 Initial Tank Temperature-14
15		! 15 Initial Tank Temperature-15
15		! 16 Initial Tank Temperature-1
15		! 17 Initial Tank Temperature-1
15		! 18 Initial Tank Temperature-1
15		! 19 Initial Tank Temperature-1
15		! 20 Initial Tank Temperature-1
15		! 21 Initial Tank Temperature-1
15		! 22 Initial Tank Temperature-1
15		! 23 Initial Tank Temperature-1
15		! 24 Initial Tank Temperature-1
15		! 25 Initial Tank Temperature-1
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\MyProjects\A07_Test_final\S1_tradition_full_storage_cooling3000\Example_534.dat" 32
*|? Which file contains the parameter values for this component? |1000
*------------------------------------------------------------------------------

* Model "冷机1" (Type 666)
* 

UNIT 9 TYPE 666	 冷机1
*$UNIT_NAME 冷机1
*$MODEL .\HVAC Library (TESS)\Chillers\Water-Cooled Chiller\Type666.tmf
*$POSITION 603 564
*$LAYER Main # 
*$# Water-Cooled Chiller
PARAMETERS 9
5040000		! 1 Rated Capacity
6.147		! 2 Rated C.O.P.
34		! 3 Logical Unit - Performance Data
35		! 4 Logical Unit - PLR Data
4.190		! 5 CHW Fluid Specific Heat
4.190		! 6 CW Fluid Specific Heat
6		! 7 Number of CW Points
7		! 8 Number of CHW Points
5		! 9 Number of PLRs
INPUTS 6
14,1 		! 分流阀-2:Temperature at outlet 1 ->Chilled Water Inlet Temperature
14,2 		! 分流阀-2:Flow rate at outlet 1 ->Chilled Water Flowrate
19,1 		! 冷却水泵1:Outlet fluid temperature ->Cooling Water Temperature
19,2 		! 冷却水泵1:Outlet flow rate ->Cooling Water Flowrate
0,0		! [unconnected] CHW Set Point Temperature
Chiller1_ON		! 状态判断:Chiller1_ON ->Chiller Control Signal
*** INITIAL INPUT VALUES
12.22 150300 30.0 279800 4 1.0 
*** External files
ASSIGN "Samp_C1.Dat" 34
*|? Which file contains the chiller performance data? |1000
ASSIGN "WaterCooledChiller_PLR1.Dat" 35
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* Model "供冷水泵-1" (Type 114)
* 

UNIT 10 TYPE 114	 供冷水泵-1
*$UNIT_NAME 供冷水泵-1
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 911 564
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
150300		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
60700		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
9,1 		! 冷机1:Chilled Water Temperature ->Inlet fluid temperature
9,2 		! 冷机1:Chilled Water Flowrate ->Inlet fluid flow rate
Pump10_ON		! 状态判断:Pump10_ON ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 1000 1.0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "冷机2" (Type 666)
* 

UNIT 12 TYPE 666	 冷机2
*$UNIT_NAME 冷机2
*$MODEL .\HVAC Library (TESS)\Chillers\Water-Cooled Chiller\Type666.tmf
*$POSITION 603 660
*$LAYER Main # 
*$# Water-Cooled Chiller
PARAMETERS 9
5040000		! 1 Rated Capacity
6.147		! 2 Rated C.O.P.
37		! 3 Logical Unit - Performance Data
38		! 4 Logical Unit - PLR Data
4.190		! 5 CHW Fluid Specific Heat
4.190		! 6 CW Fluid Specific Heat
6		! 7 Number of CW Points
7		! 8 Number of CHW Points
5		! 9 Number of PLRs
INPUTS 6
14,3 		! 分流阀-2:Temperature at outlet 2 ->Chilled Water Inlet Temperature
14,4 		! 分流阀-2:Flow rate at outlet 2 ->Chilled Water Flowrate
20,1 		! 冷却水泵2:Outlet fluid temperature ->Cooling Water Temperature
20,2 		! 冷却水泵2:Outlet flow rate ->Cooling Water Flowrate
0,0		! [unconnected] CHW Set Point Temperature
Chiller2_ON		! 状态判断:Chiller2_ON ->Chiller Control Signal
*** INITIAL INPUT VALUES
12.22 150300 30.0 279800 4 1.0 
*** External files
ASSIGN "Samp_C2.Dat" 37
*|? Which file contains the chiller performance data? |1000
ASSIGN "WaterCooledChiller_PLR2.Dat" 38
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* Model "供冷水泵-2" (Type 114)
* 

UNIT 13 TYPE 114	 供冷水泵-2
*$UNIT_NAME 供冷水泵-2
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 916 660
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
150300		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
60700		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
12,1 		! 冷机2:Chilled Water Temperature ->Inlet fluid temperature
12,2 		! 冷机2:Chilled Water Flowrate ->Inlet fluid flow rate
Pump13_ON		! 状态判断:Pump13_ON ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 1000 1.0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "分流阀-2" (Type 11)
* 

UNIT 14 TYPE 11	 分流阀-2
*$UNIT_NAME 分流阀-2
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Type11f.tmf
*$POSITION 392 522
*$LAYER Water Loop # 
PARAMETERS 1
2		! 1 Flow diverter mode
INPUTS 3
31,1 		! 管道-4:Outlet temperature ->Inlet temperature
31,2 		! 管道-4:Outlet flow rate ->Inlet flow rate
Div14_gam		! 状态判断:Div14_gam ->Control signal
*** INITIAL INPUT VALUES
20.0 100.0 0.5 
*------------------------------------------------------------------------------

* Model "合流阀" (Type 11)
* 

UNIT 15 TYPE 11	 合流阀
*$UNIT_NAME 合流阀
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 1052 639
*$LAYER Water Loop # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
10,1 		! 供冷水泵-1:Outlet fluid temperature ->Temperature at inlet 1
10,2 		! 供冷水泵-1:Outlet flow rate ->Flow rate at inlet 1
13,1 		! 供冷水泵-2:Outlet fluid temperature ->Temperature at inlet 2
13,2 		! 供冷水泵-2:Outlet flow rate ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "管道-2" (Type 31)
* 

UNIT 16 TYPE 31	 管道-2
*$UNIT_NAME 管道-2
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 494 799
*$LAYER Main # 
PARAMETERS 6
5		! 1 Inside diameter
10		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
20.0		! 6 Initial fluid temperature
INPUTS 3
9,3 		! 冷机1:Cooling Water Temperature ->Inlet temperature
9,4 		! 冷机1:Cooling Water Flowrate ->Inlet flow rate
23,1 		! 天气文件:Dry bulb temperature ->Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 20.0 
*------------------------------------------------------------------------------

* Model "管道-3" (Type 31)
* 

UNIT 17 TYPE 31	 管道-3
*$UNIT_NAME 管道-3
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 494 895
*$LAYER Main # 
PARAMETERS 6
5		! 1 Inside diameter
10		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
20.0		! 6 Initial fluid temperature
INPUTS 3
12,3 		! 冷机2:Cooling Water Temperature ->Inlet temperature
12,4 		! 冷机2:Cooling Water Flowrate ->Inlet flow rate
23,1 		! 天气文件:Dry bulb temperature ->Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 20.0 
*------------------------------------------------------------------------------

* Model "冷却塔1" (Type 126)
* 

UNIT 18 TYPE 126	 冷却塔1
*$UNIT_NAME 冷却塔1
*$MODEL .\HVAC\Cooling Towers\Simple\Single Speed\Control Signal\Type126.tmf
*$POSITION 604 799
*$LAYER Main # 
*$# Simple Cooling Tower - Single Speed; Control Signal
PARAMETERS 9
1		! 1 Atmospheric Pressure at Design
30		! 2 Inlet Fluid Temperature at Design
24.44		! 3 Outlet Fluid Temperature at Design
279800		! 4 Fluid Flow Rate at Design
22		! 5 Entering Wetbulb Temperature at Design
380000		! 6 Air Flow Rate at Design
269200		! 7 Fan Power at Design
0.05		! 8 Natural Convection Airflow Fraction
0.03		! 9 Natural Convection Capacity Fraction
INPUTS 5
16,1 		! 管道-2:Outlet temperature ->Fluid Entering Temperature
16,2 		! 管道-2:Outlet flow rate ->Entering Fluid Flow Rate
23,3 		! 天气文件:Wet bulb temperature ->Entering Air Wetbulb Temperature
23,10 		! 天气文件:Atmospheric pressure ->Atmospheric Pressure
Tower1_ON		! 状态判断:Tower1_ON ->Fan Control Signal
*** INITIAL INPUT VALUES
28 220000 15.0 1 1 
*------------------------------------------------------------------------------

* Model "冷却水泵1" (Type 114)
* 

UNIT 19 TYPE 114	 冷却水泵1
*$UNIT_NAME 冷却水泵1
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 926 799
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
279800		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
138000		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
18,1 		! 冷却塔1:Fluid Leaving Temperature ->Inlet fluid temperature
18,2 		! 冷却塔1:Fluid Leaving Flow Rate ->Inlet fluid flow rate
CWPump1_ON		! 状态判断:CWPump1_ON ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 279800 1.0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "冷却水泵2" (Type 114)
* 

UNIT 20 TYPE 114	 冷却水泵2
*$UNIT_NAME 冷却水泵2
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 926 895
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
279800		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
138000		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
21,1 		! 冷却塔2:Fluid Leaving Temperature ->Inlet fluid temperature
21,2 		! 冷却塔2:Fluid Leaving Flow Rate ->Inlet fluid flow rate
CWPump2_ON		! 状态判断:CWPump2_ON ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 279800 1.0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "冷却塔2" (Type 126)
* 

UNIT 21 TYPE 126	 冷却塔2
*$UNIT_NAME 冷却塔2
*$MODEL .\HVAC\Cooling Towers\Simple\Single Speed\Control Signal\Type126.tmf
*$POSITION 604 895
*$LAYER Main # 
*$# Simple Cooling Tower - Single Speed; Control Signal
PARAMETERS 9
1		! 1 Atmospheric Pressure at Design
30		! 2 Inlet Fluid Temperature at Design
24.44		! 3 Outlet Fluid Temperature at Design
279800		! 4 Fluid Flow Rate at Design
22		! 5 Entering Wetbulb Temperature at Design
380000		! 6 Air Flow Rate at Design
269200		! 7 Fan Power at Design
0.05		! 8 Natural Convection Airflow Fraction
0.03		! 9 Natural Convection Capacity Fraction
INPUTS 5
17,1 		! 管道-3:Outlet temperature ->Fluid Entering Temperature
17,2 		! 管道-3:Outlet flow rate ->Entering Fluid Flow Rate
23,3 		! 天气文件:Wet bulb temperature ->Entering Air Wetbulb Temperature
23,10 		! 天气文件:Atmospheric pressure ->Atmospheric Pressure
Tower2_ON		! 状态判断:Tower2_ON ->Fan Control Signal
*** INITIAL INPUT VALUES
28 220000 15.0 1 1 
*------------------------------------------------------------------------------

* Model "负荷读取" (Type 9)
* 

UNIT 22 TYPE 9	 负荷读取
*$UNIT_NAME 负荷读取
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 223 52
*$LAYER Weather - Data Files # 
PARAMETERS 10
2		! 1 Mode
12865		! 2 Header Lines to Skip
1		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not
1.0		! 6 Multiplication factor
0		! 7 Addition factor
1		! 8 Average or instantaneous value
39		! 9 Logical unit for input file
-1		! 10 Free format mode
*** External files
ASSIGN "load_year_15min_new.csv" 39
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "天气文件" (Type 15)
* 

UNIT 23 TYPE 15	 天气文件
*$UNIT_NAME 天气文件
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY2\Type15-2.tmf
*$POSITION 139 266
*$LAYER Weather - Data Files # 
PARAMETERS 9
2		! 1 File Type
40		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
1		! 6 Number of surfaces
1		! 7 Tracking mode
0.0		! 8 Slope of surface
0		! 9 Azimuth of surface
*** External files
ASSIGN "D:\Trnsys18\Weather\Meteonorm\Asia\CN-Shanghai-583670.tm2" 40
*|? Which file contains the TMY-2 weather data? |1000
*------------------------------------------------------------------------------

* Model "管道-1" (Type 31)
* 

UNIT 25 TYPE 31	 管道-1
*$UNIT_NAME 管道-1
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 1202 639
*$LAYER Main # 
PARAMETERS 6
1		! 1 Inside diameter
20		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
10.0		! 6 Initial fluid temperature
INPUTS 3
15,1 		! 合流阀:Outlet temperature ->Inlet temperature
15,2 		! 合流阀:Outlet flow rate ->Inlet flow rate
0,0		! [unconnected] Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 10.0 
*------------------------------------------------------------------------------

* Model "合流阀-2" (Type 11)
* 

UNIT 26 TYPE 11	 合流阀-2
*$UNIT_NAME 合流阀-2
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 1054 287
*$LAYER Water Loop # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
6,1 		! 释冷水泵:Outlet fluid temperature ->Temperature at inlet 1
6,2 		! 释冷水泵:Outlet flow rate ->Flow rate at inlet 1
25,1 		! 管道-1:Outlet temperature ->Temperature at inlet 2
25,2 		! 管道-1:Outlet flow rate ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 30000.0 20.0 30000.0 
*------------------------------------------------------------------------------

* Model "温度数据" (Type 65)
* 

UNIT 27 TYPE 65	 温度数据
*$UNIT_NAME 温度数据
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 85 52
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
50		! 4 Left axis maximum
0.0		! 5 Right axis minimum
50		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
41		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
5,1 		! 供冷总管:Outlet temperature ->Left axis variable-1
28,1 		! 回水总管:Outlet temperature ->Left axis variable-2
23,1 		! 天气文件:Dry bulb temperature ->Right axis variable-1
23,3 		! 天气文件:Wet bulb temperature ->Right axis variable-2
*** INITIAL INPUT VALUES
负荷端进水温度 负荷端出水温度 干球温度 湿球温度 
LABELS  3
"Temperature [C]"
"Heat Transfer Rate [kJ/h]"
"Graph 1"
*** External files
ASSIGN "***.plt" 41
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "回水总管" (Type 31)
* 

UNIT 28 TYPE 31	 回水总管
*$UNIT_NAME 回水总管
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 501 287
*$LAYER Water Loop # 
PARAMETERS 6
1		! 1 Inside diameter
20		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
10.0		! 6 Initial fluid temperature
INPUTS 3
4,1 		! 负荷需求端:Outlet Temperature ->Inlet temperature
4,2 		! 负荷需求端:Outlet Flowrate ->Inlet flow rate
0,0		! [unconnected] Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 10.0 
*------------------------------------------------------------------------------

* Model "分流阀-3" (Type 11)
* 

UNIT 29 TYPE 11	 分流阀-3
*$UNIT_NAME 分流阀-3
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Type11f.tmf
*$POSITION 211 319
*$LAYER Main # 
PARAMETERS 1
2		! 1 Flow diverter mode
INPUTS 3
42,1 		! 混合器:Outlet Temperature ->Inlet temperature
42,2 		! 混合器:Outlet Flowrate ->Inlet flow rate
Div29_gam		! 状态判断:Div29_gam ->Control signal
*** INITIAL INPUT VALUES
20.0 100.0 0.5 
*------------------------------------------------------------------------------

* Model "管道-4" (Type 31)
* 

UNIT 31 TYPE 31	 管道-4
*$UNIT_NAME 管道-4
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 280 522
*$LAYER Main # 
PARAMETERS 6
1		! 1 Inside diameter
20		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
10.0		! 6 Initial fluid temperature
INPUTS 3
29,3 		! 分流阀-3:Temperature at outlet 2 ->Inlet temperature
29,4 		! 分流阀-3:Flow rate at outlet 2 ->Inlet flow rate
0,0		! [unconnected] Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 10.0 
*------------------------------------------------------------------------------

* Model "蓄冷水泵" (Type 114)
* 

UNIT 32 TYPE 114	 蓄冷水泵
*$UNIT_NAME 蓄冷水泵
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 938 415
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
322200		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
130000		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
35,1 		! 蓄冷机3:Chilled Water Temperature ->Inlet fluid temperature
35,2 		! 蓄冷机3:Chilled Water Flowrate ->Inlet fluid flow rate
Pump32_ON		! 状态判断:Pump32_ON ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 322200 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "水箱泵" (Type 114)
* 

UNIT 33 TYPE 114	 水箱泵
*$UNIT_NAME 水箱泵
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 390 287
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
322200		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
130000		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
28,1 		! 回水总管:Outlet temperature ->Inlet fluid temperature
28,2 		! 回水总管:Outlet flow rate ->Inlet fluid flow rate
Pump33_ON		! 状态判断:Pump33_ON ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 1000 0 0.6 0.9 
*------------------------------------------------------------------------------

* EQUATIONS "状态判断"
* 
EQUATIONS 47
T_cold_sp = 4 ! 供冷设计温度------------------------------------------------------------------------------------------------------------------------水箱状态判断
T_warm_ref = 12 ! 暖态度参考温度，用于定义水箱完全放空时的温度基准
dT_dead = 1 ! 温度判断死区，避免单个时间步温度波动造成频繁启停
SOC = max(0,min(1,(T_warm_ref-[7,5])/(T_warm_ref-T_cold_sp))) !蓄冷量状态SOC（0=完全暖/空, 1=完全冷/满）
TankFull = lt([7,18], T_cold_sp + dT_dead)*lt([7,30],T_cold_sp + 1.5) !蓄满：顶部节点AND中部节点均接近供冷温度
TankEmpty = gt([7,42],T_warm_ref-dT_dead)*gt([7,30],T_warm_ref-3)
Chg_bySOC = lt(SOC,SOC_Recharge)*(1-TankFull) ! 未满且 SOC 低于补冷阈值时允许蓄冷；满罐后自动停止
Dch_bySOC = gt(SOC,SOC_DischargeMin)*(1-TankEmpty) ! SOC 足够且水箱未空时允许释冷；水箱空后禁止继续优先释冷
LoadKW = [22,1]/3600 ! 将 kJ/h 折算为 kW
HasLoad = gt(LoadKW,5) ! 有效制冷需求判断；5 kW 作为数值噪声过滤阈值，防止零负荷时误开泵
SOC_Recharge = 0.92  ! 满罐停止后，若散热或混合使 SOC 低于 0.92，则允许在蓄冷窗口内补冷
SOC_DischargeMin = 0.10 ! 低于 10% SOC 时认为水箱冷量不足，应切换到冷机直供，避免供水温度失控
HourOfDay = time-24*int(time/24) ! 当前仿真时刻在一天内的小时数，范围约 0-24--------------------------------------------------------时间判断
DayNum = int(time/24)            ! 从 TRNSYS 绝对仿真时间计算的日序号
WeekIndex0 = DayNum-7*int(DayNum/7) ! 周内索引，0-6 循环
WeekdayOffset = 0                ! 周几偏移量；必须按负荷文件首日校准，0 表示不偏移
RawWeekIndex = WeekIndex0+WeekdayOffset ! 加偏移后的周内索引
Weekday = RawWeekIndex-7*int(RawWeekIndex/7) ! 0=周一，1=周二，...，6=周日
IsWorkday = lt(Weekday,5)        ! 工作日为 1，周六周日为 0
IsChargeTime = lt(HourOfDay,8)   ! 0:00-8:00 为夜间蓄冷窗口
IsLoadTime = ge(HourOfDay,8)*lt(HourOfDay,22) ! 8:00-22:00 为工作日供冷窗口
ChargeWindow = IsWorkday*IsChargeTime ! 仅工作日夜间允许蓄冷；周末不蓄冷
LoadWindow = IsWorkday*IsLoadTime*HasLoad ! 仅工作日 8:00-22:00 且负荷大于噪声阈值时供冷
ChargeMode = ChargeWindow*Chg_bySOC ! 夜间、工作日、未满罐且低于补冷阈值时，进入蓄冷模式-----------------------------------模式、冷机台数切换
TankMode = LoadWindow*Dch_bySOC      ! 白天优先水箱释冷；只要水箱未空，就不开基载冷机
ChillerMode = LoadWindow*(1-Dch_bySOC) ! 白天水箱不可用或已空时，立即切换为冷机直供
HighLoad = ge(LoadKW,1500)       ! 冷机台数判据：LoadKW >= 1500 kW 时启动两台基载冷机；
OneChillerMode = ChillerMode*(1-HighLoad) ! 冷机直供且负荷低于 1500 kW：只开冷机1
TwoChillerMode = ChillerMode*HighLoad     ! 冷机直供且负荷达到 1500 kW：冷机1+冷机2 同开
Chiller3_ON = ChargeMode ! Unit 35 蓄冷机3：仅在工作日 0-8 点且水箱需要补冷时开启----------------------------------------------------------蓄冷机、蓄冷水泵、冷却侧信号
Pump32_ON = ChargeMode   ! Unit 32 蓄冷水泵：与蓄冷机3同步，形成 蓄冷机3 -> 蓄冷泵 -> 水箱 Port-2
Tower3_ON = ChargeMode   ! Unit 36 冷却塔3：与蓄冷机3同步，避免冷机开而冷却塔停
CWPump3_ON = ChargeMode  ! Unit 38 冷却水泵3：与蓄冷机3同步，保证冷凝侧流量
Pump6_ON = TankMode      ! Unit 6 释冷水泵：水箱优先供冷时开启，冷机直供时关闭-------------------------------------------------------------释冷泵与用户侧三档回水泵信号
Pump40_ON = OneChillerMode ! Unit 40 小泵：仅单台基载冷机直供时开启，额定流量 150300 kg/h
Pump43_ON = TwoChillerMode ! Unit 43 大泵：仅双台基载冷机直供时开启，额定流量 300600 kg/h
Pump33_ON = TankMode       ! Unit 33 水箱泵：仅水箱释冷时开启，额定流量 322200 kg/h
Chiller1_ON = min(1,OneChillerMode+TwoChillerMode) ! Unit 9 冷机1：所有冷机直供模式均开启，并限幅到 0-1---------------------------------基载冷机、冷冻水泵、冷却塔和冷却水泵信号
Chiller2_ON = TwoChillerMode                       ! Unit 12 冷机2：仅 LoadKW >= 1500 kW 时开启
Pump10_ON = Chiller1_ON ! Unit 10 供冷水泵-1：与冷机1同步
Pump13_ON = Chiller2_ON ! Unit 13 供冷水泵-2：与冷机2同步
Tower1_ON = Chiller1_ON  ! Unit 18 冷却塔1：与冷机1同步
CWPump1_ON = Chiller1_ON ! Unit 19 冷却水泵1：与冷机1同步
Tower2_ON = Chiller2_ON  ! Unit 21 冷却塔2：与冷机2同步
CWPump2_ON = Chiller2_ON ! Unit 20 冷却水泵2：与冷机2同步
Div14_gam = 0.5*TwoChillerMode ! Unit 14 分流阀-2：单冷机时 gam=0 全走冷机1；双冷机时 gam=0.5 平分到冷机1/2-------------------------分流阀控制信号
Div29_gam = ChillerMode        ! Unit 29 分流阀-3：水箱释冷时 gam=0 回水进水箱；冷机直供时 gam=1 全流入管道-4
*$UNIT_NAME 状态判断
*$LAYER Main
*$POSITION 933 63
*$UNIT_NUMBER 34

*------------------------------------------------------------------------------


* Model "蓄冷机3" (Type 666)
* 

UNIT 35 TYPE 666	 蓄冷机3
*$UNIT_NAME 蓄冷机3
*$MODEL .\HVAC Library (TESS)\Chillers\Water-Cooled Chiller\Type666.tmf
*$POSITION 604 468
*$LAYER Main # 
*$# Water-Cooled Chiller
PARAMETERS 9
10800000		! 1 Rated Capacity
6.147		! 2 Rated C.O.P.
42		! 3 Logical Unit - Performance Data
43		! 4 Logical Unit - PLR Data
4.190		! 5 CHW Fluid Specific Heat
4.190		! 6 CW Fluid Specific Heat
6		! 7 Number of CW Points
7		! 8 Number of CHW Points
5		! 9 Number of PLRs
INPUTS 6
7,3 		! 蓄冷罐:Temperature at Outlet-2 ->Chilled Water Inlet Temperature
7,4 		! 蓄冷罐:Flowrate at Outlet-2 ->Chilled Water Flowrate
38,1 		! 冷却水泵3:Outlet fluid temperature ->Cooling Water Temperature
38,2 		! 冷却水泵3:Outlet flow rate ->Cooling Water Flowrate
0,0		! [unconnected] CHW Set Point Temperature
Chiller3_ON		! 状态判断:Chiller3_ON ->Chiller Control Signal
*** INITIAL INPUT VALUES
12.22 322200 30.0 599100 4 1.0 
*** External files
ASSIGN "Samp_C3_4C.Dat" 42
*|? Which file contains the chiller performance data? |1000
ASSIGN "WaterCooledChiller_PLR3.Dat" 43
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* Model "冷却塔3" (Type 126)
* 

UNIT 36 TYPE 126	 冷却塔3
*$UNIT_NAME 冷却塔3
*$MODEL .\HVAC\Cooling Towers\Simple\Single Speed\Control Signal\Type126.tmf
*$POSITION 604 980
*$LAYER Main # 
*$# Simple Cooling Tower - Single Speed; Control Signal
PARAMETERS 9
1		! 1 Atmospheric Pressure at Design
30		! 2 Inlet Fluid Temperature at Design
24.44		! 3 Outlet Fluid Temperature at Design
599100		! 4 Fluid Flow Rate at Design
22		! 5 Entering Wetbulb Temperature at Design
750000		! 6 Air Flow Rate at Design
540000		! 7 Fan Power at Design
0.05		! 8 Natural Convection Airflow Fraction
0.03		! 9 Natural Convection Capacity Fraction
INPUTS 5
37,1 		! 管道-5:Outlet temperature ->Fluid Entering Temperature
37,2 		! 管道-5:Outlet flow rate ->Entering Fluid Flow Rate
23,3 		! 天气文件:Wet bulb temperature ->Entering Air Wetbulb Temperature
23,10 		! 天气文件:Atmospheric pressure ->Atmospheric Pressure
Tower3_ON		! 状态判断:Tower3_ON ->Fan Control Signal
*** INITIAL INPUT VALUES
28 220000 15.0 1 1 
*------------------------------------------------------------------------------

* Model "管道-5" (Type 31)
* 

UNIT 37 TYPE 31	 管道-5
*$UNIT_NAME 管道-5
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 494 980
*$LAYER Main # 
PARAMETERS 6
5		! 1 Inside diameter
10		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
20.0		! 6 Initial fluid temperature
INPUTS 3
35,3 		! 蓄冷机3:Cooling Water Temperature ->Inlet temperature
35,4 		! 蓄冷机3:Cooling Water Flowrate ->Inlet flow rate
23,1 		! 天气文件:Dry bulb temperature ->Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 20.0 
*------------------------------------------------------------------------------

* Model "冷却水泵3" (Type 114)
* 

UNIT 38 TYPE 114	 冷却水泵3
*$UNIT_NAME 冷却水泵3
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 930 980
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
599100		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
248000		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
36,1 		! 冷却塔3:Fluid Leaving Temperature ->Inlet fluid temperature
36,2 		! 冷却塔3:Fluid Leaving Flow Rate ->Inlet fluid flow rate
CWPump3_ON		! 状态判断:CWPump3_ON ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 599100 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "小泵" (Type 114)
* 

UNIT 40 TYPE 114	 小泵
*$UNIT_NAME 小泵
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 390 202
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
150300		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
60700		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
28,1 		! 回水总管:Outlet temperature ->Inlet fluid temperature
28,2 		! 回水总管:Outlet flow rate ->Inlet fluid flow rate
Pump40_ON		! 状态判断:Pump40_ON ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 1000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "混合器" (Type 649)
* 

UNIT 42 TYPE 649	 混合器
*$UNIT_NAME 混合器
*$MODEL .\Hydronics Library (TESS)\Valves\Mixing Valve (100 Ports)\Other Fluids\Type649.tmf
*$POSITION 273 159
*$LAYER Main # 
*$# Mixing Valve
PARAMETERS 1
3		! 1 Number of Inlets
INPUTS 6
43,1 		! 大泵:Outlet fluid temperature ->Temperature at Inlet-1
43,2 		! 大泵:Outlet flow rate ->Flowrate at Inlet-1
40,1 		! 小泵:Outlet fluid temperature ->Temperature at Inlet-2
40,2 		! 小泵:Outlet flow rate ->Flowrate at Inlet-2
33,1 		! 水箱泵:Outlet fluid temperature ->Temperature at Inlet-3
33,2 		! 水箱泵:Outlet flow rate ->Flowrate at Inlet-3
*** INITIAL INPUT VALUES
20 300600 20 150300 20 322200 
*------------------------------------------------------------------------------

* Model "大泵" (Type 114)
* 

UNIT 43 TYPE 114	 大泵
*$UNIT_NAME 大泵
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 390 106
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
300600		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
126000		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
28,1 		! 回水总管:Outlet temperature ->Inlet fluid temperature
28,2 		! 回水总管:Outlet flow rate ->Inlet fluid flow rate
Pump43_ON		! 状态判断:Pump43_ON ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 300600 0 0.6 0.9 
*------------------------------------------------------------------------------

* EQUATIONS "能耗"
* 
EQUATIONS 16
lengji = ([9,5]+[12,5]+[35,5])/3600
lengqueta = ([18,5]+[21,5]+[36,5])/3600
pump_all = ([43,3]+[40,3]+[33,3]+[6,3]+[32,3]+[10,3]+[13,3]+[19,3]+[20,3]+[38,3])/3600
E_all = lengji+lengqueta+pump_all
lengji_2025 = lengji*[45,1]
lengji_40th = lengji*[45,2]
lengji_60th = lengji*[45,3]
tower_2025 = [45,1]*lengqueta
tower_40th = [45,2]*lengqueta
tower_60th = [45,3]*lengqueta
pump_2025 = [45,1]*pump_all
pump_40th = [45,2]*pump_all
pump_60th = [45,3]*pump_all
E_2025 = [45,1]*E_all
E_40th = [45,2]*E_all
E_60th = [45,3]*E_all
*$UNIT_NAME 能耗
*$LAYER Main
*$POSITION 1482 170
*$UNIT_NUMBER 39

*------------------------------------------------------------------------------


* Model "Type24" (Type 24)
* 

UNIT 41 TYPE 24	 Type24
*$UNIT_NAME Type24
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 1582 170
*$LAYER Main # 
PARAMETERS 2
STOP		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 4
lengji		! 能耗:lengji ->Input to be integrated-1
lengqueta		! 能耗:lengqueta ->Input to be integrated-2
pump_all		! 能耗:pump_all ->Input to be integrated-3
E_all		! 能耗:E_all ->Input to be integrated-4
*** INITIAL INPUT VALUES
0.0 0.0 0.0 0.0 
*------------------------------------------------------------------------------

* Model "总能耗" (Type 65)
* 

UNIT 44 TYPE 65	 总能耗
*$UNIT_NAME 总能耗
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1489 52
*$LAYER Main # 
PARAMETERS 12
3		! 1 Nb. of left-axis variables
1		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
700000.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
700000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
44		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
41,1 		! Type24:Result of integration-1 ->Left axis variable-1
41,2 		! Type24:Result of integration-2 ->Left axis variable-2
41,3 		! Type24:Result of integration-3 ->Left axis variable-3
41,4 		! Type24:Result of integration-4 ->Right axis variable
*** INITIAL INPUT VALUES
冷机 冷却塔 水泵 总能耗 
LABELS  3
kwh
kwh
能耗
*** External files
ASSIGN "***.plt" 44
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "电力碳排放" (Type 9)
* 

UNIT 45 TYPE 9	 电力碳排放
*$UNIT_NAME 电力碳排放
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1597 287
*$LAYER Main # 
PARAMETERS 18
2		! 1 Mode
12864		! 2 Header Lines to Skip
3		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
45		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "CO2.csv" 45
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "Type24-2" (Type 24)
* 

UNIT 46 TYPE 24	 Type24-2
*$UNIT_NAME Type24-2
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 1603 383
*$LAYER Main # 
PARAMETERS 2
STOP		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 12
lengji_2025		! 能耗:lengji_2025 ->Input to be integrated-1
tower_2025		! 能耗:tower_2025 ->Input to be integrated-2
pump_2025		! 能耗:pump_2025 ->Input to be integrated-3
E_2025		! 能耗:E_2025 ->Input to be integrated-4
lengji_40th		! 能耗:lengji_40th ->Input to be integrated-5
tower_40th		! 能耗:tower_40th ->Input to be integrated-6
pump_40th		! 能耗:pump_40th ->Input to be integrated-7
E_40th		! 能耗:E_40th ->Input to be integrated-8
lengji_60th		! 能耗:lengji_60th ->Input to be integrated-9
tower_60th		! 能耗:tower_60th ->Input to be integrated-10
pump_60th		! 能耗:pump_60th ->Input to be integrated-11
E_60th		! 能耗:E_60th ->Input to be integrated-12
*** INITIAL INPUT VALUES
0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 
*------------------------------------------------------------------------------

* Model "2025" (Type 65)
* 

UNIT 47 TYPE 65	 2025
*$UNIT_NAME 2025
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1606 490
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
320000000		! 4 Left axis maximum
0.0		! 5 Right axis minimum
320000000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
46		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
46,1 		! Type24-2:Result of integration-1 ->Left axis variable-1
46,2 		! Type24-2:Result of integration-2 ->Left axis variable-2
46,3 		! Type24-2:Result of integration-3 ->Right axis variable-1
46,4 		! Type24-2:Result of integration-4 ->Right axis variable-2
*** INITIAL INPUT VALUES
冷机 冷却塔 水泵 总 
LABELS  3
g
g
2025_CO2
*** External files
ASSIGN "***.plt" 46
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "40th" (Type 65)
* 

UNIT 48 TYPE 65	 40th
*$UNIT_NAME 40th
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1606 575
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
320000000		! 4 Left axis maximum
0.0		! 5 Right axis minimum
320000000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
47		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
46,5 		! Type24-2:Result of integration-5 ->Left axis variable-1
46,6 		! Type24-2:Result of integration-6 ->Left axis variable-2
46,7 		! Type24-2:Result of integration-7 ->Right axis variable-1
46,8 		! Type24-2:Result of integration-8 ->Right axis variable-2
*** INITIAL INPUT VALUES
冷机 冷却塔 水泵 总 
LABELS  3
g
g
40th_CO2
*** External files
ASSIGN "***.plt" 47
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "60th" (Type 65)
* 

UNIT 49 TYPE 65	 60th
*$UNIT_NAME 60th
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1617 660
*$LAYER Main # 
PARAMETERS 12
3		! 1 Nb. of left-axis variables
3		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
320000000		! 4 Left axis maximum
0.0		! 5 Right axis minimum
320000000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
48		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 6
46,9 		! Type24-2:Result of integration-9 ->Left axis variable-1
46,10 		! Type24-2:Result of integration-10 ->Left axis variable-2
46,11 		! Type24-2:Result of integration-11 ->Left axis variable-3
46,12 		! Type24-2:Result of integration-12 ->Right axis variable-1
46,4 		! Type24-2:Result of integration-4 ->Right axis variable-2
46,8 		! Type24-2:Result of integration-8 ->Right axis variable-3
*** INITIAL INPUT VALUES
冷机 冷却塔 水泵 60th 2025 40th 
LABELS  3
g
g
60th_CO2
*** External files
ASSIGN "***.plt" 48
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

END
*!LINK_STYLE
*!LINK 46:49
*!CONNECTION_SET 0:40:0:20:6,5,4,3,2,1:0:0:0:1:1586,397:1562,397:1562,654:1600,654
*!LINK 46:48
*!CONNECTION_SET 0:40:0:20:4,3,2,1:0:0:0:1:1586,397:1562,397:1562,569:1589,569
*!LINK 46:47
*!CONNECTION_SET 0:40:0:20:4,3,2,1:0:0:0:1:1586,397:1562,397:1562,484:1589,484
*!LINK 39:46
*!CONNECTION_SET 40:40:0:20:12,11,10,9,8,7,6,5,4,3,2,1:0:0:0:1:1503,184:1520,184:1520,377:1586,377
*!LINK 45:39
*!CONNECTION_SET 20:0:40:40:19,18,17:0:0:0:1:1597,261:1597,245:1520,245:1520,184:1503,184
*!LINK 41:44
*!CONNECTION_SET 40:20:40:20:4,3,2,1:0:0:0:1:1605,164:1624,164:1624,46:1512,46
*!LINK 39:41
*!CONNECTION_SET 40:20:0:20:4,3,2,1:0:0:0:1:1503,164:1541,164:1565,164
*!LINK 36:39
*!CONNECTION_SET 40:0:20:40:6:0:0:0:1:626,954:650,954:650,324:1483,324:1483,184
*!LINK 21:39
*!CONNECTION_SET 40:0:20:40:5:0:0:0:1:626,869:650,869:650,324:1483,324:1483,184
*!LINK 18:39
*!CONNECTION_SET 40:0:20:40:4:0:0:0:1:626,773:650,773:650,324:1483,324:1483,184
*!LINK 35:39
*!CONNECTION_SET 40:0:0:40:3:0:0:0:1:626,442:891,442:891,184:1463,184
*!LINK 12:39
*!CONNECTION_SET 40:0:0:40:2:0:0:0:1:626,634:648,634:648,505:1445,505:1445,184:1463,184
*!LINK 9:39
*!CONNECTION_SET 40:0:0:40:1:0:0:0:1:626,538:859,538:859,184:1463,184
*!LINK 38:39
*!CONNECTION_SET 40:0:0:20:16:0:0:0:1:950,954:1445,954:1445,164:1463,164
*!LINK 20:39
*!CONNECTION_SET 40:0:0:20:15:0:0:0:1:946,869:1445,869:1445,164:1463,164
*!LINK 19:39
*!CONNECTION_SET 40:0:0:20:14:0:0:0:1:946,773:1445,773:1445,164:1463,164
*!LINK 13:39
*!CONNECTION_SET 40:0:0:20:13:0:0:0:1:936,634:1008,634:1008,164:1463,164
*!LINK 10:39
*!CONNECTION_SET 40:0:0:20:12:0:0:0:1:931,538:1445,538:1445,164:1463,164
*!LINK 32:39
*!CONNECTION_SET 40:0:0:20:11:0:0:0:1:958,389:987,389:987,164:1463,164
*!LINK 6:39
*!CONNECTION_SET 40:0:0:20:10:0:0:0:1:1075,336:1445,336:1445,164:1463,164
*!LINK 33:39
*!CONNECTION_SET 40:0:0:20:9:0:0:0:1:413,261:435,261:435,164:1463,164
*!LINK 40:39
*!CONNECTION_SET 40:0:0:20:8:0:0:0:1:413,176:1445,176:1445,164:1463,164
*!LINK 43:39
*!CONNECTION_SET 40:40:0:20:7:0:0:0:1:413,120:1445,120:1445,164:1463,164
*!LINK 28:27
*!CONNECTION_SET 20:0:20:40:2:0:2:0:1:501,261:501,250:187,250:187,90:85,90:85,66
*!LINK 5:27
*!CONNECTION_SET 0:0:20:40:1:0:2:0:1:786,261:758,261:758,70:271,70:271,90:85,90:85,66
*!LINK 34:29
*!CONNECTION_SET 0:40:40:0:3:0:2:0:1:913,77:885,77:885,324:257,324:257,293:231,293
*!LINK 34:14
*!CONNECTION_SET 0:40:20:0:3:0:2:0:1:913,77:491,77:491,491:392,491:392,496
*!LINK 34:20
*!CONNECTION_SET 40:40:40:0:3:0:2:0:1:953,77:1376,77:1376,379:1376,379:1376,869:946,869
*!LINK 34:21
*!CONNECTION_SET 0:40:40:0:5:0:2:0:1:910,76:882,76:882,527:1373,527:1373,868:623,868
*!LINK 34:19
*!CONNECTION_SET 40:40:40:0:3:0:2:0:1:950,76:1373,76:1373,378:1373,378:1373,772:943,772
*!LINK 34:18
*!CONNECTION_SET 0:40:40:0:5:0:2:0:1:913,77:885,77:885,528:1376,528:1376,773:626,773
*!LINK 34:13
*!CONNECTION_SET 20:40:40:0:3:0:2:0:1:933,77:933,101:1376,101:1376,634:936,634
*!LINK 34:10
*!CONNECTION_SET 20:40:40:0:3:0:2:0:1:933,77:933,101:1376,101:1376,538:931,538
*!LINK 34:12
*!CONNECTION_SET 0:40:40:0:6:0:2:0:1:913,77:885,77:885,528:683,528:683,634:626,634
*!LINK 34:9
*!CONNECTION_SET 0:40:40:0:6:0:2:0:1:913,77:885,77:885,528:683,528:683,538:626,538
*!LINK 34:33
*!CONNECTION_SET 0:40:20:0:3:0:2:0:1:910,76:488,76:488,260:390,260
*!LINK 34:43
*!CONNECTION_SET 0:40:40:0:3:0:2:0:1:913,77:469,77:469,80:413,80
*!LINK 34:40
*!CONNECTION_SET 0:40:40:0:3:0:2:0:1:913,77:469,77:469,176:413,176
*!LINK 34:6
*!CONNECTION_SET 40:40:40:0:3:0:2:0:1:953,77:1376,77:1376,336:1075,336
*!LINK 34:38
*!CONNECTION_SET 40:40:40:40:3:0:2:0:1:953,77:1376,77:1376,379:1376,379:1376,994:950,994
*!LINK 34:36
*!CONNECTION_SET 40:20:40:0:5:0:2:0:1:953,57:1376,57:1376,379:1376,379:1376,954:626,954
*!LINK 34:32
*!CONNECTION_SET 40:40:40:0:3:0:2:0:1:955,79:1378,79:1378,391:960,391
*!LINK 34:35
*!CONNECTION_SET 0:40:40:0:6:0:2:0:1:913,77:885,77:885,442:626,442
*!LINK 22:34
*!CONNECTION_SET 40:0:0:0:5:0:2:0:1:243,26:864,26:864,37:913,37
*!LINK 42:29
*!CONNECTION_SET 0:19:20:0:2,1:255:0:3:1:256,152:211,152:211,293
*!LINK 33:42
*!CONNECTION_SET 0:0:37:38:6,5:255:0:3:1:378,258:323,258:323,168:298,168
*!LINK 40:42
*!CONNECTION_SET 0:20:37:19:4,3:255:0:3:1:373,196:331,196:331,152:293,152
*!LINK 43:42
*!CONNECTION_SET 0:20:37:0:2,1:255:0:3:1:378,101:323,101:323,134:298,134
*!LINK 28:43
*!CONNECTION_SET 0:0:40:20:2,1:255:0:3:1:481,261:435,261:435,100:413,100
*!LINK 28:40
*!CONNECTION_SET 0:0:40:20:2,1:255:0:3:1:481,261:435,261:435,196:413,196
*!LINK 29:31
*!CONNECTION_SET 0:40:0:20:2,1:255:0:3:1:187,332:161,332:161,515:259,515
*!LINK 25:26
*!CONNECTION_SET 40:20:40:0:4,3:16711680:0:3:1:1225,633:1301,633:1301,261:1075,261
*!LINK 23:36
*!CONNECTION_SET 40:40:20:40:4,3:0:2:0:1:159,280:139,280:139,1013:606,1013:606,994
*!LINK 23:37
*!CONNECTION_SET 40:40:0:0:3:0:2:0:1:159,280:139,280:139,954:477,954
*!LINK 38:35
*!CONNECTION_SET 40:20:40:40:4,3:8421376:0:3:1:950,974:1269,974:1269,482:626,482
*!LINK 35:37
*!CONNECTION_SET 0:40:0:20:2,1:8421376:0:3:1:586,482:213,482:213,974:477,974
*!LINK 7:35
*!CONNECTION_SET 0:40:0:20:2,1:15780518:0:3:1:586,397:427,397:427,462:586,462
*!LINK 35:32
*!CONNECTION_SET 40:20:40:20:2,1:15780518:0:3:1:623,463:984,463:984,410:955,410
*!LINK 37:36
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:517,974:559,974:586,974
*!LINK 36:38
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:626,974:879,974:910,974
*!LINK 7:34
*!CONNECTION_SET 40:20:0:20:4,3,2,1:0:2:0:1:626,377:869,377:869,57:913,57
*!LINK 28:33
*!CONNECTION_SET 0:20:40:20:2,1:255:0:3:1:481,281:435,281:413,281
*!LINK 32:7
*!CONNECTION_SET 0:20:40:40:4,3:15780518:0:3:1:918,409:640,409:640,397:626,397
*!LINK 31:14
*!CONNECTION_SET 40:20:0:20:2,1:255:0:3:1:303,516:346,516:372,516
*!LINK 29:7
*!CONNECTION_SET 40:40:0:0:2,1:255:0:3:1:231,333:559,333:559,357:586,357
*!LINK 4:28
*!CONNECTION_SET 0:20:40:20:2,1:255:0:3:1:617,281:550,281:521,281
*!LINK 23:27
*!CONNECTION_SET 0:20:20:40:4,3:0:2:0:1:119,260:85,260:85,66
*!LINK 23:17
*!CONNECTION_SET 20:40:20:0:3:0:2:0:1:139,280:139,309:139,309:139,395:139,390:139,869:497,869
*!LINK 23:16
*!CONNECTION_SET 20:40:20:0:3:0:2:0:1:139,280:139,299:139,299:139,385:139,390:139,773:497,773
*!LINK 23:21
*!CONNECTION_SET 20:40:0:0:4,3:0:2:0:1:133,286:133,315:133,315:133,401:133,396:133,875:580,875
*!LINK 23:18
*!CONNECTION_SET 20:40:0:40:4,3:0:2:0:1:134,280:134,299:134,299:134,385:134,390:134,813:581,813
*!LINK 6:26
*!CONNECTION_SET 40:20:40:40:2,1:15780518:0:3:1:1075,356:1104,356:1104,301:1075,301
*!LINK 26:5
*!CONNECTION_SET 0:20:40:20:2,1:16711680:0:3:1:1035,281:855,281:826,281
*!LINK 15:25
*!CONNECTION_SET 40:20:0:20:2,1:16711680:0:3:1:1075,633:1157,633:1185,633
*!LINK 22:4
*!CONNECTION_SET 40:20:20:0:3:0:2:0:1:243,46:637,46:637,261
*!LINK 12:17
*!CONNECTION_SET 0:40:0:20:2,1:8421376:0:3:1:586,674:363,674:363,889:477,889
*!LINK 20:12
*!CONNECTION_SET 40:20:40:40:4,3:8421376:0:3:1:946,889:1099,889:1099,697:651,697:651,674:626,674
*!LINK 9:16
*!CONNECTION_SET 0:40:0:20:2,1:8421376:0:3:1:586,578:341,578:341,793:477,793
*!LINK 19:9
*!CONNECTION_SET 40:20:40:40:4,3:8421376:0:3:1:946,793:1131,793:1131,601:648,601:648,578:626,578
*!LINK 21:20
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:626,889:879,889:906,889
*!LINK 18:19
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:623,794:876,794:903,794
*!LINK 17:21
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:517,889:559,889:586,889
*!LINK 16:18
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:517,793:559,793:586,793
*!LINK 14:12
*!CONNECTION_SET 40:40:0:20:2,1:255:0:3:1:412,536:469,536:469,654:586,654
*!LINK 14:9
*!CONNECTION_SET 40:0:0:20:2,1:255:0:3:1:412,496:559,496:559,558:586,558
*!LINK 12:13
*!CONNECTION_SET 40:20:0:20:2,1:16711680:0:3:1:626,654:869,654:896,654
*!LINK 13:15
*!CONNECTION_SET 40:20:0:40:4,3:16711680:0:3:1:936,654:1007,654:1007,653:1035,653
*!LINK 10:15
*!CONNECTION_SET 40:20:0:0:2,1:16711680:0:3:1:928,557:1004,557:1004,612:1032,612
*!LINK 9:10
*!CONNECTION_SET 40:20:0:20:2,1:16711680:0:3:1:626,558:858,558:891,558
*!LINK 7:6
*!CONNECTION_SET 40:0:0:20:2,1:15780518:0:3:1:626,357:1007,357:1007,356:1035,356
*!LINK 5:4
*!CONNECTION_SET 0:20:40:20:2,1:16711680:0:3:1:786,281:694,281:657,281
*!LINK_STYLE_END
