# 全蓄冷集中供冷系统 TRNSYS 设备参数合理性分析

分析日期：2026-06-29  
分析对象：`full_storage_cooling/Project11.dck`、`Example_534.dat`、`Samp_C3_1C.Dat`、`Samp_C3_2C .Dat`、`WaterCooledChiller_PLR1/2.Dat`  
分析范围：只审查设备模块参数和系统运行量级，包括冷量、流量、流速、泵功率、冷却塔风侧参数、蓄冷罐容量等；不审查控制信号和运行策略。

---

## 1. 基本判断与计算口径

### 1.1 当前模型的系统定位

当前 `full_storage_cooling` 模型不是“1 台蓄冷主机 + 2 台基载主机”的结构，而是：

- 两台水冷冷机：Unit 9、Unit 12。
- 每台额定制冷量：`11160000 kJ/h = 3100 kW`。
- 两台同时蓄冷：`2 x 3100 = 6200 kW`。
- 单台释冷水泵释放能力：约 `3100 kW`。
- 蓄冷罐容积：`4450 m3`。
- 设计冷水温差：由 Equation 中 `T_cold_sp = 4`、`T_warm_ref = 12` 可判断为 `4/12 degC`，即 `Delta T = 8 K`。

### 1.2 换算公式

本文按 TRNSYS 水系统常用单位换算：

```text
1 kW = 3600 kJ/h
Q(kW) = m(kg/s) x Cp(kJ/kg-K) x DeltaT(K)
m(kg/s) = m(kg/h) / 3600
```

水的比热按模型中的 `Cp = 4.19 kJ/kg-K`。

---

## 2. 冷机参数审查

### 2.1 额定制冷量

| 设备 | Unit | Rated Capacity | 折算冷量 | 评价 |
|---|---:|---:|---:|---|
| 冷机1 | 9 | 11,160,000 kJ/h | 3100 kW | 合理 |
| 冷机2 | 12 | 11,160,000 kJ/h | 3100 kW | 合理 |
| 两台合计 | 9+12 | 22,320,000 kJ/h | 6200 kW | 与“两台同时蓄冷”匹配 |

负荷文件 `load_year_15min_new.csv` 的最大值约为 `11143329 kJ/h = 3095 kW`。因此，单台 3100 kW 的释冷能力刚好覆盖当前输入负荷峰值，但裕量很小。

权衡：  
维持 3100 kW 的好处是模型与当前负荷峰值贴合，便于研究全蓄冷系统的削峰效果；不足是没有明显工程安全裕量，若负荷文件后续更新、气象年更热或末端回水温度上升，单台释冷能力可能不够。

建议：  
若当前研究目标是“按既有负荷文件验证全蓄冷可行性”，3100 kW 可保留；若希望贴近工程选型，应至少说明本模型是“负荷刚性匹配”而非含安全裕量的施工选型。真实工程通常还要考虑 5%-10% 的设备裕量、衰减、污垢系数和泵塔偏工况。

### 2.2 冷机 COP 与排热量

| 项目 | 数值 |
|---|---:|
| 单台制冷量 | 3100 kW |
| COP | 6.147 |
| 单台压缩机输入功率估算 | 504 kW |
| 单台冷凝侧排热量 | 3604 kW |
| 两台冷凝侧排热量 | 7209 kW |

计算：

```text
P_chiller = 3100 / 6.147 = 504 kW
Q_reject = 3100 x (1 + 1 / 6.147) = 3604 kW
```

评价：COP=6.147 对水冷离心/螺杆冷水机组属于较高但可接受的高效水平。若模型用于全年能耗评估，需要注意它代表额定点性能，实际性能还由性能数据文件和 PLR 曲线共同决定。

### 2.3 冷机性能数据文件

当前两台冷机分别引用：

- Unit 9：`Samp_C3_1C.Dat`
- Unit 12：`Samp_C3_2C .Dat`

两个文件内容一致，且性能表中 `CHWT = 4 degC、CWT = 30 degC` 时 capacity ratio 和 COP ratio 均为 `1.0000`。这说明当前模型已经把 4 degC 出水作为额定工况，而不是沿用 7 degC 额定工况。

评价：这与全蓄冷系统低温供水需求一致，参数逻辑正确。参考 markdown 中关于“4 degC 工况容量衰减”的问题，不适用于当前这个 `full_storage_cooling` 版本。

### 2.4 PLR 曲线

| PLR | 0.00 | 0.25 | 0.50 | 0.75 | 1.00 |
|---:|---:|---:|---:|---:|---:|
| 功率比 | 0.0000 | 0.2497 | 0.4956 | 0.6902 | 1.0000 |

评价：该曲线在 75% 负荷时功率比为 0.6902，体现部分负荷效率改善，符合常见水冷机组性能趋势。作为参数研究可接受；若用于设备采购级评估，应替换为目标厂家样本曲线。

---

## 3. 冷冻水、蓄冷水、释冷水流量审查

### 3.1 单台 3100 kW 对应的设计流量

当前单台冷机、释冷水泵、供冷水泵、回水水泵普遍采用：

```text
333000 kg/h = 92.5 kg/s
Q = 92.5 x 4.19 x 8 = 3100 kW
```

| 回路/设备 | Unit | 流量 | 对应 DeltaT | 对应冷量 | 评价 |
|---|---:|---:|---:|---:|---|
| 冷机1冷冻水侧 | 9/10 | 333000 kg/h | 8 K | 3100 kW | 合理 |
| 冷机2冷冻水侧 | 12/13 | 333000 kg/h | 8 K | 3100 kW | 合理 |
| 释冷水泵 | 6 | 333000 kg/h | 8 K | 3100 kW | 合理 |
| 回水水泵 | 33 | 333000 kg/h | 8 K | 3100 kW | 合理 |

评价：这些参数与 `4/12 degC`、单台 3100 kW 的设计目标严格匹配。

### 3.2 两台同时蓄冷对应的流量

蓄冷水泵 Unit 32：

```text
666000 kg/h = 185.0 kg/s
Q = 185.0 x 4.19 x 8 = 6201 kW
```

评价：Unit 32 的额定流量正好等于两台冷机冷冻水侧流量之和，和 `2 x 3100 kW` 同时蓄冷匹配。这个设置是当前模型中最清晰、最自洽的部分之一。

### 3.3 蓄冷量与释冷时长

`Example_534.dat` 中蓄冷罐容积为 `4450 m3`，高度为 `15 m`。按 4/12 degC、8 K 温差估算：

| 项目 | 计算 | 结果 |
|---|---:|---:|
| 理论蓄冷量 | 4450 x 1.163 x 8 | 41410 kWh |
| 按 0.85 分层效率 | 41410 x 0.85 | 35199 kWh |
| 按 0.90 分层效率 | 41410 x 0.90 | 37269 kWh |
| 两台 6200 kW 蓄满时间 | 35199-37269 / 6200 | 5.7-6.0 h |
| 单台 3100 kW 释冷时长 | 35199-37269 / 3100 | 11.4-12.0 h |

权衡：  
若把“约 6 小时”理解为两台 3100 kW 冷机同时蓄冷所需时长，则 4450 m3 非常合理；若理解为 3100 kW 释冷 6 小时，则当前罐容积偏大约一倍。

建议：  
在报告或模型说明中明确写成“蓄冷罐容量约等于 2 x 3100 kW 连续蓄冷 6 h，或 3100 kW 连续释冷约 12 h”。这样比简单写“约 6 h 全蓄冷”更准确。

---

## 4. 冷却水侧参数审查

### 4.1 单台冷机所需冷却水流量

单台冷机排热量约 `3604 kW`。若冷却水温升按 5 K：

```text
m = 3604 / (4.19 x 5) = 172.0 kg/s = 619300 kg/h
```

当前冷却塔设计流量为 `619400 kg/h`，与该计算吻合。

### 4.2 冷却水泵参数

| 设备 | Unit | 当前额定流量 | 当前额定功率 | 折算功率 | 评价 |
|---|---:|---:|---:|---:|---|
| 冷却水泵1 | 19 | 619400 kg/h | 304070 kJ/h | 84.5 kW | 合理 |
| 冷却水泵2 | 20 | 220000 kg/h | 304070 kJ/h | 84.5 kW | 明显不一致 |

Unit 20 是当前模型里最明确的设备参数问题之一。它的下游冷却塔2按 `619400 kg/h` 设计，但泵2只给 `220000 kg/h`。如果该流量参与实际仿真，则冷机2冷凝侧温升约为：

```text
DeltaT = 3604 / ((220000/3600) x 4.19) = 14.1 K
```

这会使冷凝侧工况严重偏离 30/35 degC 的常规设计，并导致冷机 COP 偏低或模型行为异常。同时，Unit 20 在只有 220000 kg/h 流量时仍设 84.5 kW，等效扬程过高，不符合常规水力选型。

权衡：  
把 Unit 20 改成与 Unit 19 完全一致，最简单且符合“两台 3100 kW 冷机对称配置”的系统逻辑；如果保留 220000 kg/h，则必须承认冷机2是非对称、低冷却水流量工况，但这与当前冷却塔2、冷机2额定容量都不匹配。

建议：  
将 Unit 20 冷却水泵额定流量由 `220000 kg/h` 改为 `619400 kg/h`。额定功率可先保持与 Unit 19 相同的 `304070 kJ/h`，表示两台冷却水泵同规格。

---

## 5. 冷却塔参数审查

### 5.1 当前冷却塔设计点

| 参数 | Unit 18 冷却塔1 | Unit 21 冷却塔2 | 评价 |
|---|---:|---:|---|
| 进水温度 | 30 degC | 30 degC | 可接受 |
| 出水温度 | 24.44 degC | 24.44 degC | 低出水，逼近度较小 |
| 湿球温度 | 22 degC | 22 degC | 对夏季峰值偏乐观 |
| 水流量 | 619400 kg/h | 619400 kg/h | 与 3100 kW 冷机匹配 |
| 风量 | 300000 kg/h | 300000 kg/h | 偏小 |
| 风机功率 | 109200 kJ/h | 109200 kJ/h | 偏小 |
| 自然通风风量比例 | 0.2 | 0.2 | 偏乐观 |
| 自然通风能力比例 | 0.1 | 0.1 | 偏乐观 |

### 5.2 热工容量

当前冷却塔按水侧温差计算的设计散热量：

```text
619400/3600 x 4.19 x (30 - 24.44) = 4009 kW
```

单台冷机排热量约 `3604 kW`，所以冷却塔水侧设计散热量约有 11% 裕量。这一点是合理的。

问题主要不在水流量，而在风侧参数。

### 5.3 风量合理性

当前风量：

```text
300000 kg/h = 83.3 kg/s
```

与水流量 `619400 kg/h` 相比，空气/水质量比为：

```text
300000 / 619400 = 0.48
```

对于常规机械通风开式冷却塔，尤其是要求 `22 degC` 湿球下出水 `24.44 degC`、逼近度仅 `2.44 K` 的工况，`0.48` 的气水比偏低。它可能导致 Type126 在额定点上被迫表现得过于理想，不能真实反映市场设备。

权衡：  
提高风量会增加风机功率和塔体体量，但能让低逼近度工况更可信；维持低风量可以得到较低辅助电耗，但市场性和热工可实现性不足。

建议：  
每台 3100 kW 冷机对应的冷却塔，可将设计风量调整到：

| 方案 | 风量 | 气水比 | 适用判断 |
|---|---:|---:|---|
| 保守高效型 | 600000 kg/h | 0.97 | 可作为最低建议值 |
| 常规稳妥型 | 700000-800000 kg/h | 1.13-1.29 | 更符合低逼近度要求 |
| 低噪声/低逼近强化型 | 850000-950000 kg/h | 1.37-1.53 | 体量和风机功率更高 |

推荐先取 `700000-800000 kg/h`，再根据厂家样本或目标冷却塔型号校核。

### 5.4 风机功率合理性

当前风机功率：

```text
109200 kJ/h = 30.33 kW
```

相对设计散热量 `4009 kW`，风机比功率为：

```text
30.33 / 4009 = 0.0076 kW/kW_heat
```

这个值对 4 MW 级、低逼近度冷却塔偏低。按市场常见开式横流/逆流塔的量级，单塔处理约 3100 kW 制冷量、约 3600-4000 kW 排热量时，风机电机更常见在 `55-110 kW` 区间；若要求低噪声、低逼近度或较高风量，可能达到 `110-160 kW`。

权衡：  
把风机功率设太高会抬高系统辅助电耗，削弱水蓄冷节能收益；设太低则会让仿真低估冷却塔电耗，并可能高估冷机 COP。

建议：  
每台冷却塔风机功率建议按以下范围重设：

| 方案 | Fan Power at Design | 折算 kW | 说明 |
|---|---:|---:|---|
| 最低可接受 | 216000 kJ/h | 60 kW | 适合高效塔、较宽松出水要求 |
| 推荐初值 | 288000-360000 kJ/h | 80-100 kW | 与 700000-800000 kg/h 风量更协调 |
| 强化低逼近度 | 396000-540000 kJ/h | 110-150 kW | 适合低逼近度、低噪声或大塔型 |

建议模型初版采用 `320000 kJ/h` 左右，即约 `88.9 kW`。这比当前 30.3 kW 更符合 4 MW 级冷却塔的市场量级，同时不至于过度抬高辅助电耗。

### 5.5 关于“风速”的处理

Type126 直接输入的是设计空气质量流量，不直接输入风机转速或填料面风速。因此模型中所谓“风速”应通过以下方式间接约束：

- 先确定设计风量。
- 再按厂家塔体尺寸校核进风面或填料断面风速。
- 常规工程上，冷却塔进风/填料有效风速宜控制在约 `2.0-3.5 m/s` 的量级，低噪声型取低值，紧凑型取高值。

若设计风量取 `750000 kg/h`，按空气密度约 `1.15 kg/m3` 折算：

```text
体积风量 = 750000 / 1.15 = 652174 m3/h = 181 m3/s
```

若目标风速为 `2.5-3.0 m/s`，对应有效通风面积约：

```text
181 / 3.0 = 60 m2
181 / 2.5 = 72 m2
```

建议：  
不要在 TRNSYS 中单独虚设“风速”参数，而应在报告中说明“风速由厂家塔体尺寸和设计风量共同保证”。若需要给设备选型边界，可写为：每台塔设计风量 `700000-800000 kg/h`，有效进风/填料风速约 `2.0-3.5 m/s`，对应大型低速轴流风机或多风机模块。

### 5.6 自然通风比例

当前：

- Natural Convection Airflow Fraction = `0.2`
- Natural Convection Capacity Fraction = `0.1`

对于机械通风冷却塔，风机停机时靠自然抽吸得到 20% 设计风量和 10% 散热能力偏乐观。

权衡：  
保留较高自然通风比例会让风机停机时仍有一定散热，仿真可能更稳定；调低后更符合实际，但控制策略若不完善，可能更容易暴露冷却塔能力不足。

建议：  
将两台冷却塔统一改为：

```text
Natural Convection Airflow Fraction = 0.05
Natural Convection Capacity Fraction = 0.03
```

---

## 6. 水泵功率与扬程量级

TRNSYS Type114 的 Rated Power 为泵电功率输入，模型中效率输入未连接时使用初始值。以下仅做量级校核。

| 水泵 | Unit | 流量 | 功率 | 折算功率 | 量级评价 |
|---|---:|---:|---:|---:|---|
| 释冷水泵 | 6 | 333000 kg/h | 132700 kJ/h | 36.9 kW | 合理 |
| 供冷水泵1 | 10 | 333000 kg/h | 132700 kJ/h | 36.9 kW | 合理 |
| 供冷水泵2 | 13 | 333000 kg/h | 132700 kJ/h | 36.9 kW | 合理 |
| 蓄冷水泵 | 32 | 666000 kg/h | 265400 kJ/h | 73.7 kW | 合理，约为单泵两倍 |
| 回水水泵 | 33 | 333000 kg/h | 132700 kJ/h | 36.9 kW | 合理 |
| 冷却水泵1 | 19 | 619400 kg/h | 304070 kJ/h | 84.5 kW | 合理 |
| 冷却水泵2 | 20 | 220000 kg/h | 304070 kJ/h | 84.5 kW | 流量错误导致不合理 |

若按总效率 0.6 估算，333000 kg/h、36.9 kW 的冷冻水泵对应扬程约 24 m；若按功率全部视作水力功率，则等效约 41 m。两种口径下均属于集中供冷冷冻水泵可接受量级。

Unit 32 的功率正好为单台泵两倍，和两台冷机同时蓄冷的双倍流量相匹配。

建议优先修正 Unit 20，而不是整体调整泵功率。

---

## 7. 管道直径与流速审查

当前 Type31 管道直径设置：

| 管道 | Unit | 当前直径 | 典型流量 | 当前流速量级 | 评价 |
|---|---:|---:|---:|---:|---|
| 供冷总管 | 5 | 1 m | 333000 kg/h | 0.12 m/s | 偏大 |
| 管道-1 | 25 | 1 m | 333000-666000 kg/h | 0.12-0.24 m/s | 偏大 |
| 回水总管 | 28 | 1 m | 333000 kg/h | 0.12 m/s | 偏大 |
| 管道-4 | 31 | 1 m | 666000 kg/h | 0.24 m/s | 偏大 |
| 冷却水管道-2 | 16 | 5 m | 619400 kg/h | 0.009 m/s | 严重偏大 |
| 冷却水管道-3 | 17 | 5 m | 619400 kg/h | 0.009 m/s | 严重偏大 |

这些直径不会直接决定 Type114 水泵的流量，但会影响 Type31 管道的水容量、热惯性和延迟。尤其是 5 m 冷却水管径，市场上不符合 3100 kW 单机冷却水系统的管道尺度。

权衡：  
如果 Type31 只是作为连接件，管径偏大对主要冷量平衡影响有限；但若你关心流速、管道热容量、温度响应速度和工程真实性，就应该修正。

建议：  
按常规水系统流速 `1.0-2.0 m/s` 初选，可采用以下范围：

| 回路 | 流量 | 建议管径范围 |
|---|---:|---:|
| 单台 3100 kW 冷冻水/释冷支路 | 333000 kg/h | DN250-DN350 |
| 两台合流蓄冷主管 | 666000 kg/h | DN400-DN500 |
| 单台冷却水回路 | 619400 kg/h | DN350-DN500 |

若不想大改模型，可至少把冷却水管道 Unit 16、17 的直径从 `5 m` 改到 `0.4-0.5 m`，把冷冻水主管的 `1 m` 改到 `0.35-0.5 m` 的量级。

---

## 8. 蓄冷罐参数审查

### 8.1 容积与几何

`Example_534.dat` 中可识别的关键参数：

| 参数 | 当前值 | 评价 |
|---|---:|---|
| 节点数 | 25 | 合理 |
| 容积 | 4450 m3 | 与 6200 kW 蓄冷约 6 h 匹配 |
| 高度 | 15 m | 合理 |
| 初始节点温度 | 15 degC | 作为初始暖态可接受 |
| 节点散热系数 | 多数为 5 | 可接受但需确认字段含义 |

25 个节点对应每层约 0.6 m，分层解析度足够。

### 8.2 散热环境温度

Unit 7 的 Top/Edge/Bottom Loss Temperature 均未连接，初始值使用 `20 degC`。这意味着罐体长期按固定 20 degC 环境散热或得热。

权衡：  
固定 20 degC 简单稳定，适合假设水罐位于室内或地下空间；若水罐在室外，固定 20 degC 会低估夏季白天环境得热，也无法体现昼夜温差。

建议：  
若研究目标是系统参数合理性，可先保留 20 degC，但在报告中注明“水罐环境温度为固定室内温度假设”。若要增强实际性，应把 Top/Edge/Bottom Loss Temperature 接到天气干球温度，或设置更符合水罐安装位置的常数/时间序列。

---

## 9. 关键问题清单

| 优先级 | 问题 | 影响 | 建议 |
|---|---|---|---|
| 高 | Unit 20 冷却水泵流量为 220000 kg/h | 冷机2冷却水侧严重欠流量，且与冷却塔2不匹配 | 改为 619400 kg/h |
| 高 | 冷却塔风量 300000 kg/h 偏小 | 低估冷却塔风侧需求，高估低逼近度可实现性 | 每台改为 700000-800000 kg/h |
| 高 | 冷却塔风机功率 30.3 kW 偏小 | 低估辅助电耗，不符合 4 MW 级塔市场量级 | 每台初取 288000-360000 kJ/h |
| 中 | 冷却塔自然通风比例偏乐观 | 风机停机时散热能力被高估 | 改为 0.05 / 0.03 |
| 中 | 冷却水管道直径 5 m 不现实 | 管道热容量和流速失真 | 改为 0.4-0.5 m 量级 |
| 中 | 冷冻水主管 1 m 偏大 | 流速偏低，热惯性偏大 | 按支路/主管改为 0.3-0.5 m |
| 低 | 蓄冷罐环境温度固定 20 degC | 室外罐工况失真 | 按安装位置连接天气或设定常数 |

---

## 10. 推荐参数汇总

### 10.1 建议优先修改的参数

| 模块 | 参数 | 当前值 | 建议值 |
|---|---|---:|---:|
| Unit 20 冷却水泵2 | Rated flow rate | 220000 kg/h | 619400 kg/h |
| Unit 18 冷却塔1 | Design Air Flow Rate | 300000 kg/h | 700000-800000 kg/h |
| Unit 21 冷却塔2 | Design Air Flow Rate | 300000 kg/h | 700000-800000 kg/h |
| Unit 18 冷却塔1 | Fan Power at Design | 109200 kJ/h | 288000-360000 kJ/h |
| Unit 21 冷却塔2 | Fan Power at Design | 109200 kJ/h | 288000-360000 kJ/h |
| Unit 18/21 冷却塔 | Natural Convection Airflow Fraction | 0.2 | 0.05 |
| Unit 18/21 冷却塔 | Natural Convection Capacity Fraction | 0.1 | 0.03 |

### 10.2 建议后续工程化校核的参数

| 模块 | 当前问题 | 建议方向 |
|---|---|---|
| Type31 管道 | 直径偏大，尤其冷却水管 5 m | 按 1.0-2.0 m/s 流速重选 |
| 冷却塔 | 22 degC 湿球、24.44 degC 出水逼近度较小 | 用上海设计湿球和厂家样本复核 |
| 蓄冷罐 | 固定 20 degC 环境 | 按室内/室外/地下安装条件设定 |
| 冷机性能文件 | 当前适合 4 degC 额定 | 若更换厂家，替换为厂家性能表 |

---

## 11. 总结

当前 `full_storage_cooling` 模型在核心冷量和水量上总体自洽：单台冷机 3100 kW、单台冷冻水/释冷流量 333000 kg/h、两台蓄冷流量 666000 kg/h、蓄冷罐 4450 m3 之间能够形成清晰的 `4/12 degC、8 K` 设计逻辑。按该逻辑，蓄冷罐更准确的描述是“支持 2 x 3100 kW 蓄冷约 6 小时，或 3100 kW 释冷约 12 小时”。

需要优先修正的是冷却侧：Unit 20 冷却水泵流量明显与冷机2和冷却塔2不匹配；两台冷却塔的风量和风机功率偏低，尤其在 2.44 K 逼近度下市场性不足。若只做最小改动，应先把 Unit 20 改为 `619400 kg/h`，再把两台冷却塔风量提高到 `700000-800000 kg/h`、风机功率提高到 `288000-360000 kJ/h`，自然通风比例调低到 `0.05/0.03`。
