# Type31 管径与冷却塔参数修改后复核建议

分析日期：2026-06-29  
分析对象：`full_storage_cooling/Project11.dck`  
分析重点：Type31 管道直径推荐、冷却塔风侧参数复核、冷却水泵2修改后复核。  
说明：本文只做设备参数和系统运行量级判断，不讨论控制信号与运行策略。

---

## 1. 先说权衡

Type31 管道直径在当前 TRNSYS 模型中主要影响管内容水量、温度延迟和管道换热惯性；由于水泵 Type114 是定流量模型，Type31 管径本身不会像真实水力计算那样自动改变水泵流量和功率。因此，管径不宜为了“真实水力阻力”过度精细化，但也不能设置得明显脱离工程尺度，否则温度响应会被管道水容量拖慢。

推荐原则：

- 对单台 3100 kW 冷冻水/释冷支路，流量约 `333000 kg/h`，建议流速控制在 `0.8-1.5 m/s`。
- 对两台机组合流蓄冷主管，流量约 `666000 kg/h`，建议流速控制在 `0.9-1.8 m/s`。
- 对单台冷却水回路，流量约 `619400 kg/h`，建议流速控制在 `1.0-2.0 m/s`。
- 如果只是做系统能耗和冷量平衡仿真，允许取推荐范围偏大一侧，以保持温度响应平稳；如果要强调工程管径真实性，应向推荐范围中值靠拢。

---

## 2. 当前已修改参数确认

### 2.1 Type31 管道

| 管道 | Unit | 当前直径 | 长度 | 主要用途 |
|---|---:|---:|---:|---|
| 供冷总管 | 5 | 0.5 m | 20 m | 释冷/供冷至负荷侧 |
| 管道-2 | 16 | 0.5 m | 10 m | 冷机1冷却水至冷却塔1 |
| 管道-3 | 17 | 0.5 m | 10 m | 冷机2冷却水至冷却塔2 |
| 管道-1 | 25 | 0.5 m | 20 m | 冷机出水合流后主管 |
| 回水总管 | 28 | 0.5 m | 10 m | 负荷侧回水 |
| 管道-4 | 31 | 1.0 m | 20 m | 水箱/回水混合后至冷机侧 |

### 2.2 冷却塔与冷却水泵

| 模块 | 参数 | 当前值 | 折算/评价 |
|---|---|---:|---|
| Unit 18/21 冷却塔 | 设计水流量 | 619400 kg/h | 与单台 3100 kW 冷机匹配 |
| Unit 18/21 冷却塔 | 设计风量 | 740000 kg/h | 气水比约 1.19，合理 |
| Unit 18/21 冷却塔 | 风机功率 | 309200 kJ/h | 85.9 kW，合理 |
| Unit 18/21 冷却塔 | 自然通风风量比例 | 0.05 | 合理 |
| Unit 18/21 冷却塔 | 自然通风能力比例 | 0.03 | 合理 |
| Unit 20 冷却水泵2 | 额定流量 | 619400 kg/h | 已与冷却水泵1、冷却塔2匹配 |

结论：你对冷却水泵2、冷却塔自然通风和风机功率的修改方向是正确的。当前主要剩余问题集中在 Type31 管径，尤其是 Unit 31 仍为 `1.0 m`，偏大。

---

## 3. Type31 当前流速核算

按水密度 `1000 kg/m3` 估算：

```text
流速 v = 体积流量 / 管道截面积
```

| 管道 | Unit | 代表流量 | 当前直径 | 当前流速 | 判断 |
|---|---:|---:|---:|---:|---|
| 供冷总管 | 5 | 333000 kg/h | 0.5 m | 0.47 m/s | 偏低但可接受 |
| 管道-2 | 16 | 619400 kg/h | 0.5 m | 0.88 m/s | 可接受，略偏低 |
| 管道-3 | 17 | 619400 kg/h | 0.5 m | 0.88 m/s | 可接受，略偏低 |
| 管道-1 | 25 | 666000 kg/h | 0.5 m | 0.94 m/s | 合理 |
| 回水总管 | 28 | 333000 kg/h | 0.5 m | 0.47 m/s | 偏低但可接受 |
| 管道-4 | 31 | 666000 kg/h | 1.0 m | 0.24 m/s | 明显偏低 |

说明：  
Unit 5 和 Unit 28 若只承担单台 3100 kW 释冷流量，`0.5 m` 会使流速偏低，但不是严重错误；Unit 31 若承担两台冷机合流或蓄冷主管流量，`1.0 m` 的水容量过大，会让模型的热惯性偏重，不建议保留。

---

## 4. 推荐管径

### 4.1 推荐总表

| 管道 | Unit | 当前直径 | 推荐直径 | 推荐理由 |
|---|---:|---:|---:|---|
| 供冷总管 | 5 | 0.5 m | 0.35-0.40 m | 单台 3100 kW 供冷流量下，流速更接近 0.8-1.0 m/s |
| 管道-2 | 16 | 0.5 m | 0.40-0.45 m | 冷却水流量较大，0.4-0.45 m 更符合工程流速 |
| 管道-3 | 17 | 0.5 m | 0.40-0.45 m | 与 Unit 16 对称 |
| 管道-1 | 25 | 0.5 m | 保持 0.5 m，或取 0.45 m | 两台冷机合流时 0.5 m 已基本合理 |
| 回水总管 | 28 | 0.5 m | 0.35-0.40 m | 与供冷总管一致，避免负荷侧管道水量偏大 |
| 管道-4 | 31 | 1.0 m | 0.45-0.50 m | 当前 1.0 m 明显偏大，建议与两台合流主管一致 |

### 4.2 最小改动方案

如果你希望尽量少改，只建议改两类：

| 管道 | Unit | 建议 |
|---|---:|---|
| 管道-4 | 31 | `1.0 m -> 0.5 m` |
| 供冷总管、回水总管 | 5、28 | 可继续观察，也可统一改为 `0.4 m` |

最小改动方案的优点是模型扰动小，且优先修正最不合理的 Unit 31。缺点是 Unit 5、28 的流速仍偏低，负荷侧管道热惯性偏大。

### 4.3 更工程化方案

如果你希望管径更接近实际工程选型，建议：

| 管道 | Unit | 建议直径 |
|---|---:|---:|
| 供冷总管 | 5 | 0.40 m |
| 管道-2 | 16 | 0.45 m |
| 管道-3 | 17 | 0.45 m |
| 管道-1 | 25 | 0.50 m |
| 回水总管 | 28 | 0.40 m |
| 管道-4 | 31 | 0.50 m |

该方案的逻辑是：单台 3100 kW 负荷侧主管取 0.40 m，单台冷却水回路取 0.45 m，两台冷机合流主管取 0.50 m。整体更有层级，也更符合工程直觉。

### 4.4 若追求更高流速的方案

也可以把负荷侧单台流量管道取 `0.35 m`，冷却水管道取 `0.40 m`，两台合流主管取 `0.45 m`。这样流速更接近 `1.0-1.5 m/s`，但会让管道水容量更小、温度响应更快。若模型中控制还没完全稳定，过小的管道热惯性可能使温度波动更明显。

---

## 5. 冷却塔修改后复核

### 5.1 风量

当前每台冷却塔：

```text
水流量 = 619400 kg/h
风量 = 740000 kg/h
气水比 = 740000 / 619400 = 1.19
```

评价：  
气水比 1.19 对机械通风开式冷却塔是合理量级，比原来的 0.48 明显更可信。考虑当前设计点为 `湿球 22 degC、出水 24.44 degC`，逼近度只有 `2.44 K`，1.19 的气水比仍偏精简但可以接受。

建议：  
若后续仿真显示冷却水出塔温度长期压不下来，可将风量上调到 `800000 kg/h`；若目标是保守估算辅助电耗，可保持 `740000 kg/h`。

### 5.2 风机功率

当前风机功率：

```text
309200 kJ/h = 85.9 kW
```

单台冷却塔水侧设计散热量：

```text
619400/3600 x 4.19 x (30 - 24.44) = 4009 kW
```

风机比功率：

```text
85.9 / 4009 = 0.021 kW/kW_heat
```

评价：  
85.9 kW 对约 4 MW 级排热量的冷却塔是合理的中低值。它比原来的 30.3 kW 更接近市场设备，也没有高到明显夸大辅助电耗。考虑到 2.44 K 逼近度较小，这个风机功率建议视为“合理但略偏高效”的设置。

建议：  
当前 `309200 kJ/h` 可以保留。若需要更保守，可取 `360000 kJ/h`，即 100 kW；若后续有厂家样本，应以厂家样本为准。

### 5.3 自然通风

当前设置：

```text
Natural Convection Airflow Fraction = 0.05
Natural Convection Capacity Fraction = 0.03
```

评价：  
该设置比原来的 `0.2/0.1` 更合理。机械通风冷却塔在风机停机时确实会有少量自然通风和散热，但不应承担明显冷却能力。当前数值可保留。

---

## 6. 冷却水泵2修改后复核

Unit 20 已改为：

```text
Rated flow rate = 619400 kg/h
Rated power = 304070 kJ/h = 84.5 kW
```

这与 Unit 19、冷却塔2、冷机2冷凝侧排热需求已经一致。按单台 3100 kW、COP=6.147 估算，单台冷机排热量约：

```text
3100 x (1 + 1 / 6.147) = 3604 kW
```

对应冷却水 5 K 温升所需流量约：

```text
3604 / (4.19 x 5) x 3600 = 619300 kg/h
```

评价：  
Unit 20 当前修改是正确的，可保留。冷却水泵1和2现在为对称配置，系统逻辑清晰。

---

## 7. 建议修改优先级

| 优先级 | 操作 | 原因 |
|---|---|---|
| 高 | Unit 31 管径 `1.0 m -> 0.5 m` | 当前流速仅约 0.24 m/s，热惯性明显偏大 |
| 中 | Unit 5、28 管径 `0.5 m -> 0.4 m` | 单台释冷/负荷侧流速更合理 |
| 中 | Unit 16、17 管径 `0.5 m -> 0.45 m` | 冷却水流速更贴近工程值 |
| 低 | Unit 25 可保持 `0.5 m` | 两台合流时流速约 0.94 m/s，已经可接受 |
| 低 | 冷却塔参数暂不再调整 | 当前风量、风机功率、自然通风已基本合理 |

---

## 8. 推荐最终参数表

若采用“工程化但不激进”的方案，建议如下：

| 模块 | Unit | 参数 | 当前值 | 推荐值 |
|---|---:|---|---:|---:|
| 供冷总管 | 5 | Inside diameter | 0.5 m | 0.40 m |
| 管道-2 | 16 | Inside diameter | 0.5 m | 0.45 m |
| 管道-3 | 17 | Inside diameter | 0.5 m | 0.45 m |
| 管道-1 | 25 | Inside diameter | 0.5 m | 0.50 m |
| 回水总管 | 28 | Inside diameter | 0.5 m | 0.40 m |
| 管道-4 | 31 | Inside diameter | 1.0 m | 0.50 m |
| 冷却塔1 | 18 | Air Flow Rate at Design | 740000 kg/h | 保持 |
| 冷却塔2 | 21 | Air Flow Rate at Design | 740000 kg/h | 保持 |
| 冷却塔1 | 18 | Fan Power at Design | 309200 kJ/h | 保持 |
| 冷却塔2 | 21 | Fan Power at Design | 309200 kJ/h | 保持 |
| 冷却塔1/2 | 18/21 | Natural Convection Fraction | 0.05 / 0.03 | 保持 |
| 冷却水泵2 | 20 | Rated flow rate | 619400 kg/h | 保持 |

---

## 9. 对本次回答的自评分

自评分：`88 / 100`

扣分原因：

- 没有厂家样本数据，冷却塔风机功率只能按工程量级判断，不能替代具体品牌选型。
- Type31 管道在 TRNSYS 中不是完整水力管网模型，本文给出的管径建议主要用于工程尺度和热惯性合理性，而不是压损计算。
- 未重新运行 TRNSYS 对比修改前后的温度响应、冷却水温和能耗结果，因此建议仍属于参数复核，不是仿真结果验证。

---

## 10. 3 点可执行优化建议

1. 先只改 Unit 31：将 `管道-4` 的 Inside diameter 从 `1.0 m` 改为 `0.5 m`，运行一次仿真，观察供冷总管温度、负荷端回水温度和水箱节点温度是否出现异常波动。

2. 再做一组管径敏感性对比：方案 A 保持当前管径；方案 B 使用推荐值 `Unit5=0.4、Unit16=0.45、Unit17=0.45、Unit25=0.5、Unit28=0.4、Unit31=0.5`。对比最大供水温度偏差、冷机运行功耗、冷却塔功耗和水箱 SOC 变化。

3. 给冷却塔做一个保守性校核：保持风量 `740000 kg/h` 不变，分别测试风机功率 `309200 kJ/h` 和 `360000 kJ/h` 两组，比较全年或典型周的辅助电耗差异。若差异对结论敏感，后续必须用厂家样本替换 Type126 的经验参数。
