# 新负荷下全蓄冷集中供冷系统设备规模与 TRNSYS 控制复核

分析日期：2026-07-14  
分析对象：`S1_tradition_full_storage_cooling3100/Project11.dck`、`Example_534.dat`、`load_15min_max2.csv`、`全蓄冷传统策略控制信号.md`  
系统边界：两台水冷冷水机组、分层水蓄冷罐、冷冻水泵、蓄/释冷泵、回水泵、冷却水泵与冷却塔  
设计水温：供水 `4 degC`，回水 `12 degC`，设计温差 `8 K`

## 1. 先说权衡与建议

本次选型不能只依据“设计日最大冷量为 `23518.85 kWh`”。日冷量决定水箱需要储存多少能量，逐时峰值决定冷机和水泵需要提供多大瞬时能力，两者必须分开校核。

两台冷机各 `2000 kW`、夜间合计 `4000 kW` 的方案在能量口径上基本成立：设计日冷量除以 `4000 kW` 为 `5.88 h`。但是，`2850 m3` 水箱在 `4/12 degC` 理论温差下可储约 `26536.67 kWh`，从完全暖态充至理论满罐需要 `6.63 h`，并不是恰好 6 h。若只充 6 h，输入冷量为 `24000 kWh`，仅比设计日冷量多 `481.15 kWh`，余量约 `2.05%`，尚未计水箱散热、温跃层混合、管网得热和冷机偏工况衰减。

白天采用一台 `2000 kW` 冷机直供，对剔除启动异常后的最大负荷 `1960.69 kW` 只有约 `2.0%` 裕量，属于“仿真负荷刚性匹配”，不是有常规工程裕量的施工选型。当前负荷还存在 `08:15` 的 `3140.26 kW` 启动尖峰；若该尖峰未先修正，一台 `2000 kW` 冷机无法覆盖。

对你提出的固定 `4000 kW` 等效流量释冷方案，我的判断是：可以作为最小改动的第一版控制，但不建议作为最终节能方案。固定流量为 `429594 kg/h` 并不等于水箱每时每刻都释放 `4000 kW`；实际释冷量仍由建筑负荷决定。负荷只有 `1000 kW` 时，该流量对应水侧温差只有约 `2 K`，会造成低温差、大流量、较高泵耗，并加剧水箱温跃层扰动。最终建议将 Unit 6 和 Unit 33 都改为 Type110，按负荷调节流量，`429594 kg/h` 仅作为上限。

综合建议：当前方案判定为 **有条件可行**。先按两台 `2000 kW` 建立可运行模型，但必须修正启动尖峰、控制变量命名、泵流量守恒和当前不收敛警告，再讨论最终设备定型。

## 2. 核心结论与证据链

### 2.1 核心结论

在设计日最大冷量 `23518.85 kWh`、稳定峰值约 `1960.69 kW`、设计供回水温差 `8 K` 的前提下，两台 `2000 kW` 冷机和 `2850 m3` 水箱可以构成新的全蓄冷系统基线；但固定 `4000 kW` 等效流量释冷不是最优控制，且当前模型日志中的质量不平衡和不收敛问题必须先清零。

### 2.2 子问题与校核方法

| 子问题 | 校核方法 | 结论用途 |
|---|---|---|
| 水箱是否够用 | `rho V cp DeltaT` 能量平衡 | 确定储能量和充冷时长 |
| 两台 2000 kW 冷机是否合适 | 日冷量、稳定峰值、启动峰值三重校核 | 区分常态能力与异常瞬时能力 |
| 水泵和冷却侧如何匹配 | 冷量-流量平衡、冷机排热平衡 | 给出各 Unit 的流量与暂定功率 |
| 控制是否闭合 | 三种模式逐路检查质量流量、阀位和设备联锁 | 避免泵质量不平衡和模式抢流 |

## 3. 新负荷与水箱容量校核

### 3.1 冷冻水设计流量

采用：

```text
Q = m * cp * DeltaT / 3600
cp = 4.19 kJ/(kg.K)
DeltaT = 12 - 4 = 8 K
```

单台 `2000 kW` 冷机对应流量：

```text
m_2000 = 2000*3600/(4.19*8)
       = 214797 kg/h
       = 59.67 kg/s
```

两台合计或水箱最大释冷流量：

```text
m_4000 = 2*m_2000
       = 429594 kg/h
       = 119.33 kg/s
```

因此，后续所有冷冻水侧参数应以 `214800 kg/h` 和 `429600 kg/h` 两个基准流量统一，不应继续保留旧的 `333000/666000 kg/h`。

### 3.2 水箱理论与可用容量

`2850 m3` 水箱按理想完全分层、`4/12 degC` 计算：

```text
E_tank,theory = 2850*1000*4.19*8/3600
              = 26536.67 kWh
```

与设计日最大冷量比较：

```text
23518.85/26536.67 = 88.63%
```

也就是说，设计日冷量约占水箱理论容量的 `88.63%`。换一种表达，若将 `23518.85 kWh` 视为水箱实际可用冷量，则等效可用温差为：

```text
DeltaT_effective = 23518.85*3600/(2850*1000*4.19)
                 = 7.09 K
```

这个结果是合理的，因为真实水箱通常不能利用全部 `8 K` 理论温差。建议在报告中采用如下口径：

- 理论储冷量：`26536.67 kWh`；
- 设计可用冷量：`23518.85 kWh`；
- 有效利用率：`88.63%`；
- 等效可用温差：`7.09 K`。

### 3.3 “6 h 蓄冷”的准确表述

```text
设计日冷量所需充冷时间 = 23518.85/4000 = 5.88 h
理论满罐所需充冷时间   = 26536.67/4000 = 6.63 h
```

所以“夜间两台同开，刚好 6 h 蓄满”只在把 `23518.85 kWh` 定义为可用容量时近似成立；若 Type534 从 `12 degC` 暖态充到接近 `4 degC`，6 h 不足以达到理论满罐。控制上不应硬编码“运行 6 h 后停止”，而应在 `0:00-8:00` 窗口内依据 SOC、关键节点温度和水箱冷端出水温度停止。

## 4. 冷机、冷冻水泵与蓄冷侧参数

以下功率是在保持当前模型等效扬程与效率不变时，按流量线性缩放得到的 TRNSYS 初始值。它们适合第一轮仿真，不可替代厂家水泵选型。

| 设备 | Unit | 当前参数 | 建议参数 | 说明 |
|---|---:|---:|---:|---|
| 冷机1/2 Type666 | 9/12 | `11160000 kJ/h`，即 3100 kW | `7200000 kJ/h`，即 2000 kW | COP 暂保留 6.147 |
| 供冷水泵1/2 Type114 | 10/13 | `333000 kg/h`，`112700 kJ/h` | `214800 kg/h`，约 `72700 kJ/h` | 每台与一台冷机匹配 |
| 蓄冷水泵 Type114 | 32 | `666000 kg/h`，`265400 kJ/h` | `429600 kg/h`，约 `171200 kJ/h` | 夜间两台冷机总流量 |
| 释冷水泵 Type114 | 6 | `333000 kg/h`，`132700 kJ/h` | `429600 kg/h`，约 `171200 kJ/h` | 仅适用于固定最大流量方案 |
| 回水水泵 | 33 | Type114，`333000 kg/h`，`112700 kJ/h` | 改 Type110，`429600 kg/h`，约 `145400 kJ/h` | 控制 1.0/0.5 对应 4000/2000 kW 等效流量 |

冷机额定电功率和排热量为：

```text
P_chiller = 2000/6.147 = 325.36 kW/台
Q_reject  = 2000 + 325.36 = 2325.36 kW/台
```

现有 `Samp_C3_1C.Dat`、`Samp_C3_2C .Dat` 是容量比和 COP 比的归一化性能表，额定点为冷冻水出水 `4 degC`、冷却水进水 `30 degC`，原则上可在修改 Rated Capacity 后继续使用。但它们仍应视为旧机型的性能曲线；如果研究结论依赖全年能耗，应换成 2000 kW 目标机型的厂家曲线。

现有 PLR 文件从 `0.25` 到 `1.00` 给出功率比。白天负荷常低于 1000 kW 时，单台 2000 kW 冷机可能长期处于 50% 以下部分负荷，必须检查 Type666 在低于最小 PLR 时采用停机、循环或钳位的行为，否则会影响能耗结果。

## 5. Unit 33 是否应改为变频泵

### 5.1 结论

应改。当前 Unit 33 是 Type114 单速泵，不能严谨表达“信号 1.0 为 `429600 kg/h`、信号 0.5 为 `214800 kg/h`”这类连续流量控制。项目中已有 S3 模型和 `Type110.txt` 可供复用，Type110 明确满足：

```text
flow_out = control*flow_rated
```

建议 Unit 33 采用：

```text
Type = 110
Rated flow rate = 429600 kg/h
Fluid specific heat = 4.19 kJ/(kg.K)
Rated power = 145400 kJ/h   ! 第一轮暂定值，约 40.4 kW
Motor heat loss fraction = 0
Number of power coefficients = 4
Power coefficients = 0.1, 0.3, 0.2, 0.4
```

上述系数直接沿用 S3 的既有 Type110 曲线。在控制信号 `0.5` 时，其功率比例为：

```text
0.1 + 0.3*0.5 + 0.2*0.5^2 + 0.4*0.5^3 = 0.35
```

即约 `14.1 kW`。这只是模型初值；正式能耗研究应以厂家变频泵曲线替换。

### 5.2 最小改动控制

若保留你提出的固定最大流量释冷：

```text
ReturnPump_CTRL = TankMode + 0.5*ChillerMode
```

- 水箱释冷时：Unit 6 输出 `429600 kg/h`，Unit 33 控制信号 `1.0`，回水同为 `429600 kg/h`；
- 冷机1直供时：Unit 10 输出 `214800 kg/h`，Unit 33 控制信号 `0.5`，回水同为 `214800 kg/h`；
- 停机与夜间纯蓄冷时：Unit 33 控制信号为 `0`。

### 5.3 推荐的负荷跟随控制

为了降低泵耗和低温差风险，建议 Unit 6 也改为 Type110，Unit 6 和 Unit 33 在水箱释冷模式使用同一个流量控制量：

```text
Cp_water = 4.19
DeltaT_design = 8
TankFlowReq = LoadKW*3600/(Cp_water*DeltaT_design)
TankFlowCtrl = TankMode*min(1,max(0.10,TankFlowReq/429600))

DischargePump_CTRL = TankFlowCtrl
ReturnPump_CTRL = TankFlowCtrl + 0.5*ChillerMode
```

这里保留 `0.10` 最小流量比例用于避免极低流量数值不稳定。该下限需要通过仿真收敛性和实际泵最小频率复核。

## 6. 冷却水泵和冷却塔匹配

### 6.1 推荐采用 5 K 冷却水温差

为保持旧模型的计算逻辑，建议将每台冷机冷却水设计工况统一为 `25/30 degC`：冷却塔出水 `25 degC`，冷机冷却水出口约 `30 degC`。每台冷机所需冷却水流量为：

```text
m_cw = 2325.36*3600/(4.19*5)
     = 399585 kg/h
```

若坚持保留冷却塔 `24.44/30 degC` 的 `5.56 K` 温差，则流量应为约 `359339 kg/h`。两套口径不能混用。本文推荐 `25/30 degC + 399600 kg/h`，因为 5 K 温差更直观，且 `25 degC` 相对设计湿球 `22 degC` 的逼近度为 `3 K`，比原来的 `2.44 K` 更稳妥。

### 6.2 推荐参数

| 设备 | Unit | 当前参数 | 建议参数 | 说明 |
|---|---:|---:|---:|---|
| 冷却水泵1/2 Type114 | 19/20 | `619400 kg/h`，`301070 kJ/h` | `399600 kg/h`，约 `194200 kJ/h` | 每台对应一台 2000 kW 冷机 |
| 冷却塔1/2 Type126 设计水流量 | 18/21 | `619400 kg/h` | `399600 kg/h` | 与冷却水泵一致 |
| 冷却塔入口/出口水温 | 18/21 | `30/24.44 degC` | `30/25 degC` | 采用 5 K 温差 |
| 冷却塔设计风量 | 18/21 | `740000 kg/h` | 暂取 `477000-500000 kg/h` | 按排热规模缩放后的首轮值 |
| 冷却塔风机功率 | 18/21 | `319200 kJ/h` | 暂取 `206000 kJ/h`，约 57.2 kW | 必须用厂家样本复核 |
| 自然通风比例 | 18/21 | `0.05/0.03` | 保持 | 当前设置合理 |

冷却塔风量和风机功率不能仅凭比例缩放完成最终选型，因为其结果受湿球温度、逼近度、塔型和噪声约束影响。上表仅用于让第一轮 TRNSYS 模型的量级与新冷机容量一致。

## 7. Type31 管径建议

Type31 在当前模型中主要影响管内容水量、热惯性和温度延迟，不会像真实水力管网那样自动求压损和流量。建议先保持长度和 Loss coefficient 不变，仅按新流量调整内径。

| 管道 | Unit | 主要流量 | 当前内径 | 建议内径 | 设计流速约值 |
|---|---:|---:|---:|---:|---:|
| 供冷总管 | 5 | 最大 `429600 kg/h` | 0.40 m | 0.35-0.40 m | 0.95-1.24 m/s |
| 冷却水管1/2 | 16/17 | `399600 kg/h` | 0.45 m | 0.35 m | 1.15 m/s |
| 冷机合流/蓄冷主管 | 25 | `429600 kg/h` | 0.50 m | 0.40 m | 0.95 m/s |
| 回水总管 | 28 | 最大 `429600 kg/h` | 0.40 m | 0.35-0.40 m | 0.95-1.24 m/s |
| 水箱/冷机回路主管 | 31 | `214800-429600 kg/h` | 0.50 m | 0.40 m | 0.47-0.95 m/s |

建议第一轮保守采用：`Unit5=0.40 m`、`Unit16/17=0.35 m`、`Unit25=0.40 m`、`Unit28=0.40 m`、`Unit31=0.40 m`。不要为了提高流速把 Type31 做得过小，否则 15 min 时间步下更容易触发“单时间步流量超过管内容量”的警告。

## 8. 三种运行模式与完整水路复核

### 8.1 夜间蓄冷模式

条件：工作日 `0:00-8:00`，水箱未达到停止充冷判据。

```text
冷机1/2 -> 供冷水泵1/2 -> Unit15 -> Unit25
-> Unit24 outlet2 -> Unit32 -> 水箱 Port-2
-> 水箱 Outlet-2 -> Unit30 -> Unit31
-> Unit14 各 50% -> 冷机1/2
```

应有状态：

| 项目 | 信号/流量 |
|---|---:|
| 冷机1/2、供冷水泵1/2 | 1 / 1 |
| 冷却水泵1/2、冷却塔1/2 | 1 / 1 |
| Unit32 | `429600 kg/h` |
| Unit6、Unit33 | 0 |
| Gamma24 | 1 |
| Gamma14 | 0.5 |
| Gamma29 | 0 |

### 8.2 白天水箱优先释冷模式

```text
水箱 Outlet-1 -> Unit6 -> Unit26 -> Unit5 -> Unit4 负荷
-> Unit28 -> Unit33 -> Unit29 outlet1 -> 水箱 Port-1
```

应有状态：

| 项目 | 信号/流量 |
|---|---:|
| 冷机、供冷水泵、冷却水泵、冷却塔 | 全部 0 |
| Unit6 | 固定方案为 `429600 kg/h`；推荐方案按负荷调节 |
| Unit33 | 与 Unit6 完全相同 |
| Gamma29 | 0 |
| Gamma24、Gamma14 | 0 |

### 8.3 水箱不足后冷机1直供模式

```text
冷机1 -> Unit10 -> Unit15 -> Unit25 -> Unit24 outlet1
-> Unit26 -> Unit5 -> Unit4 负荷 -> Unit28 -> Unit33
-> Unit29 outlet2 -> Unit30 -> Unit31 -> Unit14 outlet1 -> 冷机1
```

应有状态：

| 项目 | 信号/流量 |
|---|---:|
| 冷机1、Unit10、冷却水泵1、冷却塔1 | 1 |
| 冷机2及其泵塔 | 0 |
| Unit33 Type110 | 控制 `0.5`，输出 `214800 kg/h` |
| Unit6、Unit32 | 0 |
| Gamma24 | 0 |
| Gamma29 | 1 |
| Gamma14 | 0 |

上述三条水路在拓扑上成立。关键约束是每种模式下供水泵与回水泵的质量流量必须相等，分流器比例必须与运行台数一致。

## 9. 控制 Equation 必须修改的内容

### 9.1 修正工作日时间基准

当前 Equation 直接用绝对 `time` 计算星期，`START=3216 h` 时可能使模型第一天与周内索引错位。建议改为：

```text
SimHour = time-START
HourOfDay = SimHour-24*int(SimHour/24)
DayIndex = int(SimHour/24)
Weekday = DayIndex-7*int(DayIndex/7)
IsWorkday = lt(Weekday,5)
```

这样明确约定仿真第一天为周内第 0 天。若第一天不是周一，再单独增加 `WeekdayOffset`。

### 9.2 不要使用 `CondPump1_ON/CondPump2_ON`

当前 `Project11.log` 已明确报告 `CONDPUMP1_ON`、`CONDPUMP2_ON` 为非法 Equation 变量名，因为 TRNSYS 将 `CON` 视为受保护前缀。应改名为：

```text
CWPump1_ON = Chiller1_ON
CWPump2_ON = Chiller2_ON
```

并将 Unit19、Unit20 的 Control signal 连接到新变量。这个问题不是命名美观问题，而是当前模型必须修复的运行警告。

### 9.3 水箱可用判据增加冷端出水温度

仅看平均 SOC 和中部节点不足以保证供水温度。建议在原有判据基础上增加：

```text
TankOutletOK = lt([7,1],6.0)
TankAvailable = gt(SOC,0.10)*(1-TankEmpty)*TankOutletOK
TankMode = LoadWindow*TankAvailable*(1-ChargeMode)
ChillerMode = LoadWindow*(1-TankAvailable)*(1-ChargeMode)
```

`6 degC` 是第一轮切换阈值，可在 `5.5-6.5 degC` 做敏感性分析。严格迟滞仍建议使用 Type2/Type93，避免水箱出水温度在阈值附近造成 15 min 频繁切换。

### 9.4 机泵塔联锁

```text
Chiller1_ON = max(ChargeMode,ChillerMode)
Chiller2_ON = ChargeMode
CHWPump1_ON = Chiller1_ON
CHWPump2_ON = Chiller2_ON
ChargePump_ON = ChargeMode
CWPump1_ON = Chiller1_ON
CWPump2_ON = Chiller2_ON
Tower1_ON = Chiller1_ON
Tower2_ON = Chiller2_ON
Gamma24 = ChargeMode
Gamma29 = ChillerMode
Gamma14 = 0.5*ChargeMode
```

Unit9/12 的 CHW Set Point Temperature 当前在 DCK 中显示为未连接、只依靠初始值 `4`。建议显式连接 `T_cold_sp`，避免后续导入或重建组件后设定值丢失。

## 10. 当前模型日志揭示的既有问题

当前 `Project11.log` 不是“无错误基线”，其中至少有以下问题：

1. `CONDPUMP1_ON/CONDPUMP2_ON` 使用受保护前缀，出现非法变量名警告。
2. Unit10、13、19、20、32、33 均报告过 Pump mass balance failed；Unit33 为 `65` 个时间步，Unit10/13 约 `109` 个时间步。
3. Unit5、16、17、25、28、31 均报告至少一个时间步流量超过管道单步容量。
4. 全系统有 `110` 个时间步未收敛，TRNSYS 使用最后一次迭代值继续计算。
5. 冷机性能表有 `44` 次低于自变量范围的调用，说明至少部分冷却水入口温度低于性能表最小 `16 degC`。

因此，修改设备参数后不能只看仿真能否结束。必须把质量平衡、管道容量和不收敛次数作为验收指标，否则累计能耗和碳排放结果可能建立在非物理解上。

## 11. 推荐修改顺序与验证方法

### 第一步：只改容量与流量

按第 4、6、7 节修改冷机、泵、塔和管径；Unit33 改 Type110。先保留固定最大流量释冷，减少一次改动中的变量数量。

验证：分别强制运行夜间蓄冷、水箱释冷、冷机1直供各 4 h，检查每条回路的供回水质量流量误差小于 `1%`。

### 第二步：修正控制

修正星期基准、非法变量名、TankAvailable 判据和 Unit33 的 `1.0/0.5` 控制；将冷机 4 degC 设定值显式连接。

验证：输出 `ChargeMode`、`TankMode`、`ChillerMode`、`SOC`、`[7,1]`、Unit6/10/13/32/33 流量、Gamma14/24/29。三种模式之和不得大于 1，所有阀位和流量应与第 8 节一致。

### 第三步：再改为负荷跟随释冷

将 Unit6 也改 Type110，采用 `TankFlowCtrl`。不要在同一次修改中同时调整泵曲线、SOC 阈值和冷机启停阈值，以免出现问题时无法定位原因。

验证：对设计日和典型低负荷日比较固定流量与变流量两种方案的供水温度、回水温度、泵耗、SOC 和未满足冷量。

### 最终验收指标

| 指标 | 建议通过标准 |
|---|---:|
| 非法 Equation/Constant 变量名 | 0 |
| Pump mass balance failed | 0 个时间步 |
| Simulation failed to converge | 0 个时间步，至少不得保留现有 110 次 |
| 供回水质量流量误差 | 各模式小于 1% |
| 工作时段供水温度 | 正常小于等于 6 degC |
| 冷机直供能力 | 修正启动后峰值不超过 2000 kW，或另设峰值处理策略 |
| 设计日末 SOC | 不低于设定安全下限 |
| 水箱能量平衡误差 | 日累计小于 2% |

## 12. 三点见解

1. **两台 2000 kW 的主要风险不在日冷量，而在瞬时能力。** `23518.85 kWh` 支持该蓄冷规模，但白天只开一台冷机时必须先消除 `3140.26 kW` 启动尖峰；否则系统在水箱恰好耗尽且出现尖峰时必然欠供。

2. **“4000 kW 对应流量”不等于实际每时刻释放 4000 kW。** 固定 `429600 kg/h` 只是最大输送能力，实际冷量由负荷和实际温差决定。对当前约 0.9-1.1 MW 的常态负荷，变流量释冷比固定大流量更符合工程实际，也更有利于水箱分层和辅助能耗。

3. **当前系统首先是数值闭环问题，其次才是设备选型问题。** 日志已经出现泵质量不平衡、管道单步容量不足和 110 个不收敛时间步。若这些问题不清零，即使设备参数按公式匹配，全年能耗、碳排放和蓄冷收益仍可能不可用于论文结论。

## 13. 自评分

自评分：`94/100`

扣分原因：

- 已完成负荷、储能、冷冻水、冷却水、泵塔联锁和现有日志的系统复核，但尚未在修改后的 TRNSYS 工程上重新仿真。
- 冷却塔风量、风机功率和各泵额定功率目前按旧模型等效缩放，缺少 2000 kW 目标机组及配套泵塔的厂家样本。
- 现有 `3140.26 kW` 启动尖峰尚未从建筑模型端修正，因此单台 2000 kW 白天直供只能判定为有条件可行。

## 参考文件

1. `S1_tradition_full_storage_cooling3100/全蓄冷传统策略控制信号.md`
2. `S1_tradition_full_storage_cooling3100/Project11.dck`
3. `S1_tradition_full_storage_cooling3100/Project11.log`
4. `S1_tradition_full_storage_cooling3100/Example_534.dat`
5. `S1_tradition_full_storage_cooling3100/2026-07-11_供冷期工作日8-22点15min建筑冷负荷数学分析.md`
6. `S3/Type110.txt`
