VERSION 18
*******************************************************************************
*** TRNSYS input file (deck) generated by TrnsysStudio
*** on 星期四, 八月 06, 2026 at 11:57
*** from TrnsysStudio project: D:\Trnsys18\T\TRNSYS18\MyProjects\A07_Test_final\S1_tradition_full_storage_cooling_test8_05\Project11.tpf
*** 
*** If you edit this file, use the File/Import TRNSYS Input File function in 
*** TrnsysStudio to update the project. 
*** 
*** If you have problems, questions or suggestions please contact your local 
*** TRNSYS distributor or mailto:software@cstb.fr 
*** 
*******************************************************************************


*******************************************************************************
*** Units 
*******************************************************************************

*******************************************************************************
*** Control cards
*******************************************************************************
* START, STOP and STEP
CONSTANTS 3
START=3216
STOP=6552
STEP=15/60
SIMULATION 	 START	 STOP	 STEP	! Start time	End time	Time step
TOLERANCES 0.001 0.001			! Integration	 Convergence
LIMITS 30 2000 30				! Max iterations	Max warnings	Trace limit
DFQ 1					! TRNSYS numerical integration solver method
WIDTH 80				! TRNSYS output file width, number of characters
LIST 					! NOLIST statement
					! MAP statement
SOLVER 0 1 1				! Solver statement	Minimum relaxation factor	Maximum relaxation factor
NAN_CHECK 0				! Nan DEBUG statement
OVERWRITE_CHECK 0			! Overwrite DEBUG statement
TIME_REPORT 0			! disable time report
EQSOLVER 0				! EQUATION SOLVER statement
* User defined CONSTANTS 
*$USER_CONSTANTS
EQUATIONS 1
nPlots = (STOP-START)/168.
*$USER_CONSTANTS_END


* Model "负荷需求端" (Type 682)
* 

UNIT 4 TYPE 682	 负荷需求端
*$UNIT_NAME 负荷需求端
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 637 287
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
5,1 		! 供冷总管:Outlet temperature ->Inlet Temperature
5,2 		! 供冷总管:Outlet flow rate ->Inlet Flowrate
22,1 		! 负荷读取:Output 1 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
10.0 100.0 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "供冷总管" (Type 31)
* 

UNIT 5 TYPE 31	 供冷总管
*$UNIT_NAME 供冷总管
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 806 287
*$LAYER Water Loop # 
PARAMETERS 6
0.5		! 1 Inside diameter
20		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
10.0		! 6 Initial fluid temperature
INPUTS 3
26,1 		! 合流阀-2:Outlet temperature ->Inlet temperature
26,2 		! 合流阀-2:Outlet flow rate ->Inlet flow rate
0,0		! [unconnected] Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 10.0 
*------------------------------------------------------------------------------

* Model "蓄冷罐" (Type 534)
* 

UNIT 7 TYPE 534	 蓄冷罐
*$UNIT_NAME 蓄冷罐
*$MODEL .\Storage Tank Library (TESS)\Cylindrical Storage Tank\Vertical Cylinder\Version with Plug-In\Type534.tmf
*$POSITION 598 404
*$LAYER Main # 
PARAMETERS 5
32		! 1 Logical Unit for Data File
25		! 2 Number of Tank Nodes
2		! 3 Number of Ports
0		! 4 Number of Immersed Heat Exchangers
0		! 5 Number of Miscellaneous Heat Flows
INPUTS 58
29,1 		! 分流阀-3:Temperature at outlet 1 ->Inlet Temperature for Port-1
29,2 		! 分流阀-3:Flow rate at outlet 1 ->Inlet Flowrate for Port-1
50,1 		! 蓄冷水泵_变频:Outlet fluid temperature ->Inlet Temperature for Port-2
50,2 		! 蓄冷水泵_变频:Outlet flow rate ->Inlet Flowrate for Port-2
0,0		! [unconnected] Top Loss Temperature
0,0		! [unconnected] Edge Loss Temperature for Node-1
0,0		! [unconnected] Edge Loss Temperature for Node-2
0,0		! [unconnected] Edge Loss Temperature for Node-3
0,0		! [unconnected] Edge Loss Temperature for Node-4
0,0		! [unconnected] Edge Loss Temperature for Node-5
0,0		! [unconnected] Edge Loss Temperature for Node-6
0,0		! [unconnected] Edge Loss Temperature for Node-7
0,0		! [unconnected] Edge Loss Temperature for Node-8
0,0		! [unconnected] Edge Loss Temperature for Node-9
0,0		! [unconnected] Edge Loss Temperature for Node-10
0,0		! [unconnected] Edge Loss Temperature for Node-11
0,0		! [unconnected] Edge Loss Temperature for Node-12
0,0		! [unconnected] Edge Loss Temperature for Node-13
0,0		! [unconnected] Edge Loss Temperature for Node-14
0,0		! [unconnected] Edge Loss Temperature for Node-15
0,0		! [unconnected] Edge Loss Temperature for Node-16
0,0		! [unconnected] Edge Loss Temperature for Node-17
0,0		! [unconnected] Edge Loss Temperature for Node-18
0,0		! [unconnected] Edge Loss Temperature for Node-19
0,0		! [unconnected] Edge Loss Temperature for Node-20
0,0		! [unconnected] Edge Loss Temperature for Node-21
0,0		! [unconnected] Edge Loss Temperature for Node-22
0,0		! [unconnected] Edge Loss Temperature for Node-23
0,0		! [unconnected] Edge Loss Temperature for Node-24
0,0		! [unconnected] Edge Loss Temperature for Node-25
0,0		! [unconnected] Bottom Loss Temperature
0,0		! [unconnected] Gas Flue Temperature
0,0		! [unconnected] Inversion Mixing Flowrate
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-2
0,0		! [unconnected] Auxiliary Heat Input for Node-3
0,0		! [unconnected] Auxiliary Heat Input for Node-4
0,0		! [unconnected] Auxiliary Heat Input for Node-5
0,0		! [unconnected] Auxiliary Heat Input for Node-6
0,0		! [unconnected] Auxiliary Heat Input for Node-7
0,0		! [unconnected] Auxiliary Heat Input for Node-8
0,0		! [unconnected] Auxiliary Heat Input for Node-9
0,0		! [unconnected] Auxiliary Heat Input for Node-10
0,0		! [unconnected] Auxiliary Heat Input for Node-11
0,0		! [unconnected] Auxiliary Heat Input for Node-12
0,0		! [unconnected] Auxiliary Heat Input for Node-13
0,0		! [unconnected] Auxiliary Heat Input for Node-14
0,0		! [unconnected] Auxiliary Heat Input for Node-15
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
*** INITIAL INPUT VALUES
0 0 0 0 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20
-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
DERIVATIVES 25
15		! 1 Initial Tank Temperature-1
15		! 2 Initial Tank Temperature-2
15		! 3 Initial Tank Temperature-3
15		! 4 Initial Tank Temperature-4
15		! 5 Initial Tank Temperature-5
15		! 6 Initial Tank Temperature-6
15		! 7 Initial Tank Temperature-7
15		! 8 Initial Tank Temperature-8
15		! 9 Initial Tank Temperature-9
15		! 10 Initial Tank Temperature-10
15		! 11 Initial Tank Temperature-11
15		! 12 Initial Tank Temperature-12
15		! 13 Initial Tank Temperature-13
15		! 14 Initial Tank Temperature-14
15		! 15 Initial Tank Temperature-15
15		! 16 Initial Tank Temperature-1
15		! 17 Initial Tank Temperature-1
15		! 18 Initial Tank Temperature-1
15		! 19 Initial Tank Temperature-1
15		! 20 Initial Tank Temperature-1
15		! 21 Initial Tank Temperature-1
15		! 22 Initial Tank Temperature-1
15		! 23 Initial Tank Temperature-1
15		! 24 Initial Tank Temperature-1
15		! 25 Initial Tank Temperature-1
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\MyProjects\A07_Test_final\S1_tradition_full_storage_cooling_test8_04\Example_534.dat" 32
*|? Which file contains the parameter values for this component? |1000
*------------------------------------------------------------------------------

* Model "冷机1" (Type 666)
* 

UNIT 9 TYPE 666	 冷机1
*$UNIT_NAME 冷机1
*$MODEL .\HVAC Library (TESS)\Chillers\Water-Cooled Chiller\Type666.tmf
*$POSITION 603 564
*$LAYER Main # 
*$# Water-Cooled Chiller
PARAMETERS 9
7200000		! 1 Rated Capacity
6.147		! 2 Rated C.O.P.
34		! 3 Logical Unit - Performance Data
35		! 4 Logical Unit - PLR Data
4.190		! 5 CHW Fluid Specific Heat
4.190		! 6 CW Fluid Specific Heat
6		! 7 Number of CW Points
7		! 8 Number of CHW Points
5		! 9 Number of PLRs
INPUTS 6
14,1 		! 分流阀-2:Temperature at outlet 1 ->Chilled Water Inlet Temperature
14,2 		! 分流阀-2:Flow rate at outlet 1 ->Chilled Water Flowrate
53,1 		! 冷却水泵1-1:Outlet fluid temperature ->Cooling Water Temperature
53,2 		! 冷却水泵1-1:Outlet flow rate ->Cooling Water Flowrate
CHW_SP		! 判断:CHW_SP ->CHW Set Point Temperature
Chiller1_ON		! 判断:Chiller1_ON ->Chiller Control Signal
*** INITIAL INPUT VALUES
12.22 215000 30.0 399600 4 0 
*** External files
ASSIGN "Samp_C3_1C.Dat" 34
*|? Which file contains the chiller performance data? |1000
ASSIGN "WaterCooledChiller_PLR1.Dat" 35
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* Model "冷机2" (Type 666)
* 

UNIT 12 TYPE 666	 冷机2
*$UNIT_NAME 冷机2
*$MODEL .\HVAC Library (TESS)\Chillers\Water-Cooled Chiller\Type666.tmf
*$POSITION 603 650
*$LAYER Main # 
*$# Water-Cooled Chiller
PARAMETERS 9
7200000		! 1 Rated Capacity
6.147		! 2 Rated C.O.P.
37		! 3 Logical Unit - Performance Data
38		! 4 Logical Unit - PLR Data
4.190		! 5 CHW Fluid Specific Heat
4.190		! 6 CW Fluid Specific Heat
6		! 7 Number of CW Points
7		! 8 Number of CHW Points
5		! 9 Number of PLRs
INPUTS 6
14,3 		! 分流阀-2:Temperature at outlet 2 ->Chilled Water Inlet Temperature
14,4 		! 分流阀-2:Flow rate at outlet 2 ->Chilled Water Flowrate
54,1 		! 冷却水泵2-1:Outlet fluid temperature ->Cooling Water Temperature
54,2 		! 冷却水泵2-1:Outlet flow rate ->Cooling Water Flowrate
CHW_SP		! 判断:CHW_SP ->CHW Set Point Temperature
Chiller2_ON		! 判断:Chiller2_ON ->Chiller Control Signal
*** INITIAL INPUT VALUES
12.22 215000 30.0 399600 4 0 
*** External files
ASSIGN "Samp_C3_2C .Dat" 37
*|? Which file contains the chiller performance data? |1000
ASSIGN "WaterCooledChiller_PLR2.Dat" 38
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* Model "分流阀-2" (Type 11)
* 

UNIT 14 TYPE 11	 分流阀-2
*$UNIT_NAME 分流阀-2
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Type11f.tmf
*$POSITION 392 522
*$LAYER Water Loop # 
PARAMETERS 1
2		! 1 Flow diverter mode
INPUTS 3
31,1 		! 管道-4:Outlet temperature ->Inlet temperature
31,2 		! 管道-4:Outlet flow rate ->Inlet flow rate
Gamma14		! 判断:Gamma14 ->Control signal
*** INITIAL INPUT VALUES
20.0 100.0 0.5 
*------------------------------------------------------------------------------

* Model "合流阀" (Type 11)
* 

UNIT 15 TYPE 11	 合流阀
*$UNIT_NAME 合流阀
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 1052 639
*$LAYER Water Loop # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
51,1 		! 供冷水泵1_变频:Outlet fluid temperature ->Temperature at inlet 1
51,2 		! 供冷水泵1_变频:Outlet flow rate ->Flow rate at inlet 1
52,1 		! 供冷水泵2_变频:Outlet fluid temperature ->Temperature at inlet 2
52,2 		! 供冷水泵2_变频:Outlet flow rate ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "管道-2" (Type 31)
* 

UNIT 16 TYPE 31	 管道-2
*$UNIT_NAME 管道-2
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 494 799
*$LAYER Main # 
PARAMETERS 6
0.35		! 1 Inside diameter
10		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
20.0		! 6 Initial fluid temperature
INPUTS 3
55,1 		! 冷却水泵1-2:Outlet fluid temperature ->Inlet temperature
55,2 		! 冷却水泵1-2:Outlet flow rate ->Inlet flow rate
23,1 		! 天气文件:Dry bulb temperature ->Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 20.0 
*------------------------------------------------------------------------------

* Model "管道-3" (Type 31)
* 

UNIT 17 TYPE 31	 管道-3
*$UNIT_NAME 管道-3
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 494 895
*$LAYER Main # 
PARAMETERS 6
0.35		! 1 Inside diameter
10		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
20.0		! 6 Initial fluid temperature
INPUTS 3
56,1 		! 冷却水泵2-2:Outlet fluid temperature ->Inlet temperature
56,2 		! 冷却水泵2-2:Outlet flow rate ->Inlet flow rate
23,1 		! 天气文件:Dry bulb temperature ->Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 20.0 
*------------------------------------------------------------------------------

* Model "负荷读取" (Type 9)
* 

UNIT 22 TYPE 9	 负荷读取
*$UNIT_NAME 负荷读取
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 223 52
*$LAYER Weather - Data Files # 
PARAMETERS 10
2		! 1 Mode
12865		! 2 Header Lines to Skip
1		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not
1.0		! 6 Multiplication factor
0		! 7 Addition factor
1		! 8 Average or instantaneous value
39		! 9 Logical unit for input file
-1		! 10 Free format mode
*** External files
ASSIGN "load_15min_max2.csv" 39
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "天气文件" (Type 15)
* 

UNIT 23 TYPE 15	 天气文件
*$UNIT_NAME 天气文件
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY2\Type15-2.tmf
*$POSITION 139 266
*$LAYER Weather - Data Files # 
PARAMETERS 9
2		! 1 File Type
40		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
1		! 6 Number of surfaces
1		! 7 Tracking mode
0.0		! 8 Slope of surface
0		! 9 Azimuth of surface
*** External files
ASSIGN "D:\Trnsys18\Weather\Meteonorm\Asia\CN-Shanghai-583670.tm2" 40
*|? Which file contains the TMY-2 weather data? |1000
*------------------------------------------------------------------------------

* Model "分流阀-1" (Type 11)
* 

UNIT 24 TYPE 11	 分流阀-1
*$UNIT_NAME 分流阀-1
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Type11f.tmf
*$POSITION 1256 383
*$LAYER Water Loop # 
PARAMETERS 1
2		! 1 Flow diverter mode
INPUTS 3
25,1 		! 管道-1:Outlet temperature ->Inlet temperature
25,2 		! 管道-1:Outlet flow rate ->Inlet flow rate
Gamma24		! 判断:Gamma24 ->Control signal
*** INITIAL INPUT VALUES
20.0 100.0 0.5 
*------------------------------------------------------------------------------

* Model "管道-1" (Type 31)
* 

UNIT 25 TYPE 31	 管道-1
*$UNIT_NAME 管道-1
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 1202 639
*$LAYER Main # 
PARAMETERS 6
0.5		! 1 Inside diameter
20		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
10.0		! 6 Initial fluid temperature
INPUTS 3
15,1 		! 合流阀:Outlet temperature ->Inlet temperature
15,2 		! 合流阀:Outlet flow rate ->Inlet flow rate
0,0		! [unconnected] Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 10.0 
*------------------------------------------------------------------------------

* Model "合流阀-2" (Type 11)
* 

UNIT 26 TYPE 11	 合流阀-2
*$UNIT_NAME 合流阀-2
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 926 287
*$LAYER Water Loop # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
49,1 		! 释冷水泵_变频:Outlet fluid temperature ->Temperature at inlet 1
49,2 		! 释冷水泵_变频:Outlet flow rate ->Flow rate at inlet 1
24,1 		! 分流阀-1:Temperature at outlet 1 ->Temperature at inlet 2
24,2 		! 分流阀-1:Flow rate at outlet 1 ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
10.0 1000.0 20.0 1000.0 
*------------------------------------------------------------------------------

* Model "温度数据" (Type 65)
* 

UNIT 27 TYPE 65	 温度数据
*$UNIT_NAME 温度数据
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 85 52
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
6		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
50		! 4 Left axis maximum
0.0		! 5 Right axis minimum
50		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
41		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 8
26,1 		! 合流阀-2:Outlet temperature ->Left axis variable-1
4,1 		! 负荷需求端:Outlet Temperature ->Left axis variable-2
23,1 		! 天气文件:Dry bulb temperature ->Right axis variable-1
23,3 		! 天气文件:Wet bulb temperature ->Right axis variable-2
ModeSumCheck		! 判断:ModeSumCheck ->Right axis variable-3
ChillerMode		! 判断:ChillerMode ->Right axis variable-4
9,3 		! 冷机1:Cooling Water Temperature ->Right axis variable-5
57,1 		! 闭式冷却塔1:Fluid outlet temperature ->Right axis variable-6
*** INITIAL INPUT VALUES
负荷进水温度 负荷端回水温度 干球温度 湿球温度 逻辑验证1 冷机直供 冷却水进入温度
冷却水出口温度 
LABELS  3
"Temperature [C]"
C
进回水温度
*** External files
ASSIGN "***.plt" 41
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "回水总管" (Type 31)
* 

UNIT 28 TYPE 31	 回水总管
*$UNIT_NAME 回水总管
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 501 287
*$LAYER Water Loop # 
PARAMETERS 6
0.4		! 1 Inside diameter
10		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
10.0		! 6 Initial fluid temperature
INPUTS 3
4,1 		! 负荷需求端:Outlet Temperature ->Inlet temperature
4,2 		! 负荷需求端:Outlet Flowrate ->Inlet flow rate
23,1 		! 天气文件:Dry bulb temperature ->Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 10.0 
*------------------------------------------------------------------------------

* Model "分流阀-3" (Type 11)
* 

UNIT 29 TYPE 11	 分流阀-3
*$UNIT_NAME 分流阀-3
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Type11f.tmf
*$POSITION 243 319
*$LAYER Main # 
PARAMETERS 1
2		! 1 Flow diverter mode
INPUTS 3
28,1 		! 回水总管:Outlet temperature ->Inlet temperature
28,2 		! 回水总管:Outlet flow rate ->Inlet flow rate
Gamma29		! 判断:Gamma29 ->Control signal
*** INITIAL INPUT VALUES
20.0 100.0 0.5 
*------------------------------------------------------------------------------

* Model "合流阀-3" (Type 11)
* 

UNIT 30 TYPE 11	 合流阀-3
*$UNIT_NAME 合流阀-3
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 276 426
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
29,3 		! 分流阀-3:Temperature at outlet 2 ->Temperature at inlet 1
29,4 		! 分流阀-3:Flow rate at outlet 2 ->Flow rate at inlet 1
7,3 		! 蓄冷罐:Temperature at Outlet-2 ->Temperature at inlet 2
7,4 		! 蓄冷罐:Flowrate at Outlet-2 ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "管道-4" (Type 31)
* 

UNIT 31 TYPE 31	 管道-4
*$UNIT_NAME 管道-4
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 280 522
*$LAYER Main # 
PARAMETERS 6
0.4		! 1 Inside diameter
20		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
10.0		! 6 Initial fluid temperature
INPUTS 3
30,1 		! 合流阀-3:Outlet temperature ->Inlet temperature
30,2 		! 合流阀-3:Outlet flow rate ->Inlet flow rate
0,0		! [unconnected] Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 10.0 
*------------------------------------------------------------------------------

* EQUATIONS "判断"
* 
EQUATIONS 60
T_cold_sp = 4 ! 水箱冷态参考温度---------------------------------------------------------------------------------------------------------------------水箱状态判断
T_warm_ref = 12 ! 水箱暖态参考温度
dT_dead = 1 ! 温度判断死区
DTCHW_DIRECT = 5
T_CHW_CHARGE = 4 ! 蓄冷模式冷机冷冻水出水设定值，°C
T_CHW_DIRECT = 10 ! 冷机直接供建筑时的冷冻水出水设定值，°C
T_CHW_OFF = 10 ! 冷机关闭或释冷模式下的备用设定值，°C；此时不产生制冷
SOC = max(0,min(1,(T_warm_ref-[7,5])/(T_warm_ref-T_cold_sp))) !蓄冷量状态SOC（0=完全暖/空, 1=完全冷/满）
TankFull = lt([7,18], T_cold_sp + 0.5)*lt([7,30],T_cold_sp + dT_dead) !蓄满：顶部节点AND中部节点均接近供冷温度
TankEmpty = gt([7,42],T_warm_ref-dT_dead)*gt([7,30],T_warm_ref-3)
SOC_Stop = max(SOC,TankFull) ! Type2蓄冷停止滞回的监测量；TankFull=1时强制将监测量提升到1，使滞回控制器进入停止蓄冷状态
Chg_bySOC = (1-[58,1])*(1-TankFull) ! Type2未锁定停止且水箱未判满时允许蓄冷；带0.93/0.95 SOC滞回
Dch_bySOC = gt(SOC,0.1)*(1-TankEmpty) ! 释冷模式控制信号
LoadKW = max(0,[22,1]/3600)! 将负荷由 kJ/h 折算为 kW；
HasLoad = gt(LoadKW,5)! 有效制冷需求判断；5 kW 用于过滤数值噪声，避免零负荷时误开泵
HourOfDay = time-24*int(time/24)! 当前仿真时刻在一天内的小时数；例如 0-8 为夜间蓄冷窗口。
DayNum = int(time/24)! 从 TRNSYS 绝对仿真时间得到日序号；需与负荷文件首日星期对应关系校准。
WeekIndex0 = DayNum-7*int(DayNum/7)! 未校准的周内索引，范围 0-6 循环。
WeekdayOffset = 0! 星期偏移量；必须根据 load_year_15min_new.csv 的首日实际星期校准。
RawWeekIndex = WeekIndex0+WeekdayOffset! 加入偏移量后的周内索引。
Weekday = RawWeekIndex-7*int(RawWeekIndex/7)! 归一化后的周内索引；建议约定 0=周一，1=周二，...，6=周日。
IsWorkday = lt(Weekday,5)! 工作日判断；周一到周五为 1，周六周日为 0。
IsChargeTime = lt(HourOfDay,8)! 夜间蓄冷时间窗；0:00-8:00 为 1，其余时间为 0。
IsLoadTime = ge(HourOfDay,8)*lt(HourOfDay,22)! 工作日白天供冷时间窗；8:00-22:00 为 1，其余时间为 0。
ChargeWindow = IsWorkday*IsChargeTime! 仅工作日夜间允许蓄冷；周末不蓄冷，避免无需求日重复充放。
LoadWindow = IsWorkday*IsLoadTime*HasLoad! 仅工作日 8:00-22:00 且负荷大于噪声阈值时进入供冷判断。
ChargeMode = ChargeWindow*Chg_bySOC! 蓄冷模式；夜间、工作日且水箱未满时，两台冷机和蓄冷泵开启。
TankMode = LoadWindow*TankCanCover*(1-ChargeMode)! 水箱释冷模式；白天有负荷且水箱可用时优先释冷，同时与蓄冷模式互斥。
ChillerMode = LoadWindow*(1-TankCanCover)*(1-ChargeMode)! 双冷机各承担一半
OffMode = (1-ChargeMode)*(1-TankMode)*(1-ChillerMode)! 停机模式；不直接连接设备，仅用于检查三种运行模式是否互斥完整。
Chiller1_ON = max(ChargeMode,ChillerMode)
Chiller2_ON = max(ChargeMode,ChillerMode)
DTCHW = DTCHW_DIRECT*ChillerMode + DTCHW_TANK*(1-ChillerMode)
MREQ = LoadKW*3600/(CpW*DTCHW)
CWP_MIN = 0.40
CHWPump1_ON = CHWP1_CTRL
CHWPump2_ON = CHWP2_CTRL
ChargePump_ON = ChargeMode! 蓄冷水泵只在夜间蓄冷模式开启。
Tower1_ON = Chiller1_ON! 冷却塔1与冷机1同步，冷机1不开时不应开塔。
Tower2_ON = Chiller2_ON! 冷却塔2与冷机2同步
Gamma24 = ChargeMode! Unit24 分流阀-1：蓄冷时 gam=1，全部走 outlet2 到蓄冷水泵；冷机直供时 gam=0，全部走 outlet1 到供冷总管。
Gamma29 = ChillerMode! Unit29 分流阀-3：水箱释冷时 gam=0，回水走 outlet1 回蓄冷罐；冷机直供时 gam=1，回水走 outlet2 回冷机侧。
Gamma14 = 0.5*max(ChargeMode,ChillerMode)! Unit14 分流阀-2：蓄冷时 gam=0.5，两台冷机各 50%；
CpW = 4.19! 水的比热
DTCHW_TANK = 8 ! 设计供回水温差
MCHWR = 215000 !单台供冷泵额定质量流量，kg/h
MDCHR = 430000!释冷泵额定质量流量，kg/h
MREQ_TANK = LoadKW*3600/(CpW*DTCHW_TANK)!由建筑冷负荷计算总需求质量流量
MDCHREQ = 1.10*MREQ_TANK!给释冷流量增加输送裕量
TankCanCover = Dch_bySOC*TankFlowOK!水箱未判空且泵流量能力足够时允许独立供冷
TankFlowOK = le(MDCHREQ,MDCHR)!需求流量不超过释冷泵额定流量时为1
DCHP_CTRL = TankMode*min(1,MDCHREQ/MDCHR)!计算Unit49应使用的0-1连续释冷信号
CHGP_CTRL = ChargeMode!计算Unit50应使用的蓄冷泵信号
CHW_DAY_CTRL = ChillerMode*min(1,MDCHREQ/(2*MCHWR))!双冷机供冷时，每台供冷泵承担总流量的一半
CHWP1_CTRL = max(ChargeMode,CHW_DAY_CTRL)!Unit51夜间取1，白天按一半需求调节
CHWP2_CTRL = max(ChargeMode,CHW_DAY_CTRL)
CWP1_CTRL = Chiller1_ON*max(CWP_MIN,min(1,CHWP1_CTRL))
CWP2_CTRL = Chiller2_ON*max(CWP_MIN,min(1,CHWP2_CTRL))
CHW_SP = max(4,min(10,T_CHW_CHARGE*ChargeMode + T_CHW_DIRECT*ChillerMode + T_CHW_OFF*(TankMode+OffMode))) ! 两台Type666共用的动态冷冻水出水设定值
ModeSumCheck = ChargeMode+TankMode+ChillerMode+OffMode!逻辑验证，应满足 ModeSumCheck=1；如果不是1，先修正模式逻辑，不要直接调冷机设定温度。
*$UNIT_NAME 判断
*$LAYER Main
*$POSITION 927 63
*$UNIT_NUMBER 34

*------------------------------------------------------------------------------


* EQUATIONS "能耗"
* 
EQUATIONS 7
lengji_all = ([9,5]+[12,5])/3600
lengqueta_all = ([57,4]+[47,4])/3600
shuibeng_all = ([49,3]+[50,3]+[51,3]+[52,3]+[53,3]+[54,3]+[55,3]+[56,3])/3600
E_ALL = lengji_all+lengqueta_all+shuibeng_all
E_CO2_2025 = E_ALL*[36,1]
E_CO2_40TH = E_ALL*[36,2]
E_CO2_60TH = E_ALL*[36,3]
*$UNIT_NAME 能耗
*$LAYER Main
*$POSITION 1375 63
*$UNIT_NUMBER 35

*------------------------------------------------------------------------------


* Model "电力碳排放" (Type 9)
* 

UNIT 36 TYPE 9	 电力碳排放
*$UNIT_NAME 电力碳排放
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1223 63
*$LAYER Main # 
PARAMETERS 18
2		! 1 Mode
12865		! 2 Header Lines to Skip
3		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
46		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "CO2.csv" 46
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "Type24" (Type 24)
* 

UNIT 37 TYPE 24	 Type24
*$UNIT_NAME Type24
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 1486 63
*$LAYER Main # 
PARAMETERS 2
STOP		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 4
lengji_all		! 能耗:lengji_all ->Input to be integrated-1
lengqueta_all		! 能耗:lengqueta_all ->Input to be integrated-2
shuibeng_all		! 能耗:shuibeng_all ->Input to be integrated-3
E_ALL		! 能耗:E_ALL ->Input to be integrated-4
*** INITIAL INPUT VALUES
0.0 0.0 0.0 0.0 
*------------------------------------------------------------------------------

* Model "能耗-2" (Type 65)
* 

UNIT 38 TYPE 65	 能耗-2
*$UNIT_NAME 能耗-2
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1489 159
*$LAYER Main # 
PARAMETERS 12
3		! 1 Nb. of left-axis variables
1		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
300000.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
300000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
47		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
37,1 		! Type24:Result of integration-1 ->Left axis variable-1
37,2 		! Type24:Result of integration-2 ->Left axis variable-2
37,3 		! Type24:Result of integration-3 ->Left axis variable-3
37,4 		! Type24:Result of integration-4 ->Right axis variable
*** INITIAL INPUT VALUES
冷机 冷却塔 水泵 总能耗 
LABELS  3
KWH
KWH
能耗
*** External files
ASSIGN "tra_EC.xls" 47
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "Type24-2" (Type 24)
* 

UNIT 39 TYPE 24	 Type24-2
*$UNIT_NAME Type24-2
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 1498 255
*$LAYER Main # 
PARAMETERS 2
STOP		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 3
E_CO2_2025		! 能耗:E_CO2_2025 ->Input to be integrated-1
E_CO2_40TH		! 能耗:E_CO2_40TH ->Input to be integrated-2
E_CO2_60TH		! 能耗:E_CO2_60TH ->Input to be integrated-3
*** INITIAL INPUT VALUES
0.0 0.0 0.0 
*------------------------------------------------------------------------------

* Model "碳排放" (Type 65)
* 

UNIT 40 TYPE 65	 碳排放
*$UNIT_NAME 碳排放
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1499 351
*$LAYER Main # 
PARAMETERS 12
3		! 1 Nb. of left-axis variables
1		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
160000000		! 4 Left axis maximum
0.0		! 5 Right axis minimum
160000000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
48		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
39,1 		! Type24-2:Result of integration-1 ->Left axis variable-1
39,2 		! Type24-2:Result of integration-2 ->Left axis variable-2
39,3 		! Type24-2:Result of integration-3 ->Left axis variable-3
0,0		! [unconnected] Right axis variable
*** INITIAL INPUT VALUES
2025 40th 60th 空 
LABELS  3
g
g
碳排放
*** External files
ASSIGN "tr_carbon.xls" 48
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "Type24-3" (Type 24)
* 

UNIT 42 TYPE 24	 Type24-3
*$UNIT_NAME Type24-3
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 1498 436
*$LAYER Main # 
PARAMETERS 2
0.25		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 4
E_ALL		! 能耗:E_ALL ->Input to be integrated-1
E_CO2_2025		! 能耗:E_CO2_2025 ->Input to be integrated-2
E_CO2_40TH		! 能耗:E_CO2_40TH ->Input to be integrated-3
E_CO2_60TH		! 能耗:E_CO2_60TH ->Input to be integrated-4
*** INITIAL INPUT VALUES
0.0 0.0 0.0 0.0 
*------------------------------------------------------------------------------

* Model "15min级数据" (Type 65)
* 

UNIT 43 TYPE 65	 15min级数据
*$UNIT_NAME 15min级数据
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1501 532
*$LAYER Main # 
PARAMETERS 12
1		! 1 Nb. of left-axis variables
3		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
1000.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
1000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
49		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
42,1 		! Type24-3:Result of integration-1 ->Left axis variable
42,2 		! Type24-3:Result of integration-2 ->Right axis variable-1
42,3 		! Type24-3:Result of integration-3 ->Right axis variable-2
42,4 		! Type24-3:Result of integration-4 ->Right axis variable-3
*** INITIAL INPUT VALUES
15能耗 15_2025 15_40th 15_60th 
LABELS  3
/
/
15min积分
*** External files
ASSIGN "traditional_15min_data.xls" 49
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "Type24-4" (Type 24)
* 

UNIT 44 TYPE 24	 Type24-4
*$UNIT_NAME Type24-4
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 1552 682
*$LAYER Main # 
PARAMETERS 2
STOP		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 14
LEN1		! Equa:LEN1 ->Input to be integrated-1
LEN2		! Equa:LEN2 ->Input to be integrated-2
TOW1		! Equa:TOW1 ->Input to be integrated-3
TOW2		! Equa:TOW2 ->Input to be integrated-4
Return1		! Equa:Return1 ->Input to be integrated-5
shilengshuibeng		! Equa:shilengshuibeng ->Input to be integrated-6
xulengshuibeng		! Equa:xulengshuibeng ->Input to be integrated-7
gongleng1		! Equa:gongleng1 ->Input to be integrated-8
gongelng2		! Equa:gongelng2 ->Input to be integrated-9
lengque1		! Equa:lengque1 ->Input to be integrated-10
lengque2		! Equa:lengque2 ->Input to be integrated-11
lengque3		! Equa:lengque3 ->Input to be integrated-12
lengque4		! Equa:lengque4 ->Input to be integrated-13
Q_A		! Equa:Q_A ->Input to be integrated-14
*** INITIAL INPUT VALUES
0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 
*------------------------------------------------------------------------------

* Model "Type65c" (Type 65)
* 

UNIT 45 TYPE 65	 Type65c
*$UNIT_NAME Type65c
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1649 682
*$LAYER Main # 
PARAMETERS 12
4		! 1 Nb. of left-axis variables
9		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
100000		! 4 Left axis maximum
0.0		! 5 Right axis minimum
100000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
50		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 13
44,1 		! Type24-4:Result of integration-1 ->Left axis variable-1
44,2 		! Type24-4:Result of integration-2 ->Left axis variable-2
44,3 		! Type24-4:Result of integration-3 ->Left axis variable-3
44,4 		! Type24-4:Result of integration-4 ->Left axis variable-4
44,5 		! Type24-4:Result of integration-5 ->Right axis variable-1
44,6 		! Type24-4:Result of integration-6 ->Right axis variable-2
44,7 		! Type24-4:Result of integration-7 ->Right axis variable-3
44,8 		! Type24-4:Result of integration-8 ->Right axis variable-4
44,9 		! Type24-4:Result of integration-9 ->Right axis variable-5
44,10 		! Type24-4:Result of integration-10 ->Right axis variable-6
44,11 		! Type24-4:Result of integration-11 ->Right axis variable-7
44,12 		! Type24-4:Result of integration-12 ->Right axis variable-8
44,13 		! Type24-4:Result of integration-13 ->Right axis variable-9
*** INITIAL INPUT VALUES
冷机1 冷机2 冷却塔1 冷却塔2 回水水泵 释冷水泵 蓄冷水泵 供冷水泵1 供冷水泵2
冷却水泵1 冷却水泵2 冷却1-2 冷却2-2 
LABELS  3
kwh
kwh
"Graph 1"
*** External files
ASSIGN "any_type_kwh.xls" 50
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* EQUATIONS "Equa"
* 
EQUATIONS 14
LEN1 = [9,5]/3600
LEN2 = [12,5]/3600
TOW1 = [57,4]/3600
TOW2 = [47,4]/3600
Return1 = 0
shilengshuibeng = [49,3]/3600
xulengshuibeng = [50,3]/3600
gongleng1 = [51,3]/3600
gongelng2 = [52,3]/3600
lengque1 = [53,3]/3600
lengque2 = [54,3]/3600
lengque3 = [55,3]/3600
lengque4 = [56,3]/3600
Q_A = ([9,10]+[12,10])/3600
*$UNIT_NAME Equa
*$LAYER Main
*$POSITION 1439 682
*$UNIT_NUMBER 46

*------------------------------------------------------------------------------


* Model "Type65c-2" (Type 65)
* 

UNIT 48 TYPE 65	 Type65c-2
*$UNIT_NAME Type65c-2
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1555 788
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
1500000		! 4 Left axis maximum
0.0		! 5 Right axis minimum
1500000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
51		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
44,14 		! Type24-4:Result of integration-14 ->Left axis variable-1
0,0		! [unconnected] Left axis variable-2
0,0		! [unconnected] Right axis variable-1
0,0		! [unconnected] Right axis variable-2
*** INITIAL INPUT VALUES
制冷量 label label label 
LABELS  3
KWH
KWH
制冷量
*** External files
ASSIGN "***.plt" 51
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "释冷水泵_变频" (Type 110)
* 

UNIT 49 TYPE 110	 释冷水泵_变频
*$UNIT_NAME 释冷水泵_变频
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 841 383
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 8
430000		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
150480		! 3 Rated power
0.0		! 4 Motor heat loss fraction
3		! 5 Number of power coefficients
0.05		! 6 Power coefficient-1
0.15		! 7 Power coefficient-2
0.80		! 8 Power coefficient-3
INPUTS 5
7,1 		! 蓄冷罐:Temperature at Outlet-1 ->Inlet fluid temperature
7,2 		! 蓄冷罐:Flowrate at Outlet-1 ->Inlet fluid flow rate
DCHP_CTRL		! 判断:DCHP_CTRL ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 100000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "蓄冷水泵_变频" (Type 110)
* 

UNIT 50 TYPE 110	 蓄冷水泵_变频
*$UNIT_NAME 蓄冷水泵_变频
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 819 468
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 8
430000		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
47900		! 3 Rated power
0.0		! 4 Motor heat loss fraction
3		! 5 Number of power coefficients
0.05		! 6 Power coefficient-1
0.15		! 7 Power coefficient-2
0.80		! 8 Power coefficient-3
INPUTS 5
24,3 		! 分流阀-1:Temperature at outlet 2 ->Inlet fluid temperature
24,4 		! 分流阀-1:Flow rate at outlet 2 ->Inlet fluid flow rate
ChargePump_ON		! 判断:ChargePump_ON ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 300000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "供冷水泵1_变频" (Type 110)
* 

UNIT 51 TYPE 110	 供冷水泵1_变频
*$UNIT_NAME 供冷水泵1_变频
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 780 564
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 8
215000		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
39000		! 3 Rated power
0.0		! 4 Motor heat loss fraction
3		! 5 Number of power coefficients
0.05		! 6 Power coefficient-1
0.15		! 7 Power coefficient-2
0.80		! 8 Power coefficient-3
INPUTS 5
9,1 		! 冷机1:Chilled Water Temperature ->Inlet fluid temperature
9,2 		! 冷机1:Chilled Water Flowrate ->Inlet fluid flow rate
CHWP1_CTRL		! 判断:CHWP1_CTRL ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 215000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "供冷水泵2_变频" (Type 110)
* 

UNIT 52 TYPE 110	 供冷水泵2_变频
*$UNIT_NAME 供冷水泵2_变频
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 833 650
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 8
215000		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
39000		! 3 Rated power
0.0		! 4 Motor heat loss fraction
3		! 5 Number of power coefficients
0.05		! 6 Power coefficient-1
0.15		! 7 Power coefficient-2
0.80		! 8 Power coefficient-3
INPUTS 5
12,1 		! 冷机2:Chilled Water Temperature ->Inlet fluid temperature
12,2 		! 冷机2:Chilled Water Flowrate ->Inlet fluid flow rate
CHWP2_CTRL		! 判断:CHWP2_CTRL ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 215000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "冷却水泵1-1" (Type 110)
* 

UNIT 53 TYPE 110	 冷却水泵1-1
*$UNIT_NAME 冷却水泵1-1
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 829 799
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 8
399600		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
30096		! 3 Rated power
0.0		! 4 Motor heat loss fraction
3		! 5 Number of power coefficients
0.05		! 6 Power coefficient-1
0.15		! 7 Power coefficient-2
0.80		! 8 Power coefficient-3
INPUTS 5
57,1 		! 闭式冷却塔1:Fluid outlet temperature ->Inlet fluid temperature
57,2 		! 闭式冷却塔1:Outlet fluid flow rate ->Inlet fluid flow rate
CWP1_CTRL		! 判断:CWP1_CTRL ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 100000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "冷却水泵2-1" (Type 110)
* 

UNIT 54 TYPE 110	 冷却水泵2-1
*$UNIT_NAME 冷却水泵2-1
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 850 895
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 8
399600		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
30096		! 3 Rated power
0.0		! 4 Motor heat loss fraction
3		! 5 Number of power coefficients
0.05		! 6 Power coefficient-1
0.15		! 7 Power coefficient-2
0.80		! 8 Power coefficient-3
INPUTS 5
47,1 		! 闭式冷却塔2:Fluid outlet temperature ->Inlet fluid temperature
47,2 		! 闭式冷却塔2:Outlet fluid flow rate ->Inlet fluid flow rate
CWP2_CTRL		! 判断:CWP2_CTRL ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 100000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "冷却水泵1-2" (Type 110)
* 

UNIT 55 TYPE 110	 冷却水泵1-2
*$UNIT_NAME 冷却水泵1-2
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 253 692
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 8
399600		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
120384		! 3 Rated power
0.0		! 4 Motor heat loss fraction
3		! 5 Number of power coefficients
0.05		! 6 Power coefficient-1
0.15		! 7 Power coefficient-2
0.80		! 8 Power coefficient-3
INPUTS 5
9,3 		! 冷机1:Cooling Water Temperature ->Inlet fluid temperature
9,4 		! 冷机1:Cooling Water Flowrate ->Inlet fluid flow rate
CWP1_CTRL		! 判断:CWP1_CTRL ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 100000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "冷却水泵2-2" (Type 110)
* 

UNIT 56 TYPE 110	 冷却水泵2-2
*$UNIT_NAME 冷却水泵2-2
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 381 714
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 8
399600		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
120384		! 3 Rated power
0.0		! 4 Motor heat loss fraction
3		! 5 Number of power coefficients
0.05		! 6 Power coefficient-1
0.15		! 7 Power coefficient-2
0.80		! 8 Power coefficient-3
INPUTS 5
12,3 		! 冷机2:Cooling Water Temperature ->Inlet fluid temperature
12,4 		! 冷机2:Cooling Water Flowrate ->Inlet fluid flow rate
CWP2_CTRL		! 判断:CWP2_CTRL ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 100000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "闭式冷却塔2" (Type 510)
* 

UNIT 47 TYPE 510	 闭式冷却塔2
*$UNIT_NAME 闭式冷却塔2
*$MODEL .\HVAC Library (TESS)\Closed Circuit Cooling Tower\Type510.tmf
*$POSITION 618 895
*$LAYER Main # 
*$# CLOSED CIRCUIT COOLING TOWER
PARAMETERS 15
2		! 1 Humidity mode
37.6		! 2 Design inlet fluid temperature
32		! 3 Design outlet fluid temperature
399600		! 4 Design fluid flow rate
4.190		! 5 Fluid specific heat
32		! 6 Design ambient air temperature
28.2		! 7 Design wet bulb temperature
600000		! 8 Design air flow rate
1.0		! 9 Air pressure at design conditions
216000		! 10 Rated fan power
4		! 11 Number of power coefficients
0.02		! 12 Power coefficient-1
0		! 13 Power coefficient-2
0		! 14 Power coefficient-3
0.98		! 15 Power coefficient-4
INPUTS 8
17,1 		! 管道-3:Outlet temperature ->Fluid inlet temperature
17,2 		! 管道-3:Outlet flow rate ->Fluid flow rate
23,1 		! 天气文件:Dry bulb temperature ->Ambient temperature
23,6 		! 天气文件:Humidity ratio ->Ambient humidity ratio
23,7 		! 天气文件:Percent relative humidity ->Ambient % RH
23,10 		! 天气文件:Atmospheric pressure ->Ambient air pressure
Fan2		! 冷却塔信号:Fan2 ->Fan control signal
TWC_set		! 冷却塔信号:TWC_set ->Desired Outlet Temperature
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.005 50.0 1.0 0 30.0 
*------------------------------------------------------------------------------

* Model "闭式冷却塔1" (Type 510)
* 

UNIT 57 TYPE 510	 闭式冷却塔1
*$UNIT_NAME 闭式冷却塔1
*$MODEL .\HVAC Library (TESS)\Closed Circuit Cooling Tower\Type510.tmf
*$POSITION 629 799
*$LAYER Main # 
*$# CLOSED CIRCUIT COOLING TOWER
PARAMETERS 15
2		! 1 Humidity mode
37.6		! 2 Design inlet fluid temperature
32		! 3 Design outlet fluid temperature
399600		! 4 Design fluid flow rate
4.190		! 5 Fluid specific heat
32		! 6 Design ambient air temperature
28.2		! 7 Design wet bulb temperature
600000		! 8 Design air flow rate
1.0		! 9 Air pressure at design conditions
216000		! 10 Rated fan power
4		! 11 Number of power coefficients
0.02		! 12 Power coefficient-1
0		! 13 Power coefficient-2
0		! 14 Power coefficient-3
0.98		! 15 Power coefficient-4
INPUTS 8
16,1 		! 管道-2:Outlet temperature ->Fluid inlet temperature
16,2 		! 管道-2:Outlet flow rate ->Fluid flow rate
23,1 		! 天气文件:Dry bulb temperature ->Ambient temperature
23,6 		! 天气文件:Humidity ratio ->Ambient humidity ratio
23,7 		! 天气文件:Percent relative humidity ->Ambient % RH
23,10 		! 天气文件:Atmospheric pressure ->Ambient air pressure
Fan1		! 冷却塔信号:Fan1 ->Fan control signal
TWC_set		! 冷却塔信号:TWC_set ->Desired Outlet Temperature
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.005 50.0 1.0 0 30.0 
*------------------------------------------------------------------------------

* Model "Type2d" (Type 2)
* 

UNIT 58 TYPE 2	 Type2d
*$UNIT_NAME Type2d
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\generic\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2d.tmf
*$POSITION 1071 191
*$LAYER Controls # 
*$# NOTE: This controller can only be used with Solver 0 (Successive substitution)
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
SOC_Stop		! 判断:SOC_Stop ->Upper input value
0,0		! [unconnected] Lower input value
0,0		! [unconnected] Monitoring value
58,1 		! Type2d:Output control function ->Input control function
0,0		! [unconnected] Upper dead band
0,0		! [unconnected] Lower dead band
*** INITIAL INPUT VALUES
20.0 0 0 0 0.95 0.93 
*------------------------------------------------------------------------------

* EQUATIONS "冷却塔信号"
* 
EQUATIONS 21
CpW2 = 4.19
TWC_MIN = 20 !冷却塔出水温度下限，°C。
TWC_MAX = 32 !冷却塔目标出水温度上限，°C。
CT_APPROACH = 4! 冷却塔目标逼近度，K。
TWC_set = min(TWC_MAX,max(TWC_MIN,[23,3]+CT_APPROACH)) ! 冷却塔动态目标出水温度，°C。
QCT_R = 9376214 ! 单台Type510的额定散热量，kJ/h。冷却塔散热量 = 冷机蒸发器制冷量 + 压缩机输入功率;QCT_R即 m_cw,R×CpW×ΔT_R
FAN_MIN = 0.25! 冷却塔风机最低相对转速。
KP_CT = 0.10! 出水温度偏差修正系数，单位近似为1/K。
CW_FLOW_ON = 75000! 冷却塔允许启动的最低检测流量，kg/h。
Qrej1 = max(0,[9,6])!Type666的实际冷凝排热量，kJ/h。
Qrej2 = max(0,[12,6])
FlowOK1 = gt([9,4] , CW_FLOW_ON)!该判断可以避免无水流时冷却塔风机仍然运行。
FlowOK2 = gt([12,4] , CW_FLOW_ON)
QFrac1 = min(1,Qrej1/QCT_R)
QFrac2 = min(1,Qrej2/QCT_R)!当前排热量占冷却塔额定散热量的比例。
ToutEst1 = [9,3] - Qrej1/(CpW2*max(CW_FLOW_ON , [9,4])) !估算得到的冷却塔出水温度
ToutEst2 = [12,3] - Qrej2/(CpW2*max(CW_FLOW_ON , [12,4]))
FanCmd1 = max(FAN_MIN,min(1,FAN_MIN+(1-FAN_MIN)*QFrac1+KP_CT*(ToutEst1-TWC_set)))!生成0.25～1.00的正变频信号
FanCmd2 = max(FAN_MIN,min(1,FAN_MIN+(1-FAN_MIN)*QFrac2+KP_CT*(ToutEst2-TWC_set)))
Fan1 = Tower1_ON*FlowOK1*FanCmd1 !生成Type510最终风机控制信号
Fan2 = Tower2_ON*FlowOK2*FanCmd2
*$UNIT_NAME 冷却塔信号
*$LAYER Main
*$POSITION 637 1023
*$UNIT_NUMBER 59

*------------------------------------------------------------------------------


END
*!LINK_STYLE
*!LINK 59:47
*!CONNECTION_SET 40:0:40:40:8,7:0:0:0:1:651,996:688,996:688,908:632,908
*!LINK 59:57
*!CONNECTION_SET 40:0:40:40:8,7:0:0:0:1:657,997:694,997:694,813:649,813
*!LINK 34:59
*!CONNECTION_SET 0:40:40:20:3,2:0:2:0:1:908,77:715,77:715,1017:657,1017
*!LINK 12:59
*!CONNECTION_SET 0:40:0:0:9,7,5:0:2:0:1:586,664:559,664:559,997:617,997
*!LINK 9:59
*!CONNECTION_SET 0:40:0:0:8,6,4:0:2:0:1:586,578:544,578:544,997:617,997
*!LINK 23:59
*!CONNECTION_SET 40:40:0:20:1:0:2:0:1:159,280:188,280:188,1017:617,1017
*!LINK 34:58
*!CONNECTION_SET 40:40:0:20:1:0:2:0:1:948,77:1029,77:1029,185:1054,185
*!LINK 58:58
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:1094,205:1113,205:1094,205
*!LINK 58:34
*!CONNECTION_SET 40:0:40:20:7:0:2:0:1:1094,165:1113,165:1113,57:948,57
*!LINK 57:27
*!CONNECTION_SET 0:0:0:40:8:0:2:0:1:609,773:37,773:37,66:65,66
*!LINK 9:27
*!CONNECTION_SET 0:0:0:40:7:0:2:0:1:586,538:559,538:559,89:37,89:37,66:65,66
*!LINK 57:46
*!CONNECTION_SET 40:0:0:40:3:0:2:0:1:649,773:689,773:689,696:1420,696
*!LINK 57:35
*!CONNECTION_SET 40:0:0:40:3:0:2:0:1:649,773:715,773:715,324:1338,324:1338,77:1356,77
*!LINK 57:53
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:649,793:773,793:809,793
*!LINK 16:57
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:517,793:570,793:609,793
*!LINK 23:57
*!CONNECTION_SET 40:40:0:40:6,5,4,3:0:2:0:1:159,280:188,280:188,836:570,836:570,813:609,813
*!LINK 23:34
*!CONNECTION_SET 40:0:0:40:6:0:2:0:1:159,240:890,240:890,77:908,77
*!LINK 47:46
*!CONNECTION_SET 40:0:0:40:4:0:2:0:1:638,869:678,869:678,696:1420,696
*!LINK 47:35
*!CONNECTION_SET 40:0:0:40:4:0:2:0:1:638,869:704,869:704,324:1338,324:1338,77:1356,77
*!LINK 23:47
*!CONNECTION_SET 40:40:0:40:6,5,4,3:0:2:0:1:159,280:188,280:188,932:559,932:559,909:598,909
*!LINK 47:54
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:636,890:792,890:828,890
*!LINK 17:47
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:522,890:564,890:603,890
*!LINK 34:27
*!CONNECTION_SET 0:0:40:20:6,5:0:2:0:1:908,37:271,37:271,16:134,16:134,46:105,46
*!LINK 4:27
*!CONNECTION_SET 0:0:20:40:2:0:2:0:1:617,261:581,261:581,90:85,90:85,66
*!LINK 56:35
*!CONNECTION_SET 40:0:0:40:15:0:2:0:1:401,688:1338,688:1338,77:1356,77
*!LINK 56:46
*!CONNECTION_SET 40:20:0:40:12:0:2:0:1:397,708:1398,708:1398,696:1416,696
*!LINK 34:56
*!CONNECTION_SET 0:40:0:0:3:0:2:0:1:908,77:325,77:325,688:361,688
*!LINK 56:17
*!CONNECTION_SET 20:40:0:20:2,1:8421376:0:3:1:381,728:381,752:384,752:384,889:477,889
*!LINK 12:56
*!CONNECTION_SET 0:40:20:0:2,1:8421376:0:3:1:586,664:381,664:381,688
*!LINK 55:35
*!CONNECTION_SET 40:0:0:40:14:0:2:0:1:273,666:560,666:560,100:1338,100:1338,77:1356,77
*!LINK 55:46
*!CONNECTION_SET 40:0:40:40:11:0:2:0:1:273,666:560,666:560,719:1477,719:1477,696:1460,696
*!LINK 34:55
*!CONNECTION_SET 0:40:0:0:3:0:2:0:1:908,77:890,77:890,251:197,251:197,666:233,666
*!LINK 9:55
*!CONNECTION_SET 0:40:20:0:2,1:8421376:0:3:1:586,578:253,578:253,666
*!LINK 55:16
*!CONNECTION_SET 20:40:0:20:2,1:8421376:0:3:1:253,706:253,793:477,793
*!LINK 54:35
*!CONNECTION_SET 40:0:0:40:10:0:2:0:1:870,869:1338,869:1338,77:1356,77
*!LINK 54:46
*!CONNECTION_SET 40:0:20:40:10:0:2:0:1:870,869:1440,869:1440,696
*!LINK 34:54
*!CONNECTION_SET 0:40:20:0:3:0:2:0:1:908,77:854,77:854,347:908,347:908,858:850,858:850,869
*!LINK 54:12
*!CONNECTION_SET 40:20:40:40:4,3:8421376:0:3:1:870,889:1195,889:1195,687:648,687:648,664:626,664
*!LINK 53:35
*!CONNECTION_SET 40:0:0:40:9:0:2:0:1:849,773:1338,773:1338,77:1356,77
*!LINK 53:46
*!CONNECTION_SET 40:0:20:40:9:0:2:0:1:849,773:1440,773:1440,696
*!LINK 53:9
*!CONNECTION_SET 40:20:40:40:4,3:8421376:0:3:1:849,793:1141,793:1141,687:1141,687:1141,578:626,578
*!LINK 34:53
*!CONNECTION_SET 20:40:20:0:3:0:2:0:1:928,77:928,101:854,101:854,347:908,347:908,762:829,762:829,773
*!LINK 52:15
*!CONNECTION_SET 40:20:0:20:4,3:16711680:0:3:1:853,644:1007,644:1007,633:1035,633
*!LINK 12:52
*!CONNECTION_SET 40:20:0:20:2,1:16711680:0:3:1:626,644:762,644:813,644
*!LINK 52:46
*!CONNECTION_SET 40:40:0:0:8:0:2:0:1:853,664:1008,664:1008,676:1402,676:1402,656:1420,656
*!LINK 52:35
*!CONNECTION_SET 40:0:0:40:8:0:2:0:1:853,624:904,624:904,420:1338,420:1338,77:1356,77
*!LINK 34:52
*!CONNECTION_SET 40:40:20:0:3:0:2:0:1:948,77:965,77:965,251:854,251:854,347:908,347:908,613:833,613:833,624
*!LINK 51:46
*!CONNECTION_SET 40:40:0:0:7:0:2:0:1:800,578:1402,578:1402,656:1420,656
*!LINK 51:15
*!CONNECTION_SET 40:20:0:0:2,1:16711680:0:3:1:800,558:1007,558:1007,613:1035,613
*!LINK 34:51
*!CONNECTION_SET 0:40:20:0:3:0:2:0:1:908,77:752,77:752,527:780,527:780,538
*!LINK 9:51
*!CONNECTION_SET 40:20:0:20:2,1:16711680:0:3:1:626,558:709,558:760,558
*!LINK 51:35
*!CONNECTION_SET 40:0:0:40:7:0:2:0:1:800,538:1338,538:1338,77:1356,77
*!LINK 24:50
*!CONNECTION_SET 0:40:40:20:2,1:16711680:0:3:1:1236,397:1210,397:1210,462:839,462
*!LINK 34:50
*!CONNECTION_SET 0:40:20:0:3:0:2:0:1:908,77:854,77:854,347:908,347:908,431:819,431:819,442
*!LINK 50:46
*!CONNECTION_SET 20:40:0:0:6:0:2:0:1:819,482:819,506:1402,506:1402,656:1420,656
*!LINK 50:35
*!CONNECTION_SET 40:0:0:40:6:0:2:0:1:839,442:1338,442:1338,77:1356,77
*!LINK 50:7
*!CONNECTION_SET 0:20:40:40:4,3:16711680:0:3:1:799,462:643,462:643,418:621,418
*!LINK 49:26
*!CONNECTION_SET 40:20:40:20:2,1:15780518:0:3:1:861,377:973,377:973,281:947,281
*!LINK 7:49
*!CONNECTION_SET 40:0:0:20:2,1:15780518:0:3:1:621,378:773,378:773,377:821,377
*!LINK 49:46
*!CONNECTION_SET 40:40:0:0:5:0:2:0:1:861,397:909,397:909,432:1402,432:1402,656:1420,656
*!LINK 49:35
*!CONNECTION_SET 40:0:0:40:5:0:2:0:1:861,357:909,357:909,324:1338,324:1338,77:1356,77
*!LINK 34:49
*!CONNECTION_SET 40:40:20:0:3:0:2:0:1:948,77:965,77:965,251:854,251:854,346:841,346:841,357
*!LINK 44:48
*!CONNECTION_SET 20:40:20:0:1:0:0:0:1:1553,696:1598,696:1598,762:1556,762
*!LINK 12:46
*!CONNECTION_SET 40:40:0:40:14:0:0:0:1:626,664:864,664:864,697:1402,697:1402,696:1420,696
*!CONNECTION_SET 40:40:0:0:2:0:0:0:1:626,664:864,664:838,693:1376,693:1376,656:1420,656
*!LINK 9:46
*!CONNECTION_SET 40:40:0:20:13:0:0:0:1:626,578:648,578:648,697:1402,697:1402,676:1420,676
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:626,578:648,578:648,603:1402,603:1402,656:1420,656
*!LINK 28:29
*!CONNECTION_SET 0:20:20:0:2,1:255:0:3:1:481,281:243,281:243,293
*!LINK 46:44
*!CONNECTION_SET 40:20:0:20:14,13,12,11,10,9,8,7,6,5,4,3,2,1:0:0:0:1:1460,676:1509,676:1533,676
*!LINK 44:45
*!CONNECTION_SET 40:20:0:20:13,12,11,10,9,8,7,6,5,4,3,2,1:0:0:0:1:1573,676:1605,676:1632,676
*!LINK 42:43
*!CONNECTION_SET 20:40:20:0:4,3,2,1:0:0:0:1:1499,450:1538,450:1538,495:1501,495:1501,506
*!LINK 35:42
*!CONNECTION_SET 40:40:0:20:4,3,2,1:0:0:0:1:1396,77:1413,77:1413,430:1479,430
*!LINK 39:40
*!CONNECTION_SET 20:40:40:20:3,2,1:0:0:0:1:1502,271:1502,295:1547,295:1547,347:1525,347
*!LINK 35:39
*!CONNECTION_SET 20:40:20:0:3,2,1:0:0:0:1:1376,77:1376,218:1499,218:1499,229
*!LINK 23:28
*!CONNECTION_SET 40:20:20:0:3:0:0:0:1:159,260:188,260:188,250:501,250:501,261
*!LINK 26:27
*!CONNECTION_SET 0:0:20:40:1:0:2:0:1:907,261:879,261:879,117:85,117:85,66
*!LINK 34:12
*!CONNECTION_SET 0:40:40:0:5,6:0:0:0:1:908,77:693,77:693,624:626,624
*!LINK 34:9
*!CONNECTION_SET 0:40:20:0:5,6:0:0:0:1:908,77:693,77:693,538:606,538
*!LINK 34:14
*!CONNECTION_SET 0:40:20:0:3:0:0:0:1:908,77:392,77:392,496
*!LINK 34:29
*!CONNECTION_SET 0:40:40:0:3:0:0:0:1:908,77:289,77:289,293:263,293
*!LINK 34:24
*!CONNECTION_SET 40:40:20:0:3:0:2:0:1:948,77:1168,77:1168,346:1256,346:1256,357
*!LINK 22:34
*!CONNECTION_SET 40:20:0:20:5:0:2:0:1:243,46:890,46:890,57:908,57
*!LINK 37:38
*!CONNECTION_SET 40:20:40:20:4,3,2,1:0:0:0:1:1509,57:1534,57:1534,153:1512,153
*!LINK 35:37
*!CONNECTION_SET 40:20:0:20:4,3,2,1:0:0:0:1:1396,57:1445,57:1469,57
*!LINK 36:35
*!CONNECTION_SET 20:0:20:0:13,12,11:0:0:0:1:1223,37:1223,26:1376,26:1376,37
*!LINK 12:35
*!CONNECTION_SET 40:0:0:0:2:0:2:0:1:626,624:672,624:672,324:1338,324:1338,37:1356,37
*!LINK 9:35
*!CONNECTION_SET 40:0:0:0:1:0:2:0:1:620,542:642,542:642,328:1332,328:1332,41:1350,41
*!LINK 7:34
*!CONNECTION_SET 40:0:0:20:4,3,2,1:0:2:0:1:621,378:643,378:643,324:880,324:880,57:908,57
*!LINK 24:26
*!CONNECTION_SET 20:0:40:0:4,3:16711680:0:3:1:1256,357:1256,352:1205,352:1205,261:947,261
*!LINK 31:14
*!CONNECTION_SET 40:20:0:20:2,1:255:0:3:1:303,516:346,516:372,516
*!LINK 30:31
*!CONNECTION_SET 20:40:0:20:2,1:255:0:3:1:276,440:276,464:202,464:202,516:262,516
*!LINK 29:30
*!CONNECTION_SET 0:40:0:0:2,1:255:0:3:1:223,333:197,333:197,400:257,400
*!LINK 7:30
*!CONNECTION_SET 0:40:40:0:4,3:255:0:3:1:581,418:323,418:323,400:297,400
*!LINK 29:7
*!CONNECTION_SET 40:40:0:0:2,1:255:0:3:1:263,333:554,333:554,378:581,378
*!LINK 4:28
*!CONNECTION_SET 0:20:40:20:2,1:255:0:3:1:617,281:550,281:521,281
*!LINK 23:27
*!CONNECTION_SET 0:20:20:40:4,3:0:2:0:1:119,260:85,260:85,66
*!LINK 23:17
*!CONNECTION_SET 20:40:20:0:3:0:2:0:1:139,280:139,309:139,309:139,395:139,390:139,869:497,869
*!LINK 23:16
*!CONNECTION_SET 20:40:20:0:3:0:2:0:1:139,280:139,299:139,299:139,385:139,390:139,773:497,773
*!LINK 26:5
*!CONNECTION_SET 0:20:40:20:2,1:16711680:0:3:1:907,281:855,281:826,281
*!LINK 25:24
*!CONNECTION_SET 40:20:40:20:2,1:16711680:0:3:1:1225,633:1297,633:1297,377:1276,377
*!LINK 15:25
*!CONNECTION_SET 40:20:0:20:2,1:16711680:0:3:1:1075,633:1157,633:1185,633
*!LINK 22:4
*!CONNECTION_SET 40:20:20:0:3:0:2:0:1:243,46:637,46:637,261
*!LINK 14:12
*!CONNECTION_SET 40:40:0:20:2,1:255:0:3:1:412,536:559,536:559,644:586,644
*!LINK 14:9
*!CONNECTION_SET 40:0:0:20:2,1:255:0:3:1:412,496:559,496:559,558:586,558
*!LINK 5:4
*!CONNECTION_SET 0:20:40:20:2,1:16711680:0:3:1:786,281:694,281:657,281
*!LINK_STYLE_END
