VERSION 18
*******************************************************************************
*** TRNSYS input file (deck) generated by TrnsysStudio
*** on 星期三, 七月 01, 2026 at 13:34
*** from TrnsysStudio project: D:\Trnsys18\T\TRNSYS18\MyProjects\A07_Test_final\S2_2_window_full_storage_cooling_3100\Project11.tpf
*** 
*** If you edit this file, use the File/Import TRNSYS Input File function in 
*** TrnsysStudio to update the project. 
*** 
*** If you have problems, questions or suggestions please contact your local 
*** TRNSYS distributor or mailto:software@cstb.fr 
*** 
*******************************************************************************


*******************************************************************************
*** Units 
*******************************************************************************

*******************************************************************************
*** Control cards
*******************************************************************************
* START, STOP and STEP
CONSTANTS 3
START=3216
STOP=6552
STEP=15/60
SIMULATION 	 START	 STOP	 STEP	! Start time	End time	Time step
TOLERANCES 0.001 0.001			! Integration	 Convergence
LIMITS 30 2000 30				! Max iterations	Max warnings	Trace limit
DFQ 1					! TRNSYS numerical integration solver method
WIDTH 80				! TRNSYS output file width, number of characters
LIST 					! NOLIST statement
					! MAP statement
SOLVER 0 1 1				! Solver statement	Minimum relaxation factor	Maximum relaxation factor
NAN_CHECK 0				! Nan DEBUG statement
OVERWRITE_CHECK 0			! Overwrite DEBUG statement
TIME_REPORT 0			! disable time report
EQSOLVER 0				! EQUATION SOLVER statement
* User defined CONSTANTS 
*$USER_CONSTANTS
EQUATIONS 1
nPlots = (STOP-START)/168.
*$USER_CONSTANTS_END


* Model "负荷需求端" (Type 682)
* 

UNIT 4 TYPE 682	 负荷需求端
*$UNIT_NAME 负荷需求端
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 637 287
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
5,1 		! 供冷总管:Outlet temperature ->Inlet Temperature
5,2 		! 供冷总管:Outlet flow rate ->Inlet Flowrate
22,1 		! 负荷读取:Output1 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
10.0 100.0 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "供冷总管" (Type 31)
* 

UNIT 5 TYPE 31	 供冷总管
*$UNIT_NAME 供冷总管
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 806 287
*$LAYER Water Loop # 
PARAMETERS 6
0.4		! 1 Inside diameter
20		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
10.0		! 6 Initial fluid temperature
INPUTS 3
26,1 		! 合流阀-2:Outlet temperature ->Inlet temperature
26,2 		! 合流阀-2:Outlet flow rate ->Inlet flow rate
0,0		! [unconnected] Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 10.0 
*------------------------------------------------------------------------------

* Model "释冷水泵" (Type 114)
* 

UNIT 6 TYPE 114	 释冷水泵
*$UNIT_NAME 释冷水泵
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 917 383
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
333000		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
132700		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
7,1 		! 蓄冷罐:Temperature at Outlet-1 ->Inlet fluid temperature
7,2 		! 蓄冷罐:Flowrate at Outlet-1 ->Inlet fluid flow rate
DischargePump6_ON		! Equa:DischargePump6_ON ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 100000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "蓄冷罐" (Type 534)
* 

UNIT 7 TYPE 534	 蓄冷罐
*$UNIT_NAME 蓄冷罐
*$MODEL .\Storage Tank Library (TESS)\Cylindrical Storage Tank\Vertical Cylinder\Version with Plug-In\Type534.tmf
*$POSITION 603 404
*$LAYER Main # 
PARAMETERS 5
32		! 1 Logical Unit for Data File
25		! 2 Number of Tank Nodes
2		! 3 Number of Ports
0		! 4 Number of Immersed Heat Exchangers
0		! 5 Number of Miscellaneous Heat Flows
INPUTS 58
29,1 		! 分流阀-3:Temperature at outlet 1 ->Inlet Temperature for Port-1
29,2 		! 分流阀-3:Flow rate at outlet 1 ->Inlet Flowrate for Port-1
32,1 		! 蓄冷水泵:Outlet fluid temperature ->Inlet Temperature for Port-2
32,2 		! 蓄冷水泵:Outlet flow rate ->Inlet Flowrate for Port-2
0,0		! [unconnected] Top Loss Temperature
0,0		! [unconnected] Edge Loss Temperature for Node-1
0,0		! [unconnected] Edge Loss Temperature for Node-2
0,0		! [unconnected] Edge Loss Temperature for Node-3
0,0		! [unconnected] Edge Loss Temperature for Node-4
0,0		! [unconnected] Edge Loss Temperature for Node-5
0,0		! [unconnected] Edge Loss Temperature for Node-6
0,0		! [unconnected] Edge Loss Temperature for Node-7
0,0		! [unconnected] Edge Loss Temperature for Node-8
0,0		! [unconnected] Edge Loss Temperature for Node-9
0,0		! [unconnected] Edge Loss Temperature for Node-10
0,0		! [unconnected] Edge Loss Temperature for Node-11
0,0		! [unconnected] Edge Loss Temperature for Node-12
0,0		! [unconnected] Edge Loss Temperature for Node-13
0,0		! [unconnected] Edge Loss Temperature for Node-14
0,0		! [unconnected] Edge Loss Temperature for Node-15
0,0		! [unconnected] Edge Loss Temperature for Node-16
0,0		! [unconnected] Edge Loss Temperature for Node-17
0,0		! [unconnected] Edge Loss Temperature for Node-18
0,0		! [unconnected] Edge Loss Temperature for Node-19
0,0		! [unconnected] Edge Loss Temperature for Node-20
0,0		! [unconnected] Edge Loss Temperature for Node-21
0,0		! [unconnected] Edge Loss Temperature for Node-22
0,0		! [unconnected] Edge Loss Temperature for Node-23
0,0		! [unconnected] Edge Loss Temperature for Node-24
0,0		! [unconnected] Edge Loss Temperature for Node-25
0,0		! [unconnected] Bottom Loss Temperature
0,0		! [unconnected] Gas Flue Temperature
0,0		! [unconnected] Inversion Mixing Flowrate
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-2
0,0		! [unconnected] Auxiliary Heat Input for Node-3
0,0		! [unconnected] Auxiliary Heat Input for Node-4
0,0		! [unconnected] Auxiliary Heat Input for Node-5
0,0		! [unconnected] Auxiliary Heat Input for Node-6
0,0		! [unconnected] Auxiliary Heat Input for Node-7
0,0		! [unconnected] Auxiliary Heat Input for Node-8
0,0		! [unconnected] Auxiliary Heat Input for Node-9
0,0		! [unconnected] Auxiliary Heat Input for Node-10
0,0		! [unconnected] Auxiliary Heat Input for Node-11
0,0		! [unconnected] Auxiliary Heat Input for Node-12
0,0		! [unconnected] Auxiliary Heat Input for Node-13
0,0		! [unconnected] Auxiliary Heat Input for Node-14
0,0		! [unconnected] Auxiliary Heat Input for Node-15
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
*** INITIAL INPUT VALUES
0 0 0 0 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20
-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
DERIVATIVES 25
15		! 1 Initial Tank Temperature-1
15		! 2 Initial Tank Temperature-2
15		! 3 Initial Tank Temperature-3
15		! 4 Initial Tank Temperature-4
15		! 5 Initial Tank Temperature-5
15		! 6 Initial Tank Temperature-6
15		! 7 Initial Tank Temperature-7
15		! 8 Initial Tank Temperature-8
15		! 9 Initial Tank Temperature-9
15		! 10 Initial Tank Temperature-10
15		! 11 Initial Tank Temperature-11
15		! 12 Initial Tank Temperature-12
15		! 13 Initial Tank Temperature-13
15		! 14 Initial Tank Temperature-14
15		! 15 Initial Tank Temperature-15
15		! 16 Initial Tank Temperature-1
15		! 17 Initial Tank Temperature-1
15		! 18 Initial Tank Temperature-1
15		! 19 Initial Tank Temperature-1
15		! 20 Initial Tank Temperature-1
15		! 21 Initial Tank Temperature-1
15		! 22 Initial Tank Temperature-1
15		! 23 Initial Tank Temperature-1
15		! 24 Initial Tank Temperature-1
15		! 25 Initial Tank Temperature-1
*** External files
ASSIGN "Example_534.dat" 32
*|? Which file contains the parameter values for this component? |1000
*------------------------------------------------------------------------------

* Model "冷机1" (Type 666)
* 

UNIT 9 TYPE 666	 冷机1
*$UNIT_NAME 冷机1
*$MODEL .\HVAC Library (TESS)\Chillers\Water-Cooled Chiller\Type666.tmf
*$POSITION 603 564
*$LAYER Main # 
*$# Water-Cooled Chiller
PARAMETERS 9
11160000		! 1 Rated Capacity
6.147		! 2 Rated C.O.P.
34		! 3 Logical Unit - Performance Data
35		! 4 Logical Unit - PLR Data
4.190		! 5 CHW Fluid Specific Heat
4.190		! 6 CW Fluid Specific Heat
6		! 7 Number of CW Points
7		! 8 Number of CHW Points
5		! 9 Number of PLRs
INPUTS 6
14,1 		! 分流阀-2:Temperature at outlet 1 ->Chilled Water Inlet Temperature
14,2 		! 分流阀-2:Flow rate at outlet 1 ->Chilled Water Flowrate
19,1 		! 冷却水泵1:Outlet fluid temperature ->Cooling Water Temperature
19,2 		! 冷却水泵1:Outlet flow rate ->Cooling Water Flowrate
0,0		! [unconnected] CHW Set Point Temperature
Chiller1_ON		! Equa:Chiller1_ON ->Chiller Control Signal
*** INITIAL INPUT VALUES
12.22 333000 30.0 619400 4 0 
*** External files
ASSIGN "Samp_C3_1C.Dat" 34
*|? Which file contains the chiller performance data? |1000
ASSIGN "WaterCooledChiller_PLR1.Dat" 35
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* Model "供冷水泵-1" (Type 114)
* 

UNIT 10 TYPE 114	 供冷水泵-1
*$UNIT_NAME 供冷水泵-1
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 916 564
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
333000		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
112700		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
9,1 		! 冷机1:Chilled Water Temperature ->Inlet fluid temperature
9,2 		! 冷机1:Chilled Water Flowrate ->Inlet fluid flow rate
Pump10_ON		! Equa:Pump10_ON ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 100000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "冷机2" (Type 666)
* 

UNIT 12 TYPE 666	 冷机2
*$UNIT_NAME 冷机2
*$MODEL .\HVAC Library (TESS)\Chillers\Water-Cooled Chiller\Type666.tmf
*$POSITION 603 660
*$LAYER Main # 
*$# Water-Cooled Chiller
PARAMETERS 9
11160000		! 1 Rated Capacity
6.147		! 2 Rated C.O.P.
37		! 3 Logical Unit - Performance Data
38		! 4 Logical Unit - PLR Data
4.190		! 5 CHW Fluid Specific Heat
4.190		! 6 CW Fluid Specific Heat
6		! 7 Number of CW Points
7		! 8 Number of CHW Points
5		! 9 Number of PLRs
INPUTS 6
14,3 		! 分流阀-2:Temperature at outlet 2 ->Chilled Water Inlet Temperature
14,4 		! 分流阀-2:Flow rate at outlet 2 ->Chilled Water Flowrate
20,1 		! 冷却水泵2:Outlet fluid temperature ->Cooling Water Temperature
20,2 		! 冷却水泵2:Outlet flow rate ->Cooling Water Flowrate
0,0		! [unconnected] CHW Set Point Temperature
Chiller2_ON		! Equa:Chiller2_ON ->Chiller Control Signal
*** INITIAL INPUT VALUES
12.22 333000 30.0 619400 4 0 
*** External files
ASSIGN "Samp_C3_2C.Dat" 37
*|? Which file contains the chiller performance data? |1000
ASSIGN "WaterCooledChiller_PLR2.Dat" 38
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* Model "供冷水泵-2" (Type 114)
* 

UNIT 13 TYPE 114	 供冷水泵-2
*$UNIT_NAME 供冷水泵-2
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 916 660
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
333000		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
112700		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
12,1 		! 冷机2:Chilled Water Temperature ->Inlet fluid temperature
12,2 		! 冷机2:Chilled Water Flowrate ->Inlet fluid flow rate
Pump13_ON		! Equa:Pump13_ON ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 100000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "分流阀-2" (Type 11)
* 

UNIT 14 TYPE 11	 分流阀-2
*$UNIT_NAME 分流阀-2
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Type11f.tmf
*$POSITION 392 522
*$LAYER Water Loop # 
PARAMETERS 1
2		! 1 Flow diverter mode
INPUTS 3
31,1 		! 管道-4:Outlet temperature ->Inlet temperature
31,2 		! 管道-4:Outlet flow rate ->Inlet flow rate
Gamma14		! Equa:Gamma14 ->Control signal
*** INITIAL INPUT VALUES
20.0 100.0 0.5 
*------------------------------------------------------------------------------

* Model "合流阀" (Type 11)
* 

UNIT 15 TYPE 11	 合流阀
*$UNIT_NAME 合流阀
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 1052 639
*$LAYER Water Loop # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
10,1 		! 供冷水泵-1:Outlet fluid temperature ->Temperature at inlet 1
10,2 		! 供冷水泵-1:Outlet flow rate ->Flow rate at inlet 1
13,1 		! 供冷水泵-2:Outlet fluid temperature ->Temperature at inlet 2
13,2 		! 供冷水泵-2:Outlet flow rate ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "管道-2" (Type 31)
* 

UNIT 16 TYPE 31	 管道-2
*$UNIT_NAME 管道-2
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 494 874
*$LAYER Main # 
PARAMETERS 6
0.45		! 1 Inside diameter
10		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
20.0		! 6 Initial fluid temperature
INPUTS 3
9,3 		! 冷机1:Cooling Water Temperature ->Inlet temperature
9,4 		! 冷机1:Cooling Water Flowrate ->Inlet flow rate
23,1 		! 天气文件:Dry bulb temperature ->Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 20.0 
*------------------------------------------------------------------------------

* Model "管道-3" (Type 31)
* 

UNIT 17 TYPE 31	 管道-3
*$UNIT_NAME 管道-3
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 483 959
*$LAYER Main # 
PARAMETERS 6
0.45		! 1 Inside diameter
10		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
20.0		! 6 Initial fluid temperature
INPUTS 3
12,3 		! 冷机2:Cooling Water Temperature ->Inlet temperature
12,4 		! 冷机2:Cooling Water Flowrate ->Inlet flow rate
23,1 		! 天气文件:Dry bulb temperature ->Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 20.0 
*------------------------------------------------------------------------------

* Model "冷却塔1" (Type 126)
* 

UNIT 18 TYPE 126	 冷却塔1
*$UNIT_NAME 冷却塔1
*$MODEL .\HVAC\Cooling Towers\Simple\Single Speed\Control Signal\Type126.tmf
*$POSITION 604 874
*$LAYER Main # 
*$# Simple Cooling Tower - Single Speed; Control Signal
PARAMETERS 9
1		! 1 Atmospheric Pressure at Design
30		! 2 Inlet Fluid Temperature at Design
24.44		! 3 Outlet Fluid Temperature at Design
619400		! 4 Fluid Flow Rate at Design
22		! 5 Entering Wetbulb Temperature at Design
740000		! 6 Air Flow Rate at Design
319200		! 7 Fan Power at Design
0.05		! 8 Natural Convection Airflow Fraction
0.03		! 9 Natural Convection Capacity Fraction
INPUTS 5
16,1 		! 管道-2:Outlet temperature ->Fluid Entering Temperature
16,2 		! 管道-2:Outlet flow rate ->Entering Fluid Flow Rate
23,3 		! 天气文件:Wet bulb temperature ->Entering Air Wetbulb Temperature
23,10 		! 天气文件:Atmospheric pressure ->Atmospheric Pressure
Tower1_ON		! Equa:Tower1_ON ->Fan Control Signal
*** INITIAL INPUT VALUES
28 619400 15.0 1 0 
*------------------------------------------------------------------------------

* Model "冷却水泵1" (Type 114)
* 

UNIT 19 TYPE 114	 冷却水泵1
*$UNIT_NAME 冷却水泵1
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 930 874
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
619400		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
301070		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
18,1 		! 冷却塔1:Fluid Leaving Temperature ->Inlet fluid temperature
18,2 		! 冷却塔1:Fluid Leaving Flow Rate ->Inlet fluid flow rate
CWPump1_ON		! Equa:CWPump1_ON ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 100000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "冷却水泵2" (Type 114)
* 

UNIT 20 TYPE 114	 冷却水泵2
*$UNIT_NAME 冷却水泵2
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 920 959
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
619400		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
301070		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
21,1 		! 冷却塔2:Fluid Leaving Temperature ->Inlet fluid temperature
21,2 		! 冷却塔2:Fluid Leaving Flow Rate ->Inlet fluid flow rate
CWPump2_ON		! Equa:CWPump2_ON ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 100000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "冷却塔2" (Type 126)
* 

UNIT 21 TYPE 126	 冷却塔2
*$UNIT_NAME 冷却塔2
*$MODEL .\HVAC\Cooling Towers\Simple\Single Speed\Control Signal\Type126.tmf
*$POSITION 604 959
*$LAYER Main # 
*$# Simple Cooling Tower - Single Speed; Control Signal
PARAMETERS 9
1		! 1 Atmospheric Pressure at Design
30		! 2 Inlet Fluid Temperature at Design
24.44		! 3 Outlet Fluid Temperature at Design
619400		! 4 Fluid Flow Rate at Design
22		! 5 Entering Wetbulb Temperature at Design
740000		! 6 Air Flow Rate at Design
319200		! 7 Fan Power at Design
0.05		! 8 Natural Convection Airflow Fraction
0.03		! 9 Natural Convection Capacity Fraction
INPUTS 5
17,1 		! 管道-3:Outlet temperature ->Fluid Entering Temperature
17,2 		! 管道-3:Outlet flow rate ->Entering Fluid Flow Rate
23,3 		! 天气文件:Wet bulb temperature ->Entering Air Wetbulb Temperature
23,10 		! 天气文件:Atmospheric pressure ->Atmospheric Pressure
Tower2_ON		! Equa:Tower2_ON ->Fan Control Signal
*** INITIAL INPUT VALUES
28 619400 15.0 1 0 
*------------------------------------------------------------------------------

* Model "负荷读取" (Type 9)
* 

UNIT 22 TYPE 9	 负荷读取
*$UNIT_NAME 负荷读取
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 223 52
*$LAYER Weather - Data Files # 
PARAMETERS 10
2		! 1 Mode
12865		! 2 Header Lines to Skip
1		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not
1.0		! 6 Multiplication factor
0		! 7 Addition factor
1		! 8 Average or instantaneous value
39		! 9 Logical unit for input file
-1		! 10 Free format mode
*** External files
ASSIGN "load_year_15min_new.csv" 39
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "天气文件" (Type 15)
* 

UNIT 23 TYPE 15	 天气文件
*$UNIT_NAME 天气文件
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY2\Type15-2.tmf
*$POSITION 139 266
*$LAYER Weather - Data Files # 
PARAMETERS 9
2		! 1 File Type
40		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
1		! 6 Number of surfaces
1		! 7 Tracking mode
0.0		! 8 Slope of surface
0		! 9 Azimuth of surface
*** External files
ASSIGN "D:\Trnsys18\Weather\Meteonorm\Asia\CN-Shanghai-583670.tm2" 40
*|? Which file contains the TMY-2 weather data? |1000
*------------------------------------------------------------------------------

* Model "管道-1" (Type 31)
* 

UNIT 25 TYPE 31	 管道-1
*$UNIT_NAME 管道-1
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 1202 639
*$LAYER Main # 
PARAMETERS 6
0.5		! 1 Inside diameter
20		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
10.0		! 6 Initial fluid temperature
INPUTS 3
15,1 		! 合流阀:Outlet temperature ->Inlet temperature
15,2 		! 合流阀:Outlet flow rate ->Inlet flow rate
0,0		! [unconnected] Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 10.0 
*------------------------------------------------------------------------------

* Model "合流阀-2" (Type 11)
* 

UNIT 26 TYPE 11	 合流阀-2
*$UNIT_NAME 合流阀-2
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 926 287
*$LAYER Water Loop # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
6,1 		! 释冷水泵:Outlet fluid temperature ->Temperature at inlet 1
6,2 		! 释冷水泵:Outlet flow rate ->Flow rate at inlet 1
34,1 		! 供冷水泵-3:Outlet fluid temperature ->Temperature at inlet 2
34,2 		! 供冷水泵-3:Outlet flow rate ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
10.0 100000.0 20.0 100000.0 
*------------------------------------------------------------------------------

* Model "温度数据" (Type 65)
* 

UNIT 27 TYPE 65	 温度数据
*$UNIT_NAME 温度数据
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 85 52
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
50		! 4 Left axis maximum
0.0		! 5 Right axis minimum
50		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
41		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
26,1 		! 合流阀-2:Outlet temperature ->Left axis variable-1
28,1 		! 回水总管:Outlet temperature ->Left axis variable-2
23,1 		! 天气文件:Dry bulb temperature ->Right axis variable-1
23,3 		! 天气文件:Wet bulb temperature ->Right axis variable-2
*** INITIAL INPUT VALUES
负荷进水温度 负荷端回水温度 干球温度 湿球温度 
LABELS  3
"Temperature [C]"
C
进回水温度
*** External files
ASSIGN "***.plt" 41
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "回水总管" (Type 31)
* 

UNIT 28 TYPE 31	 回水总管
*$UNIT_NAME 回水总管
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 501 287
*$LAYER Water Loop # 
PARAMETERS 6
0.4		! 1 Inside diameter
10		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
10.0		! 6 Initial fluid temperature
INPUTS 3
4,1 		! 负荷需求端:Outlet Temperature ->Inlet temperature
4,2 		! 负荷需求端:Outlet Flowrate ->Inlet flow rate
23,1 		! 天气文件:Dry bulb temperature ->Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 10.0 
*------------------------------------------------------------------------------

* Model "分流阀-3" (Type 11)
* 

UNIT 29 TYPE 11	 分流阀-3
*$UNIT_NAME 分流阀-3
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Type11f.tmf
*$POSITION 243 319
*$LAYER Main # 
PARAMETERS 1
2		! 1 Flow diverter mode
INPUTS 3
33,1 		! 回水水泵:Outlet fluid temperature ->Inlet temperature
33,2 		! 回水水泵:Outlet flow rate ->Inlet flow rate
Gamma29		! Equa:Gamma29 ->Control signal
*** INITIAL INPUT VALUES
20.0 100.0 0.5 
*------------------------------------------------------------------------------

* Model "管道-4" (Type 31)
* 

UNIT 31 TYPE 31	 管道-4
*$UNIT_NAME 管道-4
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 280 522
*$LAYER Main # 
PARAMETERS 6
0.5		! 1 Inside diameter
20		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
10.0		! 6 Initial fluid temperature
INPUTS 3
7,3 		! 蓄冷罐:Temperature at Outlet-2 ->Inlet temperature
7,4 		! 蓄冷罐:Flowrate at Outlet-2 ->Inlet flow rate
0,0		! [unconnected] Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 10.0 
*------------------------------------------------------------------------------

* Model "蓄冷水泵" (Type 114)
* 

UNIT 32 TYPE 114	 蓄冷水泵
*$UNIT_NAME 蓄冷水泵
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 917 468
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
666000		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
265400		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
25,1 		! 管道-1:Outlet temperature ->Inlet fluid temperature
25,2 		! 管道-1:Outlet flow rate ->Inlet fluid flow rate
ChargePump32_ON		! Equa:ChargePump32_ON ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 300000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "回水水泵" (Type 114)
* 

UNIT 33 TYPE 114	 回水水泵
*$UNIT_NAME 回水水泵
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 383 287
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
333000		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
112700		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
28,1 		! 回水总管:Outlet temperature ->Inlet fluid temperature
28,2 		! 回水总管:Outlet flow rate ->Inlet fluid flow rate
ReturnPump33_ON		! Equa:ReturnPump33_ON ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 100000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "电力碳排放" (Type 9)
* 

UNIT 36 TYPE 9	 电力碳排放
*$UNIT_NAME 电力碳排放
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1213 42
*$LAYER Main # 
PARAMETERS 18
2		! 1 Mode
12864		! 2 Header Lines to Skip
3		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
46		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "CO2.csv" 46
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "冷机3" (Type 666)
* 

UNIT 30 TYPE 666	 冷机3
*$UNIT_NAME 冷机3
*$MODEL .\HVAC Library (TESS)\Chillers\Water-Cooled Chiller\Type666.tmf
*$POSITION 603 756
*$LAYER Main # 
*$# Water-Cooled Chiller
PARAMETERS 9
11160000		! 1 Rated Capacity
6.147		! 2 Rated C.O.P.
47		! 3 Logical Unit - Performance Data
48		! 4 Logical Unit - PLR Data
4.190		! 5 CHW Fluid Specific Heat
4.190		! 6 CW Fluid Specific Heat
6		! 7 Number of CW Points
7		! 8 Number of CHW Points
5		! 9 Number of PLRs
INPUTS 6
29,3 		! 分流阀-3:Temperature at outlet 2 ->Chilled Water Inlet Temperature
29,4 		! 分流阀-3:Flow rate at outlet 2 ->Chilled Water Flowrate
38,1 		! 冷却水泵3:Outlet fluid temperature ->Cooling Water Temperature
38,2 		! 冷却水泵3:Outlet flow rate ->Cooling Water Flowrate
0,0		! [unconnected] CHW Set Point Temperature
Chiller3_ON		! Equa:Chiller3_ON ->Chiller Control Signal
*** INITIAL INPUT VALUES
12.22 333000 30.0 619400 4 0 
*** External files
ASSIGN "Samp_C3_3C.Dat" 47
*|? Which file contains the chiller performance data? |1000
ASSIGN "WaterCooledChiller_PLR3.Dat" 48
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* Model "供冷水泵-3" (Type 114)
* 

UNIT 34 TYPE 114	 供冷水泵-3
*$UNIT_NAME 供冷水泵-3
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 922 735
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
333000		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
112700		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
30,1 		! 冷机3:Chilled Water Temperature ->Inlet fluid temperature
30,2 		! 冷机3:Chilled Water Flowrate ->Inlet fluid flow rate
Pump34_ON		! Equa:Pump34_ON ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 100000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "管道-5" (Type 31)
* 

UNIT 35 TYPE 31	 管道-5
*$UNIT_NAME 管道-5
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 483 1034
*$LAYER Main # 
PARAMETERS 6
0.45		! 1 Inside diameter
10		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
20.0		! 6 Initial fluid temperature
INPUTS 3
30,3 		! 冷机3:Cooling Water Temperature ->Inlet temperature
30,4 		! 冷机3:Cooling Water Flowrate ->Inlet flow rate
23,1 		! 天气文件:Dry bulb temperature ->Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 20.0 
*------------------------------------------------------------------------------

* Model "冷却塔3" (Type 126)
* 

UNIT 37 TYPE 126	 冷却塔3
*$UNIT_NAME 冷却塔3
*$MODEL .\HVAC\Cooling Towers\Simple\Single Speed\Control Signal\Type126.tmf
*$POSITION 604 1034
*$LAYER Main # 
*$# Simple Cooling Tower - Single Speed; Control Signal
PARAMETERS 9
1		! 1 Atmospheric Pressure at Design
30		! 2 Inlet Fluid Temperature at Design
24.44		! 3 Outlet Fluid Temperature at Design
619400		! 4 Fluid Flow Rate at Design
22		! 5 Entering Wetbulb Temperature at Design
740000		! 6 Air Flow Rate at Design
319200		! 7 Fan Power at Design
0.05		! 8 Natural Convection Airflow Fraction
0.03		! 9 Natural Convection Capacity Fraction
INPUTS 5
35,1 		! 管道-5:Outlet temperature ->Fluid Entering Temperature
35,2 		! 管道-5:Outlet flow rate ->Entering Fluid Flow Rate
23,3 		! 天气文件:Wet bulb temperature ->Entering Air Wetbulb Temperature
23,10 		! 天气文件:Atmospheric pressure ->Atmospheric Pressure
Tower3_ON		! Equa:Tower3_ON ->Fan Control Signal
*** INITIAL INPUT VALUES
28 619400 15.0 1 0 
*------------------------------------------------------------------------------

* Model "冷却水泵3" (Type 114)
* 

UNIT 38 TYPE 114	 冷却水泵3
*$UNIT_NAME 冷却水泵3
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 920 1034
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
619400		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
301070		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
37,1 		! 冷却塔3:Fluid Leaving Temperature ->Inlet fluid temperature
37,2 		! 冷却塔3:Fluid Leaving Flow Rate ->Inlet fluid flow rate
CWPump3_ON		! Equa:CWPump3_ON ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 100000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "NLF_window" (Type 9)
* 

UNIT 39 TYPE 9	 NLF_window
*$UNIT_NAME NLF_window
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1081 42
*$LAYER Main # 
PARAMETERS 18
2		! 1 Mode
12864		! 2 Header Lines to Skip
3		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
49		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "NLF_new.csv" 49
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "CO2_window" (Type 9)
* 

UNIT 40 TYPE 9	 CO2_window
*$UNIT_NAME CO2_window
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 963 42
*$LAYER Main # 
PARAMETERS 18
2		! 1 Mode
12864		! 2 Header Lines to Skip
3		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
50		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "CO2_window.csv" 50
*|? Input file name |1000
*------------------------------------------------------------------------------

* EQUATIONS "Equa"
* 
EQUATIONS 46
T_cold_sp = 4! 冷水目标温度；冷机1/2蓄冷和冷机3直供均可采用 4 C 作为 CHW Set Point
T_warm_ref = 12! 暖态回水参考温度；用于定义蓄冷罐接近放空时的温度基准
dT_dead = 1! 温度判断死区；避免节点温度在单个时间步内小幅波动造成频繁切换
LoadKW = [22,1]/3600! 将负荷由 kJ/h 折算为 kW，便于设置有效负荷阈值
HasLoad = gt(LoadKW,5)! 有效负荷判断；低于 5 kW 视为无制冷需求或数值噪声。
Window_time = max(0,min(1,[40,1]))! 将窗口信号限制在 0-1，防止文件读入异常值影响控制。
IsWindow = gt(Window_time,0.5)! 将窗口信号转为布尔变量；1 表示当前时间步为蓄冷窗口。
SOC_raw = (T_warm_ref-[7,5])/(T_warm_ref-T_cold_sp)! 按平均温度估算蓄冷状态；越接近 4 C，SOC 越高
SOC = max(0,min(1,SOC_raw))! 限幅后的蓄冷状态；0=接近空罐，1=接近满罐
TankFull = lt([7,18],T_cold_sp+0.5)*lt([7,30],T_cold_sp+1.5)! 顶部和中部均接近冷水温度时，认为水箱已基本蓄满
TankEmpty = gt([7,42],T_warm_ref-dT_dead)*gt([7,30],T_warm_ref-3)! 底部和中部均偏暖时，认为水箱可用冷量不足
Chg_bySOC_alg = lt(SOC,0.95)*(1-TankFull)! 无记忆 Equation 近似版：水箱未接近满罐且节点未满时允许蓄冷。
Dch_bySOC = gt(SOC,0.1)*(1-TankEmpty)! 释冷许可：水箱 SOC 足够且未达到空罐节点判据时允许释冷
HourOfDay = time-24*int(time/24)! 当前仿真时刻在一天内的小时数。
DayNum = int(time/24)! 从 TRNSYS 绝对时间计算日序号。
WeekIndex0 = DayNum-7*int(DayNum/7)! 未校准周内索引，0-6 循环。
WeekdayOffset = 0! 星期偏移量
RawWeekIndex = WeekIndex0+WeekdayOffset! 加入星期偏移后的周内索引。
Weekday = RawWeekIndex-7*int(RawWeekIndex/7)! 归一化周内索引；建议约定 0=周一，1=周二，...，6=周日。
IsWorkday = lt(Weekday,5)! 工作日判断；周一至周五为 1，周六周日为 0。
IsLoadTime = ge(HourOfDay,8)*lt(HourOfDay,22)! 负荷时间判断；工作日 8:00-22:00 才允许出现供冷需求。
LoadWindow = IsWorkday*IsLoadTime*HasLoad! 有效供冷需求窗口；周末、非 8-22、无负荷时均为 0。
ChargeWindow = IsWorkday*IsWindow! 工作日窗口蓄冷许可；不再固定 0-8 点，只看外部窗口信号。
ChargeMode = ChargeWindow*Chg_bySOC_alg! 蓄冷模式：工作日窗口内且水箱未满时，冷机1/2联合蓄冷。
Direct3_Window = ChargeWindow*LoadWindow! 窗口内若有负荷，负荷由冷机3直供；此时不使用水箱释冷。
TankMode = (1-ChargeWindow)*LoadWindow*Dch_bySOC! 非窗口内有负荷且水箱可用时，优先由水箱释冷。
Direct3_Backup = (1-ChargeWindow)*LoadWindow*(1-Dch_bySOC)! 非窗口内有负荷但水箱冷量不足时，冷机3作为备用直供。
Direct3Mode = min(1,Direct3_Window+Direct3_Backup)! 冷机3直供总模式；包括窗口内带负荷直供和非窗口水箱不足直供。
OffMode = (1-min(1,ChargeMode+TankMode+Direct3Mode))! 停机检查变量；不直接控制设备，用于确认是否没有任何运行模式。
Chiller1_ON = ChargeMode! 冷机1只在窗口蓄冷模式开启，不承担负荷直供。
Chiller2_ON = ChargeMode! 冷机2只在窗口蓄冷模式开启，与冷机1共同向水箱蓄冷。
Pump10_ON = Chiller1_ON! 供冷水泵-1与冷机1同步，避免冷机1无流量运行。
Pump13_ON = Chiller2_ON! 供冷水泵-2与冷机2同步，避免冷机2无流量运行。
ChargePump32_ON = ChargeMode! Unit32 蓄冷水泵只在冷机1/2给水箱蓄冷时开启。
Chiller3_ON = Direct3Mode! 冷机3只承担负荷直供：窗口内有负荷，或非窗口水箱不足时开启。
Pump34_ON = Chiller3_ON! 供冷水泵-3与冷机3同步。
DischargePump6_ON = TankMode! Unit6 释冷水泵只在非窗口水箱释冷模式开启。
ReturnPump33_ON = min(1,TankMode+Direct3Mode)! Unit33 回水水泵在所有有负荷供冷模式开启；纯蓄冷无负荷时关闭。
CWPump1_ON = Chiller1_ON! 冷却水泵1与冷机1同步。
CWPump2_ON = Chiller2_ON! 冷却水泵2与冷机2同步。
CWPump3_ON = Chiller3_ON! 冷却水泵3与冷机3同步。
Tower1_ON = Chiller1_ON! 冷却塔1与冷机1同步。
Tower2_ON = Chiller2_ON! 冷却塔2与冷机2同步。
Tower3_ON = Chiller3_ON! 冷却塔3与冷机3同步。
Gamma14 = 0.5*ChargeMode! Unit14 分流阀-2：蓄冷时 gam=0.5，将管道-4回水均分至冷机1/2；非蓄冷时该回路无主流量，置 0 不影响负荷回路。
Gamma29 = Direct3Mode! Unit29 分流阀-3：水箱释冷时 gam=0，回水走 outlet1 回蓄冷罐；冷机3直供时 gam=1，回水走 outlet2 回冷机3。
*$UNIT_NAME Equa
*$LAYER Main
*$POSITION 1002 159
*$UNIT_NUMBER 41

*------------------------------------------------------------------------------


* EQUATIONS "能耗计算"
* 
EQUATIONS 7
lengji_all = ([9,5]+[12,5]+[30,5])/3600
tower_all = ([18,5]+[21,5]+[37,5])/3600
pump_all = ([33,3]+[6,3]+[32,3]+[10,3]+[13,3]+[34,3]+[19,3]+[20,3]+[38,3])/3600
E_all = lengji_all+tower_all+pump_all
E_CO2_2025 = E_all*[36,1]
E_CO2_40TH = E_all*[36,2]
E_CO2_60TH = E_all*[36,3]
*$UNIT_NAME 能耗计算
*$LAYER Main
*$POSITION 1344 159
*$UNIT_NUMBER 42

*------------------------------------------------------------------------------


* Model "Type24" (Type 24)
* 

UNIT 43 TYPE 24	 Type24
*$UNIT_NAME Type24
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 1464 159
*$LAYER Main # 
PARAMETERS 2
STOP		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 4
lengji_all		! 能耗计算:lengji_all ->Input to be integrated-1
tower_all		! 能耗计算:tower_all ->Input to be integrated-2
pump_all		! 能耗计算:pump_all ->Input to be integrated-3
E_all		! 能耗计算:E_all ->Input to be integrated-4
*** INITIAL INPUT VALUES
0.0 0.0 0.0 0.0 
*------------------------------------------------------------------------------

* Model "Type24-2" (Type 24)
* 

UNIT 44 TYPE 24	 Type24-2
*$UNIT_NAME Type24-2
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 1477 244
*$LAYER Main # 
PARAMETERS 2
STOP		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 4
E_CO2_2025		! 能耗计算:E_CO2_2025 ->Input to be integrated-1
E_CO2_40TH		! 能耗计算:E_CO2_40TH ->Input to be integrated-2
E_CO2_60TH		! 能耗计算:E_CO2_60TH ->Input to be integrated-3
0,0		! [unconnected] Input to be integrated-4
*** INITIAL INPUT VALUES
0.0 0.0 0.0 0.0 
*------------------------------------------------------------------------------

* Model "分能耗" (Type 65)
* 

UNIT 45 TYPE 65	 分能耗
*$UNIT_NAME 分能耗
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1339 74
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
820000		! 4 Left axis maximum
0.0		! 5 Right axis minimum
820000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
51		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
43,1 		! Type24:Result of integration-1 ->Left axis variable-1
43,2 		! Type24:Result of integration-2 ->Left axis variable-2
43,3 		! Type24:Result of integration-3 ->Right axis variable-1
43,4 		! Type24:Result of integration-4 ->Right axis variable-2
*** INITIAL INPUT VALUES
冷机 冷却塔 水泵 总 
LABELS  3
kwh
kwh
能耗
*** External files
ASSIGN "***.plt" 51
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "碳排放" (Type 65)
* 

UNIT 46 TYPE 65	 碳排放
*$UNIT_NAME 碳排放
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1350 330
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
300000000		! 4 Left axis maximum
0.0		! 5 Right axis minimum
300000000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
52		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
44,1 		! Type24-2:Result of integration-1 ->Left axis variable-1
44,2 		! Type24-2:Result of integration-2 ->Left axis variable-2
44,3 		! Type24-2:Result of integration-3 ->Right axis variable-1
0,0		! [unconnected] Right axis variable-2
*** INITIAL INPUT VALUES
2025 40th 60th 总 
LABELS  3
g
g
碳排放
*** External files
ASSIGN "***.plt" 52
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

END
*!LINK_STYLE
*!LINK 36:42
*!CONNECTION_SET 40:40:20:0:18,17,16:0:0:0:1:1233,56:1270,56:1270,122:1344,122:1344,133
*!LINK 44:46
*!CONNECTION_SET 40:20:40:20:3,2,1:0:0:0:1:1498,238:1520,238:1520,324:1373,324
*!LINK 42:44
*!CONNECTION_SET 40:40:0:20:3,2,1:0:0:0:1:1364,173:1393,173:1393,238:1458,238
*!LINK 43:45
*!CONNECTION_SET 40:20:40:20:4,3,2,1:0:0:0:1:1487,153:1506,153:1506,68:1362,68
*!LINK 42:43
*!CONNECTION_SET 40:20:0:20:4,3,2,1:0:0:0:1:1364,153:1423,153:1447,153
*!LINK 38:42
*!CONNECTION_SET 40:0:0:0:15:0:0:0:1:940,1008:1296,1008:1296,133:1324,133
*!LINK 20:42
*!CONNECTION_SET 40:0:0:0:14:0:0:0:1:940,933:1296,933:1296,133:1324,133
*!LINK 19:42
*!CONNECTION_SET 40:0:0:0:13:0:0:0:1:950,848:1296,848:1296,133:1324,133
*!LINK 34:42
*!CONNECTION_SET 40:0:0:0:12:0:0:0:1:942,709:1296,709:1296,133:1324,133
*!LINK 13:42
*!CONNECTION_SET 40:0:0:0:11:0:0:0:1:936,634:970,634:970,324:1296,324:1296,133:1324,133
*!LINK 10:42
*!CONNECTION_SET 40:0:0:0:10:0:0:0:1:936,538:1296,538:1296,133:1324,133
*!LINK 32:42
*!CONNECTION_SET 40:0:0:0:9:0:0:0:1:937,442:1296,442:1296,133:1324,133
*!LINK 6:42
*!CONNECTION_SET 40:0:0:0:8:0:0:0:1:937,357:1296,357:1296,133:1324,133
*!LINK 33:42
*!CONNECTION_SET 40:0:0:0:7:0:0:0:1:403,261:432,261:432,123:1296,123:1296,133:1324,133
*!LINK 37:42
*!CONNECTION_SET 40:0:0:40:6:0:0:0:1:626,1008:650,1008:650,324:1296,324:1296,173:1324,173
*!LINK 21:42
*!CONNECTION_SET 40:0:0:40:5:0:0:0:1:626,933:650,933:650,324:1296,324:1296,173:1324,173
*!LINK 18:42
*!CONNECTION_SET 40:0:0:40:4:0:0:0:1:626,848:650,848:650,324:1296,324:1296,173:1324,173
*!LINK 30:42
*!CONNECTION_SET 40:0:0:20:3:0:0:0:1:626,730:648,730:648,324:1296,324:1296,153:1324,153
*!LINK 12:42
*!CONNECTION_SET 40:0:0:20:2:0:0:0:1:626,634:648,634:648,324:1296,324:1296,153:1324,153
*!LINK 9:42
*!CONNECTION_SET 40:0:0:20:1:0:0:0:1:626,538:648,538:648,324:1296,324:1296,153:1324,153
*!LINK 41:37
*!CONNECTION_SET 0:40:40:0:5:0:0:0:1:983,173:983,1008:626,1008
*!LINK 41:21
*!CONNECTION_SET 0:40:40:0:5:0:0:0:1:983,173:983,933:626,933
*!LINK 41:38
*!CONNECTION_SET 0:40:40:0:3:0:0:0:1:983,173:983,1008:940,1008
*!LINK 41:18
*!CONNECTION_SET 0:40:40:0:5:0:0:0:1:983,173:983,848:626,848
*!LINK 41:20
*!CONNECTION_SET 0:40:40:0:3:0:0:0:1:983,173:983,933:940,933
*!LINK 41:19
*!CONNECTION_SET 0:40:40:0:3:0:0:0:1:983,173:982,173:982,848:950,848
*!LINK 41:33
*!CONNECTION_SET 0:40:40:0:3:0:0:0:1:983,173:432,173:432,261:403,261
*!LINK 41:6
*!CONNECTION_SET 0:40:40:0:3:0:0:0:1:983,173:983,357:937,357
*!LINK 41:34
*!CONNECTION_SET 0:40:40:0:3:0:0:0:1:983,173:983,709:942,709
*!LINK 41:30
*!CONNECTION_SET 0:40:40:0:6:0:0:0:1:983,173:983,730:626,730
*!LINK 41:32
*!CONNECTION_SET 0:40:40:0:3:0:0:0:1:983,173:983,442:937,442
*!LINK 41:13
*!CONNECTION_SET 0:40:40:0:3:0:0:0:1:983,173:983,634:936,634
*!LINK 41:10
*!CONNECTION_SET 0:40:40:0:3:0:0:0:1:983,173:983,538:936,538
*!LINK 41:12
*!CONNECTION_SET 0:40:40:0:6:0:0:0:1:983,173:693,173:693,634:626,634
*!LINK 41:9
*!CONNECTION_SET 0:40:40:0:6:0:0:0:1:983,173:693,173:693,538:626,538
*!LINK 41:29
*!CONNECTION_SET 0:40:40:0:3:0:0:0:1:983,173:289,173:289,293:263,293
*!LINK 41:14
*!CONNECTION_SET 0:40:20:0:3:0:0:0:1:983,173:431,173:431,485:392,485:392,496
*!LINK 7:41
*!CONNECTION_SET 40:0:0:20:6,5,4,3:0:2:0:1:623,379:701,379:701,154:980,154
*!LINK 22:41
*!CONNECTION_SET 40:40:0:0:1:0:2:0:1:243,66:272,66:272,133:983,133
*!LINK 40:41
*!CONNECTION_SET 0:20:0:0:2:0:0:0:1:943,36:911,36:911,133:983,133
*!LINK 29:30
*!CONNECTION_SET 0:40:0:20:2,1:255:0:3:1:223,333:197,333:197,750:586,750
*!LINK 34:26
*!CONNECTION_SET 40:20:40:0:4,3:16711680:0:3:1:942,729:1280,729:1280,261:947,261
*!LINK 30:34
*!CONNECTION_SET 40:20:0:20:2,1:16711680:0:3:1:626,750:869,750:869,729:902,729
*!LINK 23:37
*!CONNECTION_SET 20:40:0:40:3,4:0:2:0:1:139,280:139,1071:559,1071:559,1048:586,1048
*!LINK 35:37
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:506,1028:559,1028:586,1028
*!LINK 23:35
*!CONNECTION_SET 20:40:0:40:3:0:2:0:1:139,280:139,1048:466,1048
*!LINK 30:35
*!CONNECTION_SET 0:40:0:20:2,1:8421376:0:3:1:586,770:299,770:299,1028:466,1028
*!LINK 38:30
*!CONNECTION_SET 40:20:40:40:4,3:8421376:0:3:1:940,1028:1259,1028:1259,911:1259,911:1259,770:626,770
*!LINK 37:38
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:626,1028:869,1028:900,1028
*!LINK 7:31
*!CONNECTION_SET 0:40:0:20:2,1:255:0:3:1:586,418:239,418:239,516:263,516
*!LINK 25:32
*!CONNECTION_SET 40:20:40:20:2,1:16711680:0:3:1:1222,633:1241,633:1241,462:934,462
*!LINK 23:28
*!CONNECTION_SET 20:0:20:0:3:0:2:0:1:139,240:139,229:501,229:501,261
*!LINK 26:27
*!CONNECTION_SET 0:0:20:40:1:0:2:0:1:907,261:879,261:879,90:85,90:85,66
*!LINK 28:27
*!CONNECTION_SET 0:0:20:40:2:0:2:0:1:481,261:448,261:448,96:85,96:85,66
*!LINK 33:29
*!CONNECTION_SET 0:20:20:0:2,1:255:0:3:1:363,281:243,281:243,293
*!LINK 28:33
*!CONNECTION_SET 0:20:40:20:2,1:255:0:3:1:481,281:432,281:403,281
*!LINK 32:7
*!CONNECTION_SET 0:20:40:40:4,3:16711680:0:3:1:897,462:648,462:648,418:626,418
*!LINK 31:14
*!CONNECTION_SET 40:20:0:20:2,1:255:0:3:1:303,516:346,516:372,516
*!LINK 29:7
*!CONNECTION_SET 40:40:0:0:2,1:255:0:3:1:263,333:559,333:559,378:586,378
*!LINK 4:28
*!CONNECTION_SET 0:20:40:20:2,1:255:0:3:1:617,281:550,281:521,281
*!LINK 23:27
*!CONNECTION_SET 0:20:20:40:4,3:0:2:0:1:119,260:85,260:85,66
*!LINK 23:17
*!CONNECTION_SET 20:40:20:0:3:0:2:0:1:139,280:139,923:491,923:491,933:486,933
*!LINK 23:16
*!CONNECTION_SET 20:40:20:0:3:0:2:0:1:139,280:139,838:536,838:536,848:497,848
*!LINK 23:21
*!CONNECTION_SET 20:40:0:0:4,3:0:2:0:1:133,286:133,929:553,929:553,939:580,939
*!LINK 23:18
*!CONNECTION_SET 20:40:0:40:4,3:0:2:0:1:134,280:134,888:581,888
*!LINK 6:26
*!CONNECTION_SET 40:20:40:40:2,1:15780518:0:3:1:937,377:973,377:973,301:947,301
*!LINK 26:5
*!CONNECTION_SET 0:20:40:20:2,1:16711680:0:3:1:907,281:855,281:826,281
*!LINK 15:25
*!CONNECTION_SET 40:20:0:20:2,1:16711680:0:3:1:1075,633:1157,633:1185,633
*!LINK 22:4
*!CONNECTION_SET 40:20:20:0:3:0:2:0:1:241,46:635,46:635,261
*!LINK 12:17
*!CONNECTION_SET 0:40:0:20:2,1:8421376:0:3:1:586,674:267,674:267,953:466,953
*!LINK 20:12
*!CONNECTION_SET 40:20:40:40:4,3:8421376:0:3:1:940,953:1205,953:1205,836:1205,836:1205,674:626,674
*!LINK 9:16
*!CONNECTION_SET 0:40:0:20:2,1:8421376:0:3:1:586,578:235,578:235,868:477,868
*!LINK 19:9
*!CONNECTION_SET 40:20:40:40:4,3:8421376:0:3:1:950,868:1141,868:1141,601:648,601:648,578:626,578
*!LINK 21:20
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:626,953:869,953:900,953
*!LINK 18:19
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:623,869:876,869:907,869
*!LINK 17:21
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:506,953:559,953:586,953
*!LINK 16:18
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:517,868:559,868:586,868
*!LINK 14:12
*!CONNECTION_SET 40:40:0:20:2,1:255:0:3:1:412,536:469,536:469,654:586,654
*!LINK 14:9
*!CONNECTION_SET 40:0:0:20:2,1:255:0:3:1:412,496:559,496:559,558:586,558
*!LINK 12:13
*!CONNECTION_SET 40:20:0:20:2,1:16711680:0:3:1:626,654:869,654:896,654
*!LINK 13:15
*!CONNECTION_SET 40:20:0:40:4,3:16711680:0:3:1:936,654:1007,654:1007,653:1035,653
*!LINK 10:15
*!CONNECTION_SET 40:20:0:0:2,1:16711680:0:3:1:933,557:1004,557:1004,612:1032,612
*!LINK 9:10
*!CONNECTION_SET 40:20:0:20:2,1:16711680:0:3:1:626,558:869,558:896,558
*!LINK 7:6
*!CONNECTION_SET 40:0:0:20:2,1:15780518:0:3:1:626,378:869,378:869,377:897,377
*!LINK 5:4
*!CONNECTION_SET 0:20:40:20:2,1:16711680:0:3:1:786,281:694,281:657,281
*!LINK_STYLE_END
