# 净负荷窗口与传统策略供冷期能耗差异诊断

> 检查对象：`净负荷窗口/Project11.dck`、`Project11.log`、`any_type_energy.xls`、`NLF60th_EC.xls`、`NLF_new.csv`，以及 `传统_新修改` 下的对应文件  
> 仿真边界：3216–6552 h，步长 0.25 h，共 3336 h  
> 本报告只诊断当前结果，不修改 TRNSYS 工程文件

## 1. 结论

当前文件下，净负荷窗口方案总电耗为 **300,253.79 kWh**，传统策略为 **285,734.06 kWh**，前者实际高 **14,519.73 kWh（+5.08%）**，不是整整 20,000 kWh。若观察到约 20,000 kWh，应确认是否读取了旧版 `NLF2025_EC.xls`、`NLF40th_EC.xls` 或旧仿真结果。

这个“净负荷窗口反而更耗电”的方向在物理上可能成立，因为净负荷窗口优化的是制冷用电发生的时刻或碳排放，并不天然保证总电量最低；但当前 **14.52 MWh 差额不能直接认定为策略的真实代价**。模型同时存在窗口列选择、周末窗口权限、负荷门控不一致、起末水箱 SOC 未闭合和数值不收敛等问题。

最重要的判断是：

1. 分项差额可完全闭合，电耗统计公式本身没有漏项或重复计数。
2. 增量主要来自额外的 Unit32 负荷支路泵和更长的两套冷机辅机运行，不是释冷泵造成。
3. 当前输出名为 `NLF60th_*`，但控制实际使用 `[39,1]`，即 `NLF_new.csv` 第一列。若 60th 对应第三列，当前仿真跑错了窗口列。
4. `ChargeWindow = IsWindow` 未乘工作日条件。第一列窗口在本仿真季共有 832 h，其中按现有 `WeekdayOffset=0` 判断有 **239.5 h 位于周末**。
5. 净负荷模型的冷机直供流量含10%裕度，传统模型的直供公式仍未含该裕度，两者控制口径不一致。
6. 两套模型均有较多泵质量平衡失败和约 1% 不收敛时步，当前结果只适合诊断，尚不适合直接作为论文最终节能结论。

## 2. 能耗差额分解

### 2.1 按设备大类

| 设备大类 | 净负荷窗口（kWh） | 传统策略（kWh） | 窗口－传统（kWh） | 对总差额贡献 |
|---|---:|---:|---:|---:|
| 冷机 | 194,894.12 | 191,455.65 | +3,438.47 | 23.68% |
| 冷却塔 | 19,032.75 | 16,236.00 | +2,796.75 | 19.26% |
| 水泵 | 86,326.91 | 78,042.41 | +8,284.50 | 57.06% |
| **全站** | **300,253.79** | **285,734.06** | **+14,519.73** | **100%** |

差额闭合：

```text
14,519.73 = 3,438.47 + 2,796.75 + 8,284.50 kWh
```

因此，当前差异不是总能耗 Equation 的算术错误，而是设备运行时数、运行信号和水力拓扑变化共同形成的结果。

### 2.2 逐设备分解

| 设备 | 净负荷窗口（kWh） | 传统策略（kWh） | 差额（kWh） | 判断 |
|---|---:|---:|---:|---|
| 冷机1 | 97,447.06 | 95,727.83 | +1,719.24 | 窗口方案增加制冷生产 |
| 冷机2 | 97,447.06 | 95,727.83 | +1,719.24 | 两台冷机始终同步，结果完全相同 |
| 冷却塔1 | 9,516.38 | 8,118.00 | +1,398.38 | 比传统多运行约 84.75 h |
| 冷却塔2 | 9,516.38 | 8,118.00 | +1,398.38 | 同上 |
| Unit32 负荷支路泵 | 6,495.22 | 0 | +6,495.22 | 净负荷窗口新增的耗电边界 |
| Unit34/Unit50 蓄冷支路泵 | 5,238.61 | 6,679.39 | -1,440.78 | 窗口分流使其耗电下降 |
| 释冷水泵 | 13,351.07 | 18,423.11 | -5,072.04 | 变频且释冷时数减少 |
| 两台供冷水泵 | 12,605.23 | 10,896.44 | +1,708.79 | 窗口内满频运行时间更长 |
| 四台冷却水泵 | 48,636.79 | 42,043.48 | +6,593.31 | 随供冷泵信号运行，增量明显 |

水泵差额的形成可概括为：

```text
+6,495.22  新增 Unit32 负荷支路泵
+1,708.79  两台供冷水泵增加
+6,593.31  四台冷却水泵增加
-1,440.78  蓄冷支路泵减少
-5,072.04  释冷泵减少
=8,284.50 kWh
```

## 3. 为什么窗口方案会更耗电

### 3.1 窗口内的辅机运行强度高

当前控制为：

```text
CHWP1_CTRL = max(WindowChillerMode,CHWP_Direct_CTRL)
CHWP2_CTRL = max(WindowChillerMode,CHWP_Direct_CTRL)
CWP1_CTRL = CHWP1_CTRL
CWP2_CTRL = CHWP2_CTRL
Tower1_ON = Chiller1_ON
Tower2_ON = Chiller2_ON
```

只要 `WindowChillerMode=1`，两台供冷泵就是满频 1，四台冷却水泵也全部取 1，两台冷却塔同时开启。这满足了“窗口内两台冷机满流量制冷”的原策略，但其代价是辅机电耗很高。四台冷却水泵额定电功率合计约 83.6 kW，两台供冷泵合计约 21.67 kW，两台塔约 33 kW；仅这些设备满信号每运行 1 h 就约消耗 138 kWh。

### 3.2 窗口策略增加了一台传统模型没有统计的支路泵

净负荷模型 Unit32 为 430,000 kg/h、120,240 kJ/h（33.4 kW）的负荷支路泵，本季累计 6,495.22 kWh。传统模型没有同等位置、同等统计边界的设备。这部分占总差额的 44.73%，说明两套系统的硬件/水力边界并不完全一致。

若 Unit32 是窗口方案为“窗口内同时供负荷与蓄冷”新增的必需设备，它的电耗应保留，但结论应表述为“系统配置加控制策略的综合差异”；若研究目的只比较控制策略，则应给传统方案配置同等建筑环路泵，或把两者统一到相同的泵房统计边界。

### 3.3 Type110 在低频下仍有 20% 功率截距

所有泵使用：

```text
P/P_rated = 0.2 + 0.3u + 0.5u^2
```

因此泵只要处于开启状态，即使控制信号很小，功率也不会按理想立方律趋近于零，而是至少接近额定功率的 20%。这会削弱“按负荷变频”的节能收益，尤其影响额定功率 33.4 kW 的 Unit32、41.8 kW 的释冷泵和四台冷却水泵。该曲线不是错误，但必须确认它与目标泵组厂商曲线一致。

### 3.4 净负荷窗口不等于最低电耗窗口

净负荷窗口通常基于电网净负荷、碳强度或新能源消纳确定。它可能把冷机运行移到更高室外湿球温度的白天，使冷却水温、冷凝压力及冷机功率上升。当前冷机电耗增加 3,438.47 kWh，符合这种可能性。

因此需区分三个目标：

- 最小化 kWh：应按冷机 COP、湿球温度和蓄冷损失优化；
- 最小化碳排放：应按逐时碳因子优化；
- 削峰/消纳新能源：允许总 kWh 略升，只要目标指标改善。

不能用“净负荷窗口”名称推断它必然节电。

## 4. 当前控制和连线检查

### 4.1 已正确的部分

1. 两台冷机、两台冷却塔均采用成对同步信号，分项累计值也完全对称。
2. Unit56/57 分别接冷机1/2冷冻水出口，信号分别为 `Pump10_ON`、`Pump13_ON`，两者最终来自各自 `CHWP*_CTRL`。
3. Unit54/52 对应冷机1冷却水回路，Unit51/55 对应冷机2冷却水回路；当前净负荷模型的信号配对正确。
4. Unit32、Unit34 的水力入口均来自 Unit35 两个出口；控制满足 `Pump32_CTRL + Pump34_CTRL = CHWP1_CTRL`。`Project11.plt` 中 `FlowSplitError` 全程为 0，Equation 层面的分流比例守恒。
5. 能耗 Equation 已计入两台冷机、两塔及 9 台 Type110 泵，分项和总表末值一致。

### 4.2 必须修正或确认的部分

#### A. 输出名与窗口列不一致

当前为：

```text
WindowSignal = max(0,min(1,[39,1]))
ASSIGN "NLF60th_EC.xls"
ASSIGN "NLF60th_15min_data.xls"
```

已有旧版检查资料明确将 `NLF_new.csv` 第三列作为 60th 情景。若列定义未改变，则 60th 应改为：

```text
WindowSignal = max(0,min(1,[39,3]))
```

第一、二、三列在当前仿真季的窗口时数分别约为 832、833.5、832.25 h，时数接近不代表时段相同，能耗和碳排结果仍可能显著不同。

#### B. 窗口绕过工作日限制

当前：

```text
ChargeWindow = IsWindow
```

按当前 `WeekdayOffset=0`，第一列窗口中有 239.5 h 落在周末。若你的物理策略明确规定周末不蓄冷，应改为：

```text
ChargeWindow = IsWindow*IsWorkday
```

若净负荷窗口本来就允许周末蓄冷，则不能改，但必须把“周末也可运行”写入两策略的比较边界。当前窗口方案在周末累计消耗约 41,276 kWh；这不是都能直接删掉，因为其中一部分冷量可能留到后续工作日使用，但它说明窗口策略与传统策略的运行权限不同。

#### C. Type682 负荷端没有使用门控后的 `BuildingLoad`

Unit38 计算了：

```text
BuildingLoad = [22,1]*IsWorkday*IsLoadTime
```

但 Unit4 Type682 的负荷输入仍直接连接 `22,1`，并没有连接 `BuildingLoad`。若负荷 CSV 严格只在工作日 8–22 点非零，暂时不会改变结果；否则控制器可能认为停机，而 Type682 仍施加建筑负荷。建议把 Unit4 第3输入改接 `BuildingLoad`，或删去重复门控并完全信任负荷文件，二者选一，不能保持两套口径。

#### D. 工作日偏移仍未校准

两套模型均设 `WeekdayOffset=0`。必须根据负荷文件首行所代表的日期，验证 `Weekday=0` 是否确实为周一。否则 `IsWorkday` 与负荷 CSV、净负荷窗口可能错位。由于此错误会同时影响 `LoadWindow` 和 `ChargeWindow`，优先级高于一般参数调优。

#### E. 两模型的10%流量裕度不一致

净负荷模型直供时采用：

```text
MLOAD_REQ = 1.10*MREQ
LoadFrac = MLOAD_REQ/430000
CHWP_Direct_CTRL = DirectChillerMode*LoadFrac
```

传统模型直供时采用：

```text
CHW_DAY_CTRL = ChillerMode*MREQ/(2*215000)
```

后一式没有乘1.10。也就是说，同一负荷下净负荷模型两台供冷泵及四台冷却水泵的归一化信号约比传统模型高10%（未触及上限时），这会系统性抬高窗口方案的泵耗。公平比较时，传统模型应改用 `MDCHREQ/(2*MCHWR)`，或两模型都取消裕度；建议保留10%并统一公式。

此外，净负荷模型采用 `[8:00,22:00)`，传统模型使用 `le(HourOfDay,22)`，会把22:00端点额外计入一个时步。两者也应统一为 `lt(HourOfDay,22)`。

#### F. 冷却水泵与供冷水泵使用相同归一化信号只能作为简化

净负荷模型中单台供冷泵额定流量为 215,000 kg/h，单台冷却水回路额定流量为 399,600 kg/h。相同的归一化信号表示两侧均按各自额定流量的同一比例运行，并不表示质量流量相同。

在冷机负荷比例近似等于冷冻水流量比例、冷凝温差近似稳定时，这一线性控制可用于初步仿真；但冷却侧需要排走“制冷量 + 压缩机功率”，所需比例通常略高于蒸发侧。更严谨的控制应根据 Type666 实际排热量和允许冷却水温差计算：

```text
m_cw_req = Q_reject*3600/(CpW*DT_cw)
CWP_CTRL = min(1,m_cw_req/M_cw_rated)
```

因此“信号一致”不是严格热平衡结论，而是当前模型的工程简化。

#### G. 传统对照模型存在一处被相同信号掩盖的错接

传统模型 Unit54（冷却水泵2-1）当前接的是 `CHWP1_CTRL`，按设备归属应接 `CHWP2_CTRL`。由于当前策略强制两台冷机同时运行，`CHWP1_CTRL=CHWP2_CTRL`，所以本次累计能耗没有受到影响；一旦以后增加单机优先或分级启停，这处错接会立即造成冷机2冷却回路控制错误。Unit53/55 应接1号信号，Unit54/56 应接2号信号。

## 5. 数值可靠性检查

| 项目 | 净负荷窗口 | 传统策略 | 判断 |
|---|---:|---:|---|
| 泵质量平衡失败 | 9台泵，6–127个时步 | 8台泵，30–144个时步 | 两者都需处理 |
| 未收敛时步 | 200（约1%） | 182（约1%） | 不能忽略 |
| Type31 管容量警告 | Unit5/16/17/25/28/31 | 同类警告 | 管内容积或迭代环路需检查 |
| 冷机性能表低温越界 | 各3次 | 各14次 | 传统更严重，但两者均存在 |

净负荷模型的 Equation 分流监测为 0，只能证明控制比例代数上正确；Type110 报出的质量平衡失败说明迭代过程中泵入口实际流量与控制信号要求的额定比例不一致。应在分流阀和泵之间避免同时对同一流量施加两个互相竞争的约束，并检查启停边界时各泵入口流量是否与 `u*M_rated` 一致。

## 6. 起末水箱库存必须闭合

两模型使用相同 `Example_534.dat`，初始25个节点均为 5°C，这保证初始条件相同，但当前输出没有保存季末水箱25节点温度、平均温度和 SOC。若净负荷窗口季末比传统方案储存更多冷量，它的电耗被高估；若季末更空，则其电耗被低估。

公平比较至少应输出：

```text
SOC_start, SOC_end
T_node1, T_node13, T_node25
T_avg
Delta_E_tank = M_tank*CpW*(T_avg,start-T_avg,end)/3600
```

推荐采用 3–7 天预运行使状态进入周期稳定，正式统计期固定相同初始 SOC，并要求两策略 `|SOC_end-SOC_start| <= 0.02`；否则应对季末库存冷量作电耗等价值修正。

## 7. 建议的复跑顺序

### P0：先保证情景和边界正确

1. 明确 `NLF_new.csv` 三列含义；60th 情景使用正确列，并让输出文件名与控制列一致。
2. 决定窗口是否允许周末运行；按研究定义统一 `ChargeWindow`。
3. 校准 `WeekdayOffset`，并让 Type682 与控制器使用同一负荷门控。
4. 统一两模型的10%流量裕度和22:00时间端点。
5. 统一两方案的泵房统计边界，特别是 Unit32 是否属于两方案共同的建筑环路泵。
6. 修正传统模型 Unit54 的控制信号名称，即使它在当前双机同步策略下暂不改变结果。

### P1：闭合能量与服务质量

1. 输出季初/季末 SOC 和25节点温度。
2. 输出逐时建筑需求冷量、实际供冷量、未满足冷量、供回水温度和流量。
3. 两方案必须满足相同的未满足负荷率和供水温度要求，再比较电耗。

### P2：消除数值警告

1. 检查每台 Type110 的 `实际入口流量 - u*M_rated`。
2. 调整 Type31 管内容积或水力环路迭代设置，消除管容量警告。
3. 将未收敛时步降为0，至少不得集中出现在模式切换和高负荷时段。

### P3：再评价策略目标

同时报告：

```text
E_total (kWh)
Peak_grid_power (kW)
CO2_total
冷机平均COP
水箱充放冷效率
未满足负荷率
```

如果窗口方案总电耗略升，但碳排放或电网峰值显著下降，这可以是合理且有价值的结果；若电耗、碳排和峰值都变差，则窗口控制需要重新优化。

## 8. 最终判断

当前约 **+14.52 MWh** 的增量在量级上并非不可能，且分项计算是闭合的；但是它混合了三类效应：

1. 合理的物理效应：蓄冷损失、时段湿球温度变化、双机与辅机运行；
2. 系统边界差异：窗口方案新增 Unit32 负荷支路泵，且两模型直供流量裕度不同；
3. 模型设置风险：60th 文件名却使用第一列窗口、周末窗口权限、负荷门控不一致、SOC未闭合和不收敛。

因此当前结论应写为：**“净负荷窗口方案在现有模型设置下比传统策略多耗电 14.52 MWh；差额主要由水泵及更长的冷机辅机运行造成，但在修正窗口列、运行日历、统一设备边界并闭合水箱库存之前，不能把该差额归因于净负荷窗口策略本身。”**
