VERSION 18
*******************************************************************************
*** TRNSYS input file (deck) generated by TrnsysStudio
*** on Friday, August 07, 2026 at 10:10
*** from TrnsysStudio project: D:\Trnsys18\T\TRNSYS18\MyProjects\A07_Test_final\S2_3_Partial thermal storage assistance_test8_04\Project11.tpf
*** 
*** If you edit this file, use the File/Import TRNSYS Input File function in 
*** TrnsysStudio to update the project. 
*** 
*** If you have problems, questions or suggestions please contact your local 
*** TRNSYS distributor or mailto:software@cstb.fr 
*** 
*******************************************************************************


*******************************************************************************
*** Units 
*******************************************************************************

*******************************************************************************
*** Control cards
*******************************************************************************
* START, STOP and STEP
CONSTANTS 3
START=3216
STOP=6552
STEP=15/60
SIMULATION 	 START	 STOP	 STEP	! Start time	End time	Time step
TOLERANCES 0.001 0.001			! Integration	 Convergence
LIMITS 30 2000 30				! Max iterations	Max warnings	Trace limit
DFQ 1					! TRNSYS numerical integration solver method
WIDTH 80				! TRNSYS output file width, number of characters
LIST 					! NOLIST statement
					! MAP statement
SOLVER 0 1 1				! Solver statement	Minimum relaxation factor	Maximum relaxation factor
NAN_CHECK 0				! Nan DEBUG statement
OVERWRITE_CHECK 0			! Overwrite DEBUG statement
TIME_REPORT 0			! disable time report
EQSOLVER 0				! EQUATION SOLVER statement
* User defined CONSTANTS 
*$USER_CONSTANTS
EQUATIONS 1
nPlots = (STOP-START)/168.
*$USER_CONSTANTS_END


* Model "负荷需求端" (Type 682)
* 

UNIT 4 TYPE 682	 负荷需求端
*$UNIT_NAME 负荷需求端
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 637 287
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
5,1 		! 供冷总管:Outlet temperature ->Inlet Temperature
5,2 		! 供冷总管:Outlet flow rate ->Inlet Flowrate
22,1 		! 负荷读取:Output1 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
10.0 100.0 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "供冷总管" (Type 31)
* 

UNIT 5 TYPE 31	 供冷总管
*$UNIT_NAME 供冷总管
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 806 287
*$LAYER Water Loop # 
PARAMETERS 6
0.5		! 1 Inside diameter
20		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
10.0		! 6 Initial fluid temperature
INPUTS 3
26,1 		! 合流阀-2:Outlet temperature ->Inlet temperature
26,2 		! 合流阀-2:Outlet flow rate ->Inlet flow rate
0,0		! [unconnected] Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 10.0 
*------------------------------------------------------------------------------

* Model "蓄冷罐" (Type 534)
* 

UNIT 7 TYPE 534	 蓄冷罐
*$UNIT_NAME 蓄冷罐
*$MODEL .\Storage Tank Library (TESS)\Cylindrical Storage Tank\Vertical Cylinder\Version with Plug-In\Type534.tmf
*$POSITION 603 404
*$LAYER Main # 
PARAMETERS 5
32		! 1 Logical Unit for Data File
25		! 2 Number of Tank Nodes
2		! 3 Number of Ports
0		! 4 Number of Immersed Heat Exchangers
0		! 5 Number of Miscellaneous Heat Flows
INPUTS 58
29,1 		! 分流阀-3:Temperature at outlet 1 ->Inlet Temperature for Port-1
29,2 		! 分流阀-3:Flow rate at outlet 1 ->Inlet Flowrate for Port-1
34,1 		! 变频水泵1:Outlet fluid temperature ->Inlet Temperature for Port-2
34,2 		! 变频水泵1:Outlet flow rate ->Inlet Flowrate for Port-2
0,0		! [unconnected] Top Loss Temperature
0,0		! [unconnected] Edge Loss Temperature for Node-1
0,0		! [unconnected] Edge Loss Temperature for Node-2
0,0		! [unconnected] Edge Loss Temperature for Node-3
0,0		! [unconnected] Edge Loss Temperature for Node-4
0,0		! [unconnected] Edge Loss Temperature for Node-5
0,0		! [unconnected] Edge Loss Temperature for Node-6
0,0		! [unconnected] Edge Loss Temperature for Node-7
0,0		! [unconnected] Edge Loss Temperature for Node-8
0,0		! [unconnected] Edge Loss Temperature for Node-9
0,0		! [unconnected] Edge Loss Temperature for Node-10
0,0		! [unconnected] Edge Loss Temperature for Node-11
0,0		! [unconnected] Edge Loss Temperature for Node-12
0,0		! [unconnected] Edge Loss Temperature for Node-13
0,0		! [unconnected] Edge Loss Temperature for Node-14
0,0		! [unconnected] Edge Loss Temperature for Node-15
0,0		! [unconnected] Edge Loss Temperature for Node-16
0,0		! [unconnected] Edge Loss Temperature for Node-17
0,0		! [unconnected] Edge Loss Temperature for Node-18
0,0		! [unconnected] Edge Loss Temperature for Node-19
0,0		! [unconnected] Edge Loss Temperature for Node-20
0,0		! [unconnected] Edge Loss Temperature for Node-21
0,0		! [unconnected] Edge Loss Temperature for Node-22
0,0		! [unconnected] Edge Loss Temperature for Node-23
0,0		! [unconnected] Edge Loss Temperature for Node-24
0,0		! [unconnected] Edge Loss Temperature for Node-25
0,0		! [unconnected] Bottom Loss Temperature
0,0		! [unconnected] Gas Flue Temperature
0,0		! [unconnected] Inversion Mixing Flowrate
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-2
0,0		! [unconnected] Auxiliary Heat Input for Node-3
0,0		! [unconnected] Auxiliary Heat Input for Node-4
0,0		! [unconnected] Auxiliary Heat Input for Node-5
0,0		! [unconnected] Auxiliary Heat Input for Node-6
0,0		! [unconnected] Auxiliary Heat Input for Node-7
0,0		! [unconnected] Auxiliary Heat Input for Node-8
0,0		! [unconnected] Auxiliary Heat Input for Node-9
0,0		! [unconnected] Auxiliary Heat Input for Node-10
0,0		! [unconnected] Auxiliary Heat Input for Node-11
0,0		! [unconnected] Auxiliary Heat Input for Node-12
0,0		! [unconnected] Auxiliary Heat Input for Node-13
0,0		! [unconnected] Auxiliary Heat Input for Node-14
0,0		! [unconnected] Auxiliary Heat Input for Node-15
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
0,0		! [unconnected] Auxiliary Heat Input for Node-1
*** INITIAL INPUT VALUES
0 0 0 0 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20
-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
DERIVATIVES 25
15		! 1 Initial Tank Temperature-1
15		! 2 Initial Tank Temperature-2
15		! 3 Initial Tank Temperature-3
15		! 4 Initial Tank Temperature-4
15		! 5 Initial Tank Temperature-5
15		! 6 Initial Tank Temperature-6
15		! 7 Initial Tank Temperature-7
15		! 8 Initial Tank Temperature-8
15		! 9 Initial Tank Temperature-9
15		! 10 Initial Tank Temperature-10
15		! 11 Initial Tank Temperature-11
15		! 12 Initial Tank Temperature-12
15		! 13 Initial Tank Temperature-13
15		! 14 Initial Tank Temperature-14
15		! 15 Initial Tank Temperature-15
15		! 16 Initial Tank Temperature-1
15		! 17 Initial Tank Temperature-1
15		! 18 Initial Tank Temperature-1
15		! 19 Initial Tank Temperature-1
15		! 20 Initial Tank Temperature-1
15		! 21 Initial Tank Temperature-1
15		! 22 Initial Tank Temperature-1
15		! 23 Initial Tank Temperature-1
15		! 24 Initial Tank Temperature-1
15		! 25 Initial Tank Temperature-1
*** External files
ASSIGN "Example_534.dat" 32
*|? Which file contains the parameter values for this component? |1000
*------------------------------------------------------------------------------

* Model "冷机1" (Type 666)
* 

UNIT 9 TYPE 666	 冷机1
*$UNIT_NAME 冷机1
*$MODEL .\HVAC Library (TESS)\Chillers\Water-Cooled Chiller\Type666.tmf
*$POSITION 603 564
*$LAYER Main # 
*$# Water-Cooled Chiller
PARAMETERS 9
7200000		! 1 Rated Capacity
6.147		! 2 Rated C.O.P.
34		! 3 Logical Unit - Performance Data
35		! 4 Logical Unit - PLR Data
4.190		! 5 CHW Fluid Specific Heat
4.190		! 6 CW Fluid Specific Heat
6		! 7 Number of CW Points
7		! 8 Number of CHW Points
5		! 9 Number of PLRs
INPUTS 6
14,1 		! 分流阀-2:Temperature at outlet 1 ->Chilled Water Inlet Temperature
14,2 		! 分流阀-2:Flow rate at outlet 1 ->Chilled Water Flowrate
52,1 		! 冷却水泵1-1:Outlet fluid temperature ->Cooling Water Temperature
52,2 		! 冷却水泵1-1:Outlet flow rate ->Cooling Water Flowrate
CHW_SP		! 控制:CHW_SP ->CHW Set Point Temperature
Chiller1_ON		! 控制:Chiller1_ON ->Chiller Control Signal
*** INITIAL INPUT VALUES
12.22 215000 30.0 399600 4 0 
*** External files
ASSIGN "Samp_C3_1C.Dat" 34
*|? Which file contains the chiller performance data? |1000
ASSIGN "WaterCooledChiller_PLR1.Dat" 35
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* Model "冷机2" (Type 666)
* 

UNIT 12 TYPE 666	 冷机2
*$UNIT_NAME 冷机2
*$MODEL .\HVAC Library (TESS)\Chillers\Water-Cooled Chiller\Type666.tmf
*$POSITION 603 660
*$LAYER Main # 
*$# Water-Cooled Chiller
PARAMETERS 9
7200000		! 1 Rated Capacity
6.147		! 2 Rated C.O.P.
37		! 3 Logical Unit - Performance Data
38		! 4 Logical Unit - PLR Data
4.190		! 5 CHW Fluid Specific Heat
4.190		! 6 CW Fluid Specific Heat
6		! 7 Number of CW Points
7		! 8 Number of CHW Points
5		! 9 Number of PLRs
INPUTS 6
14,3 		! 分流阀-2:Temperature at outlet 2 ->Chilled Water Inlet Temperature
14,4 		! 分流阀-2:Flow rate at outlet 2 ->Chilled Water Flowrate
55,1 		! 冷却水泵2-1:Outlet fluid temperature ->Cooling Water Temperature
55,2 		! 冷却水泵2-1:Outlet flow rate ->Cooling Water Flowrate
CHW_SP		! 控制:CHW_SP ->CHW Set Point Temperature
Chiller2_ON		! 控制:Chiller2_ON ->Chiller Control Signal
*** INITIAL INPUT VALUES
12.22 215000 30.0 399600 4 0 
*** External files
ASSIGN "Samp_C3_2C.Dat" 37
*|? Which file contains the chiller performance data? |1000
ASSIGN "WaterCooledChiller_PLR2.Dat" 38
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* Model "分流阀-2" (Type 11)
* 

UNIT 14 TYPE 11	 分流阀-2
*$UNIT_NAME 分流阀-2
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Type11f.tmf
*$POSITION 392 522
*$LAYER Water Loop # 
PARAMETERS 1
2		! 1 Flow diverter mode
INPUTS 3
31,1 		! 管道-4:Outlet temperature ->Inlet temperature
31,2 		! 管道-4:Outlet flow rate ->Inlet flow rate
Gamma14		! 控制:Gamma14 ->Control signal
*** INITIAL INPUT VALUES
20.0 100000.0 0.5 
*------------------------------------------------------------------------------

* Model "合流阀" (Type 11)
* 

UNIT 15 TYPE 11	 合流阀
*$UNIT_NAME 合流阀
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 1052 639
*$LAYER Water Loop # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
56,1 		! 供冷水泵1_变频:Outlet fluid temperature ->Temperature at inlet 1
56,2 		! 供冷水泵1_变频:Outlet flow rate ->Flow rate at inlet 1
57,1 		! 供冷水泵2_变频:Outlet fluid temperature ->Temperature at inlet 2
57,2 		! 供冷水泵2_变频:Outlet flow rate ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "管道-2" (Type 31)
* 

UNIT 16 TYPE 31	 管道-2
*$UNIT_NAME 管道-2
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 494 874
*$LAYER Main # 
PARAMETERS 6
0.45		! 1 Inside diameter
10		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
20.0		! 6 Initial fluid temperature
INPUTS 3
54,1 		! 冷却水泵1-2:Outlet fluid temperature ->Inlet temperature
54,2 		! 冷却水泵1-2:Outlet flow rate ->Inlet flow rate
23,1 		! 天气文件:Dry bulb temperature ->Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 20.0 
*------------------------------------------------------------------------------

* Model "管道-3" (Type 31)
* 

UNIT 17 TYPE 31	 管道-3
*$UNIT_NAME 管道-3
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 483 959
*$LAYER Main # 
PARAMETERS 6
0.45		! 1 Inside diameter
10		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
20.0		! 6 Initial fluid temperature
INPUTS 3
51,1 		! 冷却水泵2-2:Outlet fluid temperature ->Inlet temperature
51,2 		! 冷却水泵2-2:Outlet flow rate ->Inlet flow rate
23,1 		! 天气文件:Dry bulb temperature ->Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 20.0 
*------------------------------------------------------------------------------

* Model "冷却塔1" (Type 126)
* 

UNIT 18 TYPE 126	 冷却塔1
*$UNIT_NAME 冷却塔1
*$MODEL .\HVAC\Cooling Towers\Simple\Single Speed\Control Signal\Type126.tmf
*$POSITION 604 874
*$LAYER Main # 
*$# Simple Cooling Tower - Single Speed; Control Signal
PARAMETERS 9
1		! 1 Atmospheric Pressure at Design
30		! 2 Inlet Fluid Temperature at Design
24.44		! 3 Outlet Fluid Temperature at Design
399600		! 4 Fluid Flow Rate at Design
22		! 5 Entering Wetbulb Temperature at Design
417500		! 6 Air Flow Rate at Design
59400		! 7 Fan Power at Design
0.05		! 8 Natural Convection Airflow Fraction
0.03		! 9 Natural Convection Capacity Fraction
INPUTS 5
16,1 		! 管道-2:Outlet temperature ->Fluid Entering Temperature
16,2 		! 管道-2:Outlet flow rate ->Entering Fluid Flow Rate
23,3 		! 天气文件:Wet bulb temperature ->Entering Air Wetbulb Temperature
23,10 		! 天气文件:Atmospheric pressure ->Atmospheric Pressure
Tower1_ON		! 控制:Tower1_ON ->Fan Control Signal
*** INITIAL INPUT VALUES
28 619400 15.0 1 0 
*------------------------------------------------------------------------------

* Model "冷却塔2" (Type 126)
* 

UNIT 21 TYPE 126	 冷却塔2
*$UNIT_NAME 冷却塔2
*$MODEL .\HVAC\Cooling Towers\Simple\Single Speed\Control Signal\Type126.tmf
*$POSITION 604 959
*$LAYER Main # 
*$# Simple Cooling Tower - Single Speed; Control Signal
PARAMETERS 9
1		! 1 Atmospheric Pressure at Design
30		! 2 Inlet Fluid Temperature at Design
24.44		! 3 Outlet Fluid Temperature at Design
399600		! 4 Fluid Flow Rate at Design
22		! 5 Entering Wetbulb Temperature at Design
417500		! 6 Air Flow Rate at Design
59400		! 7 Fan Power at Design
0.05		! 8 Natural Convection Airflow Fraction
0.03		! 9 Natural Convection Capacity Fraction
INPUTS 5
17,1 		! 管道-3:Outlet temperature ->Fluid Entering Temperature
17,2 		! 管道-3:Outlet flow rate ->Entering Fluid Flow Rate
23,3 		! 天气文件:Wet bulb temperature ->Entering Air Wetbulb Temperature
23,10 		! 天气文件:Atmospheric pressure ->Atmospheric Pressure
Tower2_ON		! 控制:Tower2_ON ->Fan Control Signal
*** INITIAL INPUT VALUES
28 619400 15.0 1 0 
*------------------------------------------------------------------------------

* Model "负荷读取" (Type 9)
* 

UNIT 22 TYPE 9	 负荷读取
*$UNIT_NAME 负荷读取
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 223 52
*$LAYER Weather - Data Files # 
PARAMETERS 10
2		! 1 Mode
12865		! 2 Header Lines to Skip
1		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not
1.0		! 6 Multiplication factor
0		! 7 Addition factor
1		! 8 Average or instantaneous value
39		! 9 Logical unit for input file
-1		! 10 Free format mode
*** External files
ASSIGN "load_15min_max2.csv" 39
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "天气文件" (Type 15)
* 

UNIT 23 TYPE 15	 天气文件
*$UNIT_NAME 天气文件
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY2\Type15-2.tmf
*$POSITION 139 266
*$LAYER Weather - Data Files # 
PARAMETERS 9
2		! 1 File Type
40		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
1		! 6 Number of surfaces
1		! 7 Tracking mode
0.0		! 8 Slope of surface
0		! 9 Azimuth of surface
*** External files
ASSIGN "D:\Trnsys18\Weather\Meteonorm\Asia\CN-Shanghai-583670.tm2" 40
*|? Which file contains the TMY-2 weather data? |1000
*------------------------------------------------------------------------------

* Model "管道-1" (Type 31)
* 

UNIT 25 TYPE 31	 管道-1
*$UNIT_NAME 管道-1
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 1202 639
*$LAYER Main # 
PARAMETERS 6
0.5		! 1 Inside diameter
20		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
10.0		! 6 Initial fluid temperature
INPUTS 3
15,1 		! 合流阀:Outlet temperature ->Inlet temperature
15,2 		! 合流阀:Outlet flow rate ->Inlet flow rate
0,0		! [unconnected] Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 10.0 
*------------------------------------------------------------------------------

* Model "合流阀-2" (Type 11)
* 

UNIT 26 TYPE 11	 合流阀-2
*$UNIT_NAME 合流阀-2
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 926 287
*$LAYER Water Loop # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
58,1 		! 释冷水泵_变频:Outlet fluid temperature ->Temperature at inlet 1
58,2 		! 释冷水泵_变频:Outlet flow rate ->Flow rate at inlet 1
35,3 		! 受控分流器:Temperature at outlet 2 ->Temperature at inlet 2
35,4 		! 受控分流器:Flow rate at outlet 2 ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
10.0 100000.0 20.0 100000.0 
*------------------------------------------------------------------------------

* Model "温度数据" (Type 65)
* 

UNIT 27 TYPE 65	 温度数据
*$UNIT_NAME 温度数据
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 85 52
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
4		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
50		! 4 Left axis maximum
0.0		! 5 Right axis minimum
50		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
41		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 6
5,1 		! 供冷总管:Outlet temperature ->Left axis variable-1
28,1 		! 回水总管:Outlet temperature ->Left axis variable-2
23,1 		! 天气文件:Dry bulb temperature ->Right axis variable-1
23,3 		! 天气文件:Wet bulb temperature ->Right axis variable-2
9,3 		! 冷机1:Cooling Water Temperature ->Right axis variable-3
18,1 		! 冷却塔1:Fluid Leaving Temperature ->Right axis variable-4
*** INITIAL INPUT VALUES
负荷进水温度 负荷端回水温度 干球温度 湿球温度 冷却塔进水温度 冷却塔出水温度

LABELS  3
"Temperature [C]"
C
进回水温度
*** External files
ASSIGN "部分温度数据.xls" 41
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "回水总管" (Type 31)
* 

UNIT 28 TYPE 31	 回水总管
*$UNIT_NAME 回水总管
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 501 287
*$LAYER Water Loop # 
PARAMETERS 6
0.4		! 1 Inside diameter
10		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
10.0		! 6 Initial fluid temperature
INPUTS 3
4,1 		! 负荷需求端:Outlet Temperature ->Inlet temperature
4,2 		! 负荷需求端:Outlet Flowrate ->Inlet flow rate
23,1 		! 天气文件:Dry bulb temperature ->Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 10.0 
*------------------------------------------------------------------------------

* Model "分流阀-3" (Type 11)
* 

UNIT 29 TYPE 11	 分流阀-3
*$UNIT_NAME 分流阀-3
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Type11f.tmf
*$POSITION 243 319
*$LAYER Main # 
PARAMETERS 1
2		! 1 Flow diverter mode
INPUTS 3
28,1 		! 回水总管:Outlet temperature ->Inlet temperature
28,2 		! 回水总管:Outlet flow rate ->Inlet flow rate
Gamma29		! 控制:Gamma29 ->Control signal
*** INITIAL INPUT VALUES
20.0 100000.0 0.5 
*------------------------------------------------------------------------------

* Model "管道-4" (Type 31)
* 

UNIT 31 TYPE 31	 管道-4
*$UNIT_NAME 管道-4
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 280 522
*$LAYER Main # 
PARAMETERS 6
0.5		! 1 Inside diameter
20		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
10.0		! 6 Initial fluid temperature
INPUTS 3
37,1 		! 合流阀-3:Outlet temperature ->Inlet temperature
37,2 		! 合流阀-3:Outlet flow rate ->Inlet flow rate
0,0		! [unconnected] Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 10.0 
*------------------------------------------------------------------------------

* Model "电力碳排放" (Type 9)
* 

UNIT 36 TYPE 9	 电力碳排放
*$UNIT_NAME 电力碳排放
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1266 42
*$LAYER Main # 
PARAMETERS 18
2		! 1 Mode
12865		! 2 Header Lines to Skip
3		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
46		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "CO2.csv" 46
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "NLF_window" (Type 9)
* 

UNIT 39 TYPE 9	 NLF_window
*$UNIT_NAME NLF_window
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1053 42
*$LAYER Main # 
PARAMETERS 18
2		! 1 Mode
12865		! 2 Header Lines to Skip
3		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
49		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "NLF_new.csv" 49
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "CO2_window" (Type 9)
* 

UNIT 40 TYPE 9	 CO2_window
*$UNIT_NAME CO2_window
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 957 42
*$LAYER Main # 
PARAMETERS 18
2		! 1 Mode
12865		! 2 Header Lines to Skip
3		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
50		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "CO2_window.csv" 50
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "变频水泵1" (Type 110)
* 

UNIT 34 TYPE 110	 变频水泵1
*$UNIT_NAME 变频水泵1
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 925 484
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 8
430000		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
47900		! 3 Rated power
0.0		! 4 Motor heat loss fraction
3		! 5 Number of power coefficients
0.05		! 6 Power coefficient-1
0.15		! 7 Power coefficient-2
0.80		! 8 Power coefficient-3
INPUTS 5
35,1 		! 受控分流器:Temperature at outlet 1 ->Inlet fluid temperature
35,2 		! 受控分流器:Flow rate at outlet 1 ->Inlet fluid flow rate
Pump34_CTRL		! 控制:Pump34_CTRL ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 0.0 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "受控分流器" (Type 11)
* 

UNIT 35 TYPE 11	 受控分流器
*$UNIT_NAME 受控分流器
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Type11f.tmf
*$POSITION 1277 522
*$LAYER Water Loop # 
PARAMETERS 1
2		! 1 Flow diverter mode
INPUTS 3
25,1 		! 管道-1:Outlet temperature ->Inlet temperature
25,2 		! 管道-1:Outlet flow rate ->Inlet flow rate
Gamma35		! 控制:Gamma35 ->Control signal
*** INITIAL INPUT VALUES
20.0 100000.0 0.5 
*------------------------------------------------------------------------------

* Model "合流阀-3" (Type 11)
* 

UNIT 37 TYPE 11	 合流阀-3
*$UNIT_NAME 合流阀-3
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 233 436
*$LAYER Main # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
7,3 		! 蓄冷罐:Temperature at Outlet-2 ->Temperature at inlet 1
7,4 		! 蓄冷罐:Flowrate at Outlet-2 ->Flow rate at inlet 1
29,3 		! 分流阀-3:Temperature at outlet 2 ->Temperature at inlet 2
29,4 		! 分流阀-3:Flow rate at outlet 2 ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
10.0 100000.0 20.0 100000.0 
*------------------------------------------------------------------------------

* EQUATIONS "控制"
* 
EQUATIONS 63
T_cold_sp = 4 ! 水箱冷态参考温度与冷机冷冻水出水设定值，°C；不代表所有冷机工况的出水设定
T_warm_ref = 12 ! 水箱暖态参考温度与设计回水温度，°C；不代表10℃直供时的固定建筑回水温度
dT_dead = 1 ! 水箱温度判断死区，K
CHW_SP = max(4,min(10,10-6*WindowChargeMode)) ! Type666出水设定：实际蓄冷时4℃；其余工况10℃，冷机停机时仅为待机值
CpW = 4.19 ! 水的定压比热，kJ/(kg·K)
DTCHW = 8 ! 设计供回水温差，当前为8 K
MCHW_TOTAL_R = 430000 ! 两台供冷泵合计额定流量，也是Unit32/34额定流量，kg/h
MCHW_SINGLE_R = 215000 ! 单台Unit56或57额定流量，kg/h
MDCH_R = 430000 ! Unit58释冷泵额定流量，kg/h
HourOfDay = time-24*int(time/24) ! 当前时刻在一天内的小时数，范围0-24
DayNum = int(time/24) ! 当前仿真日序号
WeekIndex0 = DayNum-7*int(DayNum/7) ! 未校准的周内索引，范围0-6
WeekdayOffset = 0 ! 星期偏移量；当前负荷文件口径取0
RawWeekIndex = WeekIndex0+WeekdayOffset ! 加入星期偏移
Weekday = RawWeekIndex-7*int(RawWeekIndex/7) ! 将周内索引归一化为0-6
IsWorkday = lt(Weekday,5) ! 周一至周五为1，周末为0
IsLoadTime = ge(HourOfDay,8)*lt(HourOfDay,22) ! 严格建筑供冷时段[8:00,22:00)
BuildingLoad = [22,1]*IsWorkday*IsLoadTime ! 门控后送入建筑端和控制器的负荷，kJ/h
LoadKW = BuildingLoad/3600 ! 建筑负荷由kJ/h换算为kW
HasLoad = gt(LoadKW,5) ! 负荷大于5 kW时为1，过滤数值噪声
LoadWindow = IsWorkday*IsLoadTime*HasLoad ! 工作日8-22点且有有效负荷时为1
WindowSignal = max(0,min(1,[39,3])) ! 将外部净负荷窗口信号限制在0-1
IsWindow = gt(WindowSignal,0.5) ! 外部窗口信号大于0.5时判定为蓄冷窗口
ChargeWindow = IsWindow*IsWorkday ! 蓄冷窗口直接采用外部信号，不再乘IsWorkday
SOC_raw = (T_warm_ref-[7,5])/(T_warm_ref-T_cold_sp) ! 按水箱平均温度估算蓄冷SOC
SOC = max(0,min(1,SOC_raw)) ! 将SOC限制在0-1；0为空/暖，1为满/冷
TankFull = lt([7,18],T_cold_sp+0.5)*lt([7,30],T_cold_sp+dT_dead) ! 顶部和中部均接近冷态时判满
TankEmpty = gt([7,42],T_warm_ref-dT_dead)*gt([7,30],T_warm_ref-3) ! 底部和中部均偏暖时判空
Chg_bySOC = lt(SOC,0.95)*(1-TankFull) ! SOC低于0.95且未判满时允许蓄冷
Dch_bySOC = gt(SOC,0.10)*(1-TankEmpty) ! SOC高于0.10且未判空时允许释冷
MREQ = LoadKW*3600/(CpW*DTCHW) ! 不含裕度的建筑需求质量流量，kg/h
MLOAD_REQ = 1.10*MREQ ! 含10%裕度的建筑需求质量流量，kg/h
LoadFrac = min(1,max(0,MLOAD_REQ/MCHW_TOTAL_R)) ! 总需求流量相对430000 kg/h的归一化比例
TankFlowOK = le(MLOAD_REQ,MDCH_R) ! 释冷泵额定流量能够覆盖需求时为1
TankCanCover = Dch_bySOC*TankFlowOK ! 水箱状态和释冷泵流量能力均满足时允许独立释冷
WindowChargeMode = ChargeWindow*Chg_bySOC ! 窗口内且水箱未满时，蓄冷支路有效
WindowLoadMode = ChargeWindow*LoadWindow ! 窗口与建筑负荷同时出现时为1
WindowChillerMode = ChargeWindow*max(Chg_bySOC,LoadWindow) ! 窗口内需要蓄冷或有负荷时两台冷机运行
TankDischargeMode = (1-ChargeWindow)*LoadWindow*TankCanCover ! 非窗口、有负荷且水箱可用时释冷
DirectChillerMode = (1-ChargeWindow)*LoadWindow*(1-TankCanCover) ! 非窗口、有负荷且水箱不可用时双冷机直供
OffMode = (1-WindowChillerMode)*(1-TankDischargeMode)*(1-DirectChillerMode) ! 三种主运行模式均未启用时为1
Chiller1_ON = max(WindowChillerMode,DirectChillerMode) ! 冷机1在窗口制冷或非窗口直供时为1
Chiller2_ON = max(WindowChillerMode,DirectChillerMode) ! 冷机2与冷机1同时开启和关闭
CHWP_Direct_CTRL = DirectChillerMode*LoadFrac ! 非窗口双冷机直供时的单台供冷泵变频比例
CHWP1_CTRL = max(WindowChargeMode,WindowLoadMode*(1-WindowChargeMode)*LoadFrac+CHWP_Direct_CTRL) ! Unit56：水箱未满时满流量蓄冷；窗口内停止蓄冷后及非窗口直供时按负荷变频
CHWP2_CTRL = max(WindowChargeMode,WindowLoadMode*(1-WindowChargeMode)*LoadFrac+CHWP_Direct_CTRL) ! Unit57：与Unit56相同，两台泵均分建筑需求流量
Pump10_ON = CHWP1_CTRL ! 保留当前Unit56已有连接名称；实际为0-1连续信号
Pump13_ON = CHWP2_CTRL ! 保留当前Unit57已有连接名称；实际为0-1连续信号
CWP1_CTRL = CHWP1_CTRL ! 冷机1冷却水泵采用与供冷泵1相同的归一化信号
CWP2_CTRL = CHWP2_CTRL ! 冷机2冷却水泵采用与供冷泵2相同的归一化信号
CWPump1_ON = CWP1_CTRL ! Unit54和52的控制信号
CWPump2_ON = CWP2_CTRL ! Unit51和55的控制信号
Tower1_ON = Chiller1_ON ! Type126冷却塔1与冷机1同步，信号仅为0或1
Tower2_ON = Chiller2_ON ! Type126冷却塔2与冷机2同步，信号仅为0或1
DCHP_CTRL = TankDischargeMode*min(1,MLOAD_REQ/MDCH_R) ! Unit58按释冷需求加10%裕度变频
DischargePump6_ON = DCHP_CTRL ! 保留当前Unit58已有连接名称
Gamma35 = min(1,WindowLoadMode*(WindowChargeMode*LoadFrac+(1-WindowChargeMode))+DirectChillerMode) ! Unit35流向负荷支路的分流比例
Pump32_CTRL = min(1,WindowLoadMode*(WindowChargeMode*LoadFrac+(1-WindowChargeMode))+DirectChillerMode*LoadFrac) ! Unit32负荷支路泵信号，已经删除unit32
Pump34_CTRL = WindowChargeMode*(1-LoadWindow*LoadFrac) ! Unit34蓄冷支路泵信号；无负荷为1，有负荷取剩余比例
Gamma29 = min(1,WindowLoadMode+DirectChillerMode) ! Unit29：窗口负荷或冷机直供时回水走出口2回冷机
Gamma14 = 0.5*max(WindowChillerMode,DirectChillerMode) ! Unit14：两台冷机运行时各分50%回水
FlowSplitError = Pump32_CTRL+Pump34_CTRL-CHWP1_CTRL ! 分流守恒监测量，正常应接近0
ModeSumCheck = WindowChillerMode+TankDischargeMode+DirectChillerMode+OffMode ! 模式完备性监测量，正常应等于1
*$UNIT_NAME 控制
*$LAYER Main
*$POSITION 1087 148
*$UNIT_NUMBER 38

*------------------------------------------------------------------------------


* EQUATIONS "能耗"
* 
EQUATIONS 7
lengji_all = ([9,5]+[12,5])/3600
tower = ([18,5]+[21,5])/3600
pump_all = ([58,3]+[34,3]+[56,3]+[57,3]+[52,3]+[55,3]+[54,3]+[51,3])/3600
E_ALL = lengji_all+tower+pump_all
E_CO2_2025 = E_ALL*[36,1]
E_CO2_40TH = [36,2]*E_ALL
E_CO2_60TH = [36,3]*E_ALL
*$UNIT_NAME 能耗
*$LAYER Main
*$POSITION 1386 116
*$UNIT_NUMBER 41

*------------------------------------------------------------------------------


* Model "Type24" (Type 24)
* 

UNIT 42 TYPE 24	 Type24
*$UNIT_NAME Type24
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 1486 116
*$LAYER Main # 
PARAMETERS 2
STOP		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 4
lengji_all		! 能耗:lengji_all ->Input to be integrated-1
tower		! 能耗:tower ->Input to be integrated-2
pump_all		! 能耗:pump_all ->Input to be integrated-3
E_ALL		! 能耗:E_ALL ->Input to be integrated-4
*** INITIAL INPUT VALUES
0.0 0.0 0.0 0.0 
*------------------------------------------------------------------------------

* Model "能耗图" (Type 65)
* 

UNIT 43 TYPE 65	 能耗图
*$UNIT_NAME 能耗图
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1382 42
*$LAYER Main # 
PARAMETERS 12
3		! 1 Nb. of left-axis variables
1		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
300000		! 4 Left axis maximum
0.0		! 5 Right axis minimum
300000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
51		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
42,1 		! Type24:Result of integration-1 ->Left axis variable-1
42,2 		! Type24:Result of integration-2 ->Left axis variable-2
42,3 		! Type24:Result of integration-3 ->Left axis variable-3
42,4 		! Type24:Result of integration-4 ->Right axis variable
*** INITIAL INPUT VALUES
冷机 冷却塔 水泵 总能耗 
LABELS  3
kwh
kwh
总能耗
*** External files
ASSIGN "NLF60th_EC.xls" 51
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "Type24-2" (Type 24)
* 

UNIT 44 TYPE 24	 Type24-2
*$UNIT_NAME Type24-2
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 1498 202
*$LAYER Main # 
PARAMETERS 2
STOP		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 3
E_CO2_2025		! 能耗:E_CO2_2025 ->Input to be integrated-1
E_CO2_40TH		! 能耗:E_CO2_40TH ->Input to be integrated-2
E_CO2_60TH		! 能耗:E_CO2_60TH ->Input to be integrated-3
*** INITIAL INPUT VALUES
0.0 0.0 0.0 
*------------------------------------------------------------------------------

* Model "碳排放" (Type 65)
* 

UNIT 45 TYPE 65	 碳排放
*$UNIT_NAME 碳排放
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1489 308
*$LAYER Main # 
PARAMETERS 12
3		! 1 Nb. of left-axis variables
1		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
100000000		! 4 Left axis maximum
0.0		! 5 Right axis minimum
100000000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
52		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
44,1 		! Type24-2:Result of integration-1 ->Left axis variable-1
44,2 		! Type24-2:Result of integration-2 ->Left axis variable-2
44,3 		! Type24-2:Result of integration-3 ->Left axis variable-3
0,0		! [unconnected] Right axis variable
*** INITIAL INPUT VALUES
2025 40th 60th \ 
LABELS  3
g
g
碳排放
*** External files
ASSIGN "NLF60th_carbon.xls" 52
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "Type24-3" (Type 24)
* 

UNIT 46 TYPE 24	 Type24-3
*$UNIT_NAME Type24-3
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 1498 394
*$LAYER Main # 
PARAMETERS 2
0.25		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 4
E_ALL		! 能耗:E_ALL ->Input to be integrated-1
E_CO2_2025		! 能耗:E_CO2_2025 ->Input to be integrated-2
E_CO2_40TH		! 能耗:E_CO2_40TH ->Input to be integrated-3
E_CO2_60TH		! 能耗:E_CO2_60TH ->Input to be integrated-4
*** INITIAL INPUT VALUES
0.0 0.0 0.0 0.0 
*------------------------------------------------------------------------------

* Model "Type65c" (Type 65)
* 

UNIT 47 TYPE 65	 Type65c
*$UNIT_NAME Type65c
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1499 490
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
1000.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
1000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
53		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
46,1 		! Type24-3:Result of integration-1 ->Left axis variable-1
46,2 		! Type24-3:Result of integration-2 ->Left axis variable-2
46,3 		! Type24-3:Result of integration-3 ->Right axis variable-1
46,4 		! Type24-3:Result of integration-4 ->Right axis variable-2
*** INITIAL INPUT VALUES
能耗 2025 40th 60th 
LABELS  3
/
/
15min
*** External files
ASSIGN "NLF60th_15min_data.xls" 53
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "Type65c-2" (Type 65)
* 

UNIT 48 TYPE 65	 Type65c-2
*$UNIT_NAME Type65c-2
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1693 671
*$LAYER Main # 
PARAMETERS 12
7		! 1 Nb. of left-axis variables
7		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
110000		! 4 Left axis maximum
0.0		! 5 Right axis minimum
110000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
54		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 14
49,1 		! Type24-4:Result of integration-1 ->Left axis variable-1
49,2 		! Type24-4:Result of integration-2 ->Left axis variable-2
49,3 		! Type24-4:Result of integration-3 ->Left axis variable-3
49,4 		! Type24-4:Result of integration-4 ->Left axis variable-4
49,5 		! Type24-4:Result of integration-5 ->Left axis variable-5
49,6 		! Type24-4:Result of integration-6 ->Left axis variable-6
49,7 		! Type24-4:Result of integration-7 ->Left axis variable-7
49,8 		! Type24-4:Result of integration-8 ->Right axis variable-1
49,9 		! Type24-4:Result of integration-9 ->Right axis variable-2
49,10 		! Type24-4:Result of integration-10 ->Right axis variable-3
49,11 		! Type24-4:Result of integration-11 ->Right axis variable-4
49,12 		! Type24-4:Result of integration-12 ->Right axis variable-5
49,13 		! Type24-4:Result of integration-13 ->Right axis variable-6
49,14 		! Type24-4:Result of integration-14 ->Right axis variable-7
*** INITIAL INPUT VALUES
冷机1 冷机2 冷却塔1 冷却塔2 变频水泵3 变频水泵2 变频水泵1 释冷水泵 供冷水泵1
供冷水泵2 冷却水泵1 冷却水泵2 冷却1-2 冷却2-2 
LABELS  3
kwh
kwh
单模块能耗
*** External files
ASSIGN "any_type_energy.xls" 54
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "Type24-4" (Type 24)
* 

UNIT 49 TYPE 24	 Type24-4
*$UNIT_NAME Type24-4
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 1594 671
*$LAYER Main # 
PARAMETERS 2
STOP		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 15
L1		! Equa:L1 ->Input to be integrated-1
L2		! Equa:L2 ->Input to be integrated-2
TOW1		! Equa:TOW1 ->Input to be integrated-3
TOW2		! Equa:TOW2 ->Input to be integrated-4
bp3		! Equa:bp3 ->Input to be integrated-5
0,0		! [unconnected] Input to be integrated-6
bp1		! Equa:bp1 ->Input to be integrated-7
p_shileng		! Equa:p_shileng ->Input to be integrated-8
gleng1		! Equa:gleng1 ->Input to be integrated-9
gleng2		! Equa:gleng2 ->Input to be integrated-10
lque1		! Equa:lque1 ->Input to be integrated-11
lque2		! Equa:lque2 ->Input to be integrated-12
lque3		! Equa:lque3 ->Input to be integrated-13
lque4		! Equa:lque4 ->Input to be integrated-14
Q_ALL		! Equa:Q_ALL ->Input to be integrated-15
*** INITIAL INPUT VALUES
0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa"
* 
EQUATIONS 14
L1 = [9,5]/3600
L2 = [12,5]/3600
TOW1 = [18,5]/3600
TOW2 = [21,5]/3600
bp3 = 0
bp1 = [34,3]/3600
p_shileng = [58,3]/3600
gleng1 = [56,3]/3600
gleng2 = [57,3]/3600
lque1 = [52,3]/3600
lque2 = [55,3]/3600
lque3 = [54,3]/3600
lque4 = [51,3]/3600
Q_ALL = ([9,10]+[12,10])/3600
*$UNIT_NAME Equa
*$LAYER Main
*$POSITION 1492 671
*$UNIT_NUMBER 50

*------------------------------------------------------------------------------


* Model "Type65c-3" (Type 65)
* 

UNIT 53 TYPE 65	 Type65c-3
*$UNIT_NAME Type65c-3
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1683 543
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
1500000		! 4 Left axis maximum
0.0		! 5 Right axis minimum
1500000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
55		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
49,15 		! Type24-4:Result of integration-15 ->Left axis variable-1
0,0		! [unconnected] Left axis variable-2
0,0		! [unconnected] Right axis variable-1
0,0		! [unconnected] Right axis variable-2
*** INITIAL INPUT VALUES
制冷量 label label label 
LABELS  3
kwh
kwh
制冷量
*** External files
ASSIGN "***.plt" 55
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "冷却水泵1-2" (Type 110)
* 

UNIT 54 TYPE 110	 冷却水泵1-2
*$UNIT_NAME 冷却水泵1-2
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 189 714
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 8
399600		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
120384		! 3 Rated power
0.0		! 4 Motor heat loss fraction
3		! 5 Number of power coefficients
0.05		! 6 Power coefficient-1
0.15		! 7 Power coefficient-2
0.80		! 8 Power coefficient-3
INPUTS 5
9,3 		! 冷机1:Cooling Water Temperature ->Inlet fluid temperature
9,4 		! 冷机1:Cooling Water Flowrate ->Inlet fluid flow rate
CWPump1_ON		! 控制:CWPump1_ON ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 100000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "冷却水泵2-2" (Type 110)
* 

UNIT 51 TYPE 110	 冷却水泵2-2
*$UNIT_NAME 冷却水泵2-2
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 327 735
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 8
399600		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
120384		! 3 Rated power
0.0		! 4 Motor heat loss fraction
3		! 5 Number of power coefficients
0.05		! 6 Power coefficient-1
0.15		! 7 Power coefficient-2
0.80		! 8 Power coefficient-3
INPUTS 5
12,3 		! 冷机2:Cooling Water Temperature ->Inlet fluid temperature
12,4 		! 冷机2:Cooling Water Flowrate ->Inlet fluid flow rate
CWPump2_ON		! 控制:CWPump2_ON ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 100000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "冷却水泵1-1" (Type 110)
* 

UNIT 52 TYPE 110	 冷却水泵1-1
*$UNIT_NAME 冷却水泵1-1
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 914 874
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 8
399600		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
30096		! 3 Rated power
0.0		! 4 Motor heat loss fraction
3		! 5 Number of power coefficients
0.05		! 6 Power coefficient-1
0.15		! 7 Power coefficient-2
0.80		! 8 Power coefficient-3
INPUTS 5
18,1 		! 冷却塔1:Fluid Leaving Temperature ->Inlet fluid temperature
18,2 		! 冷却塔1:Fluid Leaving Flow Rate ->Inlet fluid flow rate
CWPump1_ON		! 控制:CWPump1_ON ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 100000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "冷却水泵2-1" (Type 110)
* 

UNIT 55 TYPE 110	 冷却水泵2-1
*$UNIT_NAME 冷却水泵2-1
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 935 959
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 8
399600		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
30096		! 3 Rated power
0.0		! 4 Motor heat loss fraction
3		! 5 Number of power coefficients
0.05		! 6 Power coefficient-1
0.15		! 7 Power coefficient-2
0.80		! 8 Power coefficient-3
INPUTS 5
21,1 		! 冷却塔2:Fluid Leaving Temperature ->Inlet fluid temperature
21,2 		! 冷却塔2:Fluid Leaving Flow Rate ->Inlet fluid flow rate
CWPump2_ON		! 控制:CWPump2_ON ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 100000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "供冷水泵1_变频" (Type 110)
* 

UNIT 56 TYPE 110	 供冷水泵1_变频
*$UNIT_NAME 供冷水泵1_变频
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 929 564
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 8
215000		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
39000		! 3 Rated power
0.0		! 4 Motor heat loss fraction
3		! 5 Number of power coefficients
0.05		! 6 Power coefficient-1
0.15		! 7 Power coefficient-2
0.80		! 8 Power coefficient-3
INPUTS 5
9,1 		! 冷机1:Chilled Water Temperature ->Inlet fluid temperature
9,2 		! 冷机1:Chilled Water Flowrate ->Inlet fluid flow rate
Pump10_ON		! 控制:Pump10_ON ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 215000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "供冷水泵2_变频" (Type 110)
* 

UNIT 57 TYPE 110	 供冷水泵2_变频
*$UNIT_NAME 供冷水泵2_变频
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 918 650
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 8
215000		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
39000		! 3 Rated power
0.0		! 4 Motor heat loss fraction
3		! 5 Number of power coefficients
0.05		! 6 Power coefficient-1
0.15		! 7 Power coefficient-2
0.80		! 8 Power coefficient-3
INPUTS 5
12,1 		! 冷机2:Chilled Water Temperature ->Inlet fluid temperature
12,2 		! 冷机2:Chilled Water Flowrate ->Inlet fluid flow rate
Pump13_ON		! 控制:Pump13_ON ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 215000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "释冷水泵_变频" (Type 110)
* 

UNIT 58 TYPE 110	 释冷水泵_变频
*$UNIT_NAME 释冷水泵_变频
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 937 383
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 8
430000		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
150480		! 3 Rated power
0.0		! 4 Motor heat loss fraction
3		! 5 Number of power coefficients
0.05		! 6 Power coefficient-1
0.15		! 7 Power coefficient-2
0.80		! 8 Power coefficient-3
INPUTS 5
7,1 		! 蓄冷罐:Temperature at Outlet-1 ->Inlet fluid temperature
7,2 		! 蓄冷罐:Flowrate at Outlet-1 ->Inlet fluid flow rate
DischargePump6_ON		! 控制:DischargePump6_ON ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 100000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "Type65c-4" (Type 65)
* 

UNIT 59 TYPE 65	 Type65c-4
*$UNIT_NAME Type65c-4
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1160 42
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
2		! 4 Left axis maximum
0.0		! 5 Right axis minimum
2		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
56		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
FlowSplitError		! 控制:FlowSplitError ->Left axis variable-1
0,0		! [unconnected] Left axis variable-2
ModeSumCheck		! 控制:ModeSumCheck ->Right axis variable-1
0,0		! [unconnected] Right axis variable-2
*** INITIAL INPUT VALUES
分流守恒检测0 label 完备性检测1 label 
LABELS  3
"Temperature [C]"
"Heat Transfer Rate [kJ/h]"
"Graph 1"
*** External files
ASSIGN "***.plt" 56
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

END
*!LINK_STYLE
*!LINK 35:26
*!CONNECTION_SET 40:0:40:0:4,3:16711680:0:3:1:1297,496:1334,496:1334,261:947,261
*!LINK 38:59
*!CONNECTION_SET 40:20:40:20:3,1:0:0:0:1:1108,142:1203,142:1203,36:1181,36
*!LINK 58:50
*!CONNECTION_SET 40:40:0:0:6:0:2:0:1:957,397:1455,397:1455,645:1473,645
*!LINK 58:41
*!CONNECTION_SET 40:0:20:40:5:0:2:0:1:957,357:1387,357:1387,130
*!LINK 38:58
*!CONNECTION_SET 0:40:40:0:3:0:2:0:1:1068,162:1005,162:1005,357:957,357
*!LINK 58:26
*!CONNECTION_SET 40:20:40:40:2,1:15780518:0:3:1:957,377:1005,377:1005,301:947,301
*!LINK 7:58
*!CONNECTION_SET 40:0:0:20:2,1:15780518:0:3:1:626,378:869,378:869,377:917,377
*!LINK 57:50
*!CONNECTION_SET 40:40:0:40:8:0:2:0:1:938,664:989,664:989,685:1473,685
*!LINK 57:41
*!CONNECTION_SET 40:0:0:40:8:0:2:0:1:938,624:989,624:989,601:1349,601:1349,130:1367,130
*!LINK 38:57
*!CONNECTION_SET 0:40:40:0:3:0:2:0:1:1068,162:1050,162:1050,603:1003,603:1003,624:938,624
*!LINK 57:15
*!CONNECTION_SET 40:20:0:20:4,3:16711680:0:3:1:938,644:1007,644:1007,633:1035,633
*!LINK 12:57
*!CONNECTION_SET 40:40:0:20:2,1:16711680:0:3:1:626,674:847,674:847,644:898,644
*!LINK 56:50
*!CONNECTION_SET 40:40:40:0:7:0:2:0:1:949,578:1530,578:1530,645:1513,645
*!LINK 56:41
*!CONNECTION_SET 40:0:0:40:7:0:2:0:1:949,538:1222,538:1222,324:1349,324:1349,130:1367,130
*!LINK 38:56
*!CONNECTION_SET 0:40:20:0:3:0:2:0:1:1068,162:1050,162:1050,527:929,527:929,538
*!LINK 56:15
*!CONNECTION_SET 40:20:0:0:2,1:16711680:0:3:1:949,558:1007,558:1007,613:1035,613
*!LINK 9:56
*!CONNECTION_SET 40:40:0:20:2,1:16711680:0:3:1:623,577:855,577:855,557:906,557
*!LINK 55:50
*!CONNECTION_SET 40:0:20:40:10:0:2:0:1:955,933:1493,933:1493,685
*!LINK 55:41
*!CONNECTION_SET 40:0:0:40:10:0:2:0:1:955,933:1349,933:1349,130:1367,130
*!LINK 38:55
*!CONNECTION_SET 0:40:40:0:3:0:2:0:1:1068,162:992,162:992,933:955,933
*!LINK 55:12
*!CONNECTION_SET 40:20:40:40:4,3:8421376:0:3:1:955,953:1248,953:1248,697:648,697:648,674:626,674
*!LINK 21:55
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:626,953:879,953:915,953
*!LINK 52:50
*!CONNECTION_SET 40:0:20:40:9:0:2:0:1:934,848:1493,848:1493,685
*!LINK 52:41
*!CONNECTION_SET 40:0:0:40:9:0:2:0:1:934,848:1349,848:1349,130:1367,130
*!LINK 38:52
*!CONNECTION_SET 0:40:40:0:3:0:2:0:1:1068,162:1050,162:1050,603:971,603:971,848:934,848
*!LINK 52:9
*!CONNECTION_SET 40:20:40:40:4,3:8421376:0:3:1:934,868:1163,868:1163,601:648,601:648,578:626,578
*!LINK 18:52
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:623,868:855,868:891,868
*!LINK 51:41
*!CONNECTION_SET 40:0:0:40:15:0:2:0:1:347,709:1349,709:1349,130:1367,130
*!LINK 51:50
*!CONNECTION_SET 40:0:0:40:12:0:2:0:1:347,709:1455,709:1455,685:1473,685
*!LINK 38:51
*!CONNECTION_SET 0:40:0:0:3:0:2:0:1:1068,162:1050,162:1050,603:271,603:271,709:307,709
*!LINK 12:51
*!CONNECTION_SET 0:40:20:0:2,1:8421376:0:3:1:586,674:327,674:327,709
*!LINK 51:17
*!CONNECTION_SET 20:40:0:20:2,1:8421376:0:3:1:327,749:327,773:442,773:442,953:466,953
*!LINK 54:41
*!CONNECTION_SET 40:0:0:40:14:0:2:0:1:209,688:560,688:560,112:1349,112:1349,130:1367,130
*!LINK 54:50
*!CONNECTION_SET 40:0:0:40:11:0:2:0:1:209,688:560,688:560,697:1455,697:1455,685:1473,685
*!LINK 38:54
*!CONNECTION_SET 0:40:40:0:3:0:2:0:1:1068,162:1050,162:1050,603:246,603:246,688:209,688
*!LINK 9:54
*!CONNECTION_SET 0:40:20:0:2,1:8421376:0:3:1:586,578:189,578:189,688
*!LINK 54:16
*!CONNECTION_SET 20:40:0:20:2,1:8421376:0:3:1:189,728:189,868:477,868
*!LINK 49:53
*!CONNECTION_SET 40:0:0:20:1:0:0:0:1:1615,645:1637,645:1637,537:1664,537
*!LINK 28:29
*!CONNECTION_SET 0:20:20:0:2,1:255:0:3:1:481,281:243,281:243,293
*!LINK 34:50
*!CONNECTION_SET 40:40:20:0:5:0:0:0:1:945,498:1212,498:1212,603:1493,603:1493,645
*!LINK 21:50
*!CONNECTION_SET 40:0:0:20:4:0:2:0:1:626,933:860,933:860,699:1455,699:1455,665:1473,665
*!LINK 18:50
*!CONNECTION_SET 40:0:0:20:3:0:2:0:1:626,848:870,848:870,699:1455,699:1455,665:1473,665
*!LINK 12:50
*!CONNECTION_SET 40:20:0:0:14,2:0:0:0:1:626,654:853,654:853,603:1455,603:1455,645:1473,645
*!LINK 9:50
*!CONNECTION_SET 40:40:0:0:13,1:0:0:0:1:626,578:672,578:672,608:1477,608:1455,645:1473,645
*!LINK 50:49
*!CONNECTION_SET 40:20:0:20:15,14,13,12,11,10,9,8,7,5,4,3,2,1:0:0:0:1:1513,665:1551,665:1575,665
*!LINK 18:27
*!CONNECTION_SET 0:0:20:40:6:0:2:0:1:586,848:554,848:554,326:83,326:83,92:85,92:85,66
*!LINK 9:27
*!CONNECTION_SET 0:0:20:40:5:0:0:0:1:586,538:559,538:559,92:85,92:85,66
*!LINK 49:48
*!CONNECTION_SET 40:20:0:20:14,13,12,11,10,9,8,7,6,5,4,3,2,1:0:0:0:1:1615,665:1647,665:1674,665
*!LINK 46:47
*!CONNECTION_SET 40:20:20:0:4,3,2,1:0:0:0:1:1514,388:1539,388:1539,464:1497,464
*!LINK 41:46
*!CONNECTION_SET 40:40:0:20:4,3,2,1:0:0:0:1:1407,130:1424,130:1424,388:1479,388
*!LINK 5:27
*!CONNECTION_SET 0:0:20:40:1:0:2:0:1:786,261:758,261:758,90:85,90:85,66
*!LINK 39:38
*!CONNECTION_SET 40:20:40:0:2:0:0:0:1:1065,38:1098,38:1098,114:1117,114:1117,124:1100,124
*!LINK 44:45
*!CONNECTION_SET 20:40:20:0:3,2,1:0:0:0:1:1499,216:1538,216:1538,282:1492,282
*!LINK 41:44
*!CONNECTION_SET 40:40:0:0:3,2,1:0:0:0:1:1407,130:1424,130:1424,176:1479,176
*!LINK 36:41
*!CONNECTION_SET 40:20:0:0:13,12,11:0:0:0:1:1286,36:1323,36:1323,90:1367,90
*!LINK 42:43
*!CONNECTION_SET 40:20:40:20:4,3,2,1:0:0:0:1:1509,110:1528,110:1528,36:1405,36
*!LINK 41:42
*!CONNECTION_SET 40:20:0:20:4,3,2,1:0:0:0:1:1407,110:1445,110:1469,110
*!LINK 34:41
*!CONNECTION_SET 40:0:0:40:6:0:2:0:1:945,458:1349,458:1349,130:1367,130
*!LINK 21:41
*!CONNECTION_SET 40:0:0:20:4:0:2:0:1:626,933:650,933:650,324:1349,324:1349,110:1367,110
*!LINK 18:41
*!CONNECTION_SET 40:0:0:20:3:0:2:0:1:626,848:650,848:650,324:1349,324:1349,110:1367,110
*!LINK 12:41
*!CONNECTION_SET 40:20:0:0:2:0:0:0:1:626,654:768,654:768,324:1349,324:1349,90:1367,90
*!LINK 9:41
*!CONNECTION_SET 40:0:0:0:1:0:0:0:1:626,538:864,538:864,90:1367,90
*!LINK 38:14
*!CONNECTION_SET 0:40:20:0:3:0:2:0:1:1068,162:405,162:405,485:392,485:392,496
*!LINK 38:29
*!CONNECTION_SET 0:40:0:0:3:0:2:0:1:1068,162:197,162:197,293:223,293
*!LINK 38:34
*!CONNECTION_SET 0:40:40:0:3:0:2:0:1:1068,162:977,162:977,458:945,458
*!LINK 38:35
*!CONNECTION_SET 40:40:20:0:3:0:2:0:1:1108,162:1277,162:1277,496
*!LINK 38:21
*!CONNECTION_SET 0:40:40:0:5:0:2:0:1:1068,162:1050,162:1050,603:672,603:672,933:626,933
*!LINK 38:18
*!CONNECTION_SET 0:40:40:0:5:0:2:0:1:1068,162:1050,162:1050,603:693,603:693,848:626,848
*!LINK 38:12
*!CONNECTION_SET 0:40:40:0:6,5:0:2:0:1:1068,162:1068,160:693,160:693,634:626,634
*!LINK 38:9
*!CONNECTION_SET 0:40:20:0:6,5:0:2:0:1:1068,162:693,162:693,538:606,538
*!LINK 7:38
*!CONNECTION_SET 20:0:0:20:6,5,4,3:0:2:0:1:606,378:725,378:725,142:1068,142
*!LINK 22:38
*!CONNECTION_SET 40:20:0:0:1:0:2:0:1:243,46:896,46:896,122:1068,122
*!LINK 37:31
*!CONNECTION_SET 0:40:0:20:2,1:255:0:3:1:214,450:186,450:186,516:263,516
*!LINK 7:37
*!CONNECTION_SET 0:40:40:0:2,1:255:0:3:1:586,418:280,418:280,410:254,410
*!LINK 29:37
*!CONNECTION_SET 0:40:0:0:4,3:255:0:3:1:223,333:186,333:186,410:214,410
*!LINK 34:7
*!CONNECTION_SET 0:20:40:40:4,3:16711680:0:3:1:905,478:648,478:648,418:626,418
*!LINK 35:34
*!CONNECTION_SET 0:0:40:20:2,1:16711680:0:3:1:1258,497:978,497:978,479:946,479
*!LINK 25:35
*!CONNECTION_SET 40:20:20:40:2,1:16711680:0:3:1:1223,632:1316,632:1316,535:1275,535
*!LINK 23:28
*!CONNECTION_SET 20:0:20:0:3:0:2:0:1:139,240:139,229:501,229:501,261
*!LINK 28:27
*!CONNECTION_SET 0:0:20:40:2:0:2:0:1:481,261:448,261:448,96:85,96:85,66
*!LINK 31:14
*!CONNECTION_SET 40:20:0:20:2,1:255:0:3:1:303,516:346,516:372,516
*!LINK 29:7
*!CONNECTION_SET 40:40:0:0:2,1:255:0:3:1:263,333:559,333:559,378:586,378
*!LINK 4:28
*!CONNECTION_SET 0:20:40:20:2,1:255:0:3:1:617,281:550,281:521,281
*!LINK 23:27
*!CONNECTION_SET 0:20:20:40:4,3:0:2:0:1:119,260:85,260:85,66
*!LINK 23:17
*!CONNECTION_SET 20:40:20:0:3:0:2:0:1:139,280:139,923:491,923:491,933:486,933
*!LINK 23:16
*!CONNECTION_SET 20:40:20:0:3:0:2:0:1:139,280:139,838:536,838:536,848:497,848
*!LINK 23:21
*!CONNECTION_SET 20:40:0:0:4,3:0:2:0:1:133,286:133,929:553,929:553,939:580,939
*!LINK 23:18
*!CONNECTION_SET 20:40:0:40:4,3:0:2:0:1:134,280:134,888:581,888
*!LINK 26:5
*!CONNECTION_SET 0:20:40:20:2,1:16711680:0:3:1:907,281:855,281:826,281
*!LINK 15:25
*!CONNECTION_SET 40:20:0:20:2,1:16711680:0:3:1:1075,633:1157,633:1185,633
*!LINK 22:4
*!CONNECTION_SET 40:20:20:0:3:0:2:0:1:241,46:635,46:635,261
*!LINK 17:21
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:506,953:559,953:586,953
*!LINK 16:18
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:517,868:559,868:586,868
*!LINK 14:12
*!CONNECTION_SET 40:40:0:20:2,1:255:0:3:1:412,536:469,536:469,654:586,654
*!LINK 14:9
*!CONNECTION_SET 40:0:0:20:2,1:255:0:3:1:412,496:559,496:559,558:586,558
*!LINK 5:4
*!CONNECTION_SET 0:20:40:20:2,1:16711680:0:3:1:786,281:694,281:657,281
*!LINK_STYLE_END
