VERSION 18
*******************************************************************************
*** TRNSYS input file (deck) generated by TrnsysStudio
*** on 星期四, 八月 06, 2026 at 14:22
*** from TrnsysStudio project: D:\Trnsys18\T\TRNSYS18\MyProjects\A07_Test_final\S3_DX_air_conditioner\Closed_loop_simulation\Untitled_imported.tpf
*** 
*** If you edit this file, use the File/Import TRNSYS Input File function in 
*** TrnsysStudio to update the project. 
*** 
*** If you have problems, questions or suggestions please contact your local 
*** TRNSYS distributor or mailto:software@cstb.fr 
*** 
*******************************************************************************


*******************************************************************************
*** Units 
*******************************************************************************

*******************************************************************************
*** Control cards
*******************************************************************************
* START, STOP and STEP
CONSTANTS 3
START=3216
STOP=6552
STEP=15/60
SIMULATION 	 START	 STOP	 STEP	! Start time	End time	Time step
TOLERANCES 0.001 0.001			! Integration	 Convergence
LIMITS 30 2000 30				! Max iterations	Max warnings	Trace limit
DFQ 1					! TRNSYS numerical integration solver method
WIDTH 80				! TRNSYS output file width, number of characters
LIST 					! NOLIST statement
					! MAP statement
SOLVER 0 1 1				! Solver statement	Minimum relaxation factor	Maximum relaxation factor
NAN_CHECK 0				! Nan DEBUG statement
OVERWRITE_CHECK 0			! Overwrite DEBUG statement
TIME_REPORT 0			! disable time report
EQSOLVER 0				! EQUATION SOLVER statement
* User defined CONSTANTS 
*$USER_CONSTANTS

*$USER_CONSTANTS_END


* EQUATIONS "Wizard Settings"
* 
EQUATIONS 12
HEMISPHERE = 1      ! hemisphere of weather data location (northern hemisphere: 1, southern hemisphere: -1)
TURN = HEMISPHERE * 0      ! rotation angle of scene (building & shaders) used for adapting azimuth angles
TBOUNDARY = 20      ! boundary temperature of surfaces (used by Type 56 - Multizone Building Model)
SHADE_CLOSE = 140 * 3.6      ! Close blinds - radiation on facade in [W/m2 * 3.6]=[kJ/hr] (used by Type 56 - Multizone Building Model)
SHADE_OPEN = 120 * 3.6      ! Open blinds - radiation on facade in [W/m2 * 3.6]=[kJ/hr] (used by Type 56 - Multizone Building Model)
MAX_ISHADE = 70/100      ! Maximum opaque fraction of internal shading device (used by Type 56 - Multizone Building Model)
MAX_ESHADE = 70/100      ! Maximum opaque fraction of external shading device (used by Type 56 - Multizone Building Model)
h_DEPTH = 1      ! ground temperature depth [m](used by Type 77 - Simple Ground Temperature Model)
T_MEAN = 22.7        ! mean annual ambient temperaure [C] (used by Type 77 - Simple Ground Temperature Model)
T_AMPLITUDE = 8.2      ! max. annual amplitude of ambient temperature [C] (used by Type 77 - Simple Ground Temperature Model)
t_T_MIN = 14      ! time shift of min. annual temperature [C] (used by Type 77 - Simple Ground Temperature Model)
WindDir = MOD([15,9]+TURN/HEMISPHERE,360) + LT([15,9]+TURN/HEMISPHERE,0)*(360)      ! wind direction corrected by scene rotation angle (0...360 deg)
*$UNIT_NAME Wizard Settings
*$LAYER Main
*$POSITION 96 95
*$UNIT_NUMBER 1

*------------------------------------------------------------------------------


* EQUATIONS "Radiation Unit Converter"
* 
EQUATIONS 27
AZEN = [15,16] ! [deg] solar zenith angle
AAZM = [15,17] ! [deg] solar azimuth angle
AAZM_TYPE56 = AAZM - (TURN) ! [deg] solar azimuth corrected by building rotation - Input for Type 56 sun position for SHM and ISM
AA_H_0_0 = 0 + TURN ! [deg] azimuth angle of orientation
AA_H_0_180 = 0 + TURN ! [deg] azimuth angle of orientation
AA_S_0_90 = 0 + TURN ! [deg] azimuth angle of orientation
AA_W_90_90 = 90 + TURN ! [deg] azimuth angle of orientation
AA_N_180_90 = 180 + TURN ! [deg] azimuth angle of orientation
AA_E_270_90 = 270 + TURN ! [deg] azimuth angle of orientation
IT_H_0_0 = [15,24]/3.6
IB_H_0_0 = [15,30]/3.6
AI_H_0_0 = [15,54]
IT_H_0_180 = [15,25]/3.6
IB_H_0_180 = [15,31]/3.6
AI_H_0_180 = [15,55]
IT_S_0_90 = [15,26]/3.6
IB_S_0_90 = [15,32]/3.6
AI_S_0_90 = [15,56]
IT_W_90_90 = [15,27]/3.6
IB_W_90_90 = [15,33]/3.6
AI_W_90_90 = [15,57]
IT_N_180_90 = [15,28]/3.6
IB_N_180_90 = [15,34]/3.6
AI_N_180_90 = [15,58]
IT_E_270_90 = [15,29]/3.6
IB_E_270_90 = [15,35]/3.6
AI_E_270_90 = [15,59]
*$UNIT_NAME Radiation Unit Converter
*$LAYER Main
*$POSITION 429 95
*$UNIT_NUMBER 2

*------------------------------------------------------------------------------


* Model "Weather" (Type 15)
* 

UNIT 15 TYPE 15	 Weather
*$UNIT_NAME Weather
*$MODEL .\Weather Data Reading and Processing\Standard Format\Meteonorm Files (TM2)\Type15-6.tmf
*$POSITION 264 180
*$LAYER Weather - Data Files # # 
PARAMETERS 24
6		! 1 File Type
32		! 2 Logical unit
3		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
6		! 6 Number of surfaces
1		! 7 Tracking mode-1
0		! 8 Slope of surface-1
AA_H_0_0		! 9 Azimuth of surface-1
1		! 10 Tracking mode-2
180		! 11 Slope of surface-2
AA_H_0_180		! 12 Azimuth of surface-2
1		! 13 Tracking mode-3
90		! 14 Slope of surface-3
AA_S_0_90		! 15 Azimuth of surface-3
1		! 16 Tracking mode-4
90		! 17 Slope of surface-4
AA_W_90_90		! 18 Azimuth of surface-4
1		! 19 Tracking mode-5
90		! 20 Slope of surface-5
AA_N_180_90		! 21 Azimuth of surface-5
1		! 22 Tracking mode-6
90		! 23 Slope of surface-6
AA_E_270_90		! 24 Azimuth of surface-6
*** External files
ASSIGN "D:\Trnsys18\Weather\Meteonorm\Asia\CN-Shanghai-583670.tm2" 32
*|? Which file contains the Meteonorm weather data? |1000
*------------------------------------------------------------------------------

* Model "Type77" (Type 77)
* 

UNIT 77 TYPE 77	 Type77
*$UNIT_NAME Type77
*$MODEL .\Physical Phenomena\Simple Ground Temperature Model\Type77.tmf
*$POSITION 483 351
*$LAYER Main # # 
PARAMETERS 8
1		! 1 Number of temperature nodes
T_MEAN		! 2 Mean surface temperature
T_AMPLITUDE		! 3 Amplitude of surface temperature
t_T_MIN		! 4 Time shift
8.72		! 5 Soil thermal conductivity
3200.0		! 6 Soil density
0.84		! 7 Soil specific heat
h_depth		! 8 Depth at point 
*------------------------------------------------------------------------------

* Model "Building" (Type 56)
* 

UNIT 56 TYPE 56	 Building
*$UNIT_NAME Building
*$MODEL .\Loads and Structures\Multi-Zone Building\Type56.tmf
*$POSITION 607 255
*$LAYER Main # # 
*$#   
PARAMETERS 3
33		! 1 Logical unit for building description file (*.b18, *.b17, *.bui)
0		! 2 Star network calculation switch
0.50		! 3 Weighting factor for operative temperature
INPUTS 112
15,1 		! Weather:Dry bulb temperature -> 1- TAMB
15,7 		! Weather:Percent relative humidity -> 2- RELHUMAMB
15,4 		! Weather:Effective sky temperature -> 3- TSKY
15,1 		! Weather:Dry bulb temperature -> 4- TSGRD
15,16 		! Weather:Solar zenith angle -> 5- AZEN
AAZM_TYPE56		! Radiation Unit Converter:AAZM_TYPE56 -> 6- AAZM
15,99 		! Weather:Ground reflectance -> 7- GRDREF
77,1 		! Type77:Soil Temperature at Node  -> 8- TGROUND
TBOUNDARY		! Wizard Settings:TBOUNDARY -> 9- TBOUNDARY
SHADE_CLOSE		! Wizard Settings:SHADE_CLOSE -> 10- SHADE_CLOSE
SHADE_OPEN		! Wizard Settings:SHADE_OPEN -> 11- SHADE_OPEN
MAX_ISHADE		! Wizard Settings:MAX_ISHADE -> 12- MAX_ISHADE
MAX_ESHADE		! Wizard Settings:MAX_ESHADE -> 13- MAX_ESHADE
20,1 		! 系统工作表:Average value of function -> 14- work_sch
27,1 		! 会议室使用时间表:Average value of function -> 15- meeting_time
28,2 		! 折损率:Instantaneous value of function over the timestep -> 16- loss_rate
QSbgs1		! 转换:QSbgs1 -> 17- Q_DX_S_bgs1
MSbgs1		! 转换:MSbgs1 -> 18- M_DX_S_bgs1
QSbgs2		! 转换:QSbgs2 -> 19- Q_DX_S_bgs2
QSbgs3		! 转换:QSbgs3 -> 20- Q_DX_S_bgs3
QSbgs4		! 转换:QSbgs4 -> 21- Q_DX_S_bgs4
QSbgs5		! 转换:QSbgs5 -> 22- Q_DX_S_bgs5
QSbgs6		! 转换:QSbgs6 -> 23- Q_DX_S_bgs6
QNbgs1		! 转换:QNbgs1 -> 24- Q_DX_N_bgs1
QNbgs2		! 转换:QNbgs2 -> 25- Q_DX_N_bgs2
QNbgs3		! 转换:QNbgs3 -> 26- Q_DX_N_bgs3
QNbgs4		! 转换:QNbgs4 -> 27- Q_DX_N_bgs4
QNbgs5		! 转换:QNbgs5 -> 28- Q_DX_N_bgs5
QNbgs6		! 转换:QNbgs6 -> 29- Q_DX_N_bgs6
MSbgs2		! 转换:MSbgs2 -> 30- M_DX_S_bgs2
MSbgs3		! 转换:MSbgs3 -> 31- M_DX_S_bgs3
MSbgs4		! 转换:MSbgs4 -> 32- M_DX_S_bgs4
MSbgs5		! 转换:MSbgs5 -> 33- M_DX_S_bgs5
MSbgs6		! 转换:MSbgs6 -> 34- M_DX_S_bgs6
MNbgs1		! 转换:MNbgs1 -> 35- M_DX_N_bgs1
MNbgs2		! 转换:MNbgs2 -> 36- M_DX_N_bgs2
MNbgs3		! 转换:MNbgs3 -> 37- M_DX_N_bgs3
MNbgs4		! 转换:MNbgs4 -> 38- M_DX_N_bgs4
MNbgs5		! 转换:MNbgs5 -> 39- M_DX_N_bgs5
MNbgs6		! 转换:MNbgs6 -> 40- M_DX_N_bgs6
QHYS1		! 会议室转换:QHYS1 -> 41- Q_S_hys1
MHYS1		! 会议室转换:MHYS1 -> 42- M_S_hys1
QHYS2		! 会议室转换:QHYS2 -> 43- Q_S_hys2
QHYS3		! 会议室转换:QHYS3 -> 44- Q_S_hys3
QHYS4		! 会议室转换:QHYS4 -> 45- Q_S_hys4
QHYS5		! 会议室转换:QHYS5 -> 46- Q_S_hys5
QHYS6		! 会议室转换:QHYS6 -> 47- Q_S_hys6
QHYS7		! 会议室转换:QHYS7 -> 48- Q_N_hys1
QHYS8		! 会议室转换:QHYS8 -> 49- Q_N_hys2
QHYS9		! 会议室转换:QHYS9 -> 50- Q_N_hys3
QHYS10		! 会议室转换:QHYS10 -> 51- Q_N_hys4
QHYS11		! 会议室转换:QHYS11 -> 52- Q_N_hys5
QHYS12		! 会议室转换:QHYS12 -> 53- Q_N_hys6
MHYS2		! 会议室转换:MHYS2 -> 54- M_S_hys2
MHYS3		! 会议室转换:MHYS3 -> 55- M_S_hys3
MHYS4		! 会议室转换:MHYS4 -> 56- M_S_hys4
MHYS5		! 会议室转换:MHYS5 -> 57- M_S_hys5
MHYS6		! 会议室转换:MHYS6 -> 58- M_S_hys6
MHYS7		! 会议室转换:MHYS7 -> 59- M_N_hys1
MHYS8		! 会议室转换:MHYS8 -> 60- M_N_hys2
MHYS9		! 会议室转换:MHYS9 -> 61- M_N_hys3
MHYS10		! 会议室转换:MHYS10 -> 62- M_N_hys4
MHYS11		! 会议室转换:MHYS11 -> 63- M_N_hys5
MHYS12		! 会议室转换:MHYS12 -> 64- M_N_hys6
QScs1		! cs转换:QScs1 -> 65- QsCS1
QScs2		! cs转换:QScs2 -> 66- QsCS2
QScs3		! cs转换:QScs3 -> 67- QsCS3
QScs4		! cs转换:QScs4 -> 68- QsCS4
QScs5		! cs转换:QScs5 -> 69- QsCS5
QScs6		! cs转换:QScs6 -> 70- QsCS6
QNcs1		! cs转换:QNcs1 -> 71- QnCS1
QNcs2		! cs转换:QNcs2 -> 72- QnCS2
QNcs3		! cs转换:QNcs3 -> 73- QnCS3
QNcs4		! cs转换:QNcs4 -> 74- QnCS4
QNcs5		! cs转换:QNcs5 -> 75- QnCS5
QNcs6		! cs转换:QNcs6 -> 76- QnCS6
MScs1		! cs转换:MScs1 -> 77- MsCS1
MScs2		! cs转换:MScs2 -> 78- MsCS2
MScs3		! cs转换:MScs3 -> 79- MsCS3
MScs4		! cs转换:MScs4 -> 80- MsCS4
MScs5		! cs转换:MScs5 -> 81- MsCS5
MScs6		! cs转换:MScs6 -> 82- MsCS6
MNcs1		! cs转换:MNcs1 -> 83- MnCS1
MNcs2		! cs转换:MNcs2 -> 84- MnCS2
MNcs3		! cs转换:MNcs3 -> 85- MnCS3
MNcs4		! cs转换:MNcs4 -> 86- MnCS4
MNcs5		! cs转换:MNcs5 -> 87- MnCS5
MNcs6		! cs转换:MNcs6 -> 88- MnCS6
QSZL1		! zl转换-2:QSZL1 -> 89- q_ZL1
QSZL2		! zl转换-2:QSZL2 -> 90- q_ZL2
QSZL3		! zl转换-2:QSZL3 -> 91- q_ZL3
QSZL4		! zl转换-2:QSZL4 -> 92- q_ZL4
QSZL5		! zl转换-2:QSZL5 -> 93- q_ZL5
QSZL6		! zl转换-2:QSZL6 -> 94- q_ZL6
QNZL1		! zl转换-2:QNZL1 -> 95- q_ZL7
QNZL2		! zl转换-2:QNZL2 -> 96- q_ZL8
QNZL3		! zl转换-2:QNZL3 -> 97- q_ZL9
QNZL4		! zl转换-2:QNZL4 -> 98- q_ZL10
QNZL5		! zl转换-2:QNZL5 -> 99- q_ZL11
QNZL6		! zl转换-2:QNZL6 -> 100- q_ZL12
MSZL1		! zl转换-2:MSZL1 -> 101- m_ZL1
MSZL2		! zl转换-2:MSZL2 -> 102- m_ZL2
MSZL3		! zl转换-2:MSZL3 -> 103- m_ZL3
MSZL4		! zl转换-2:MSZL4 -> 104- m_ZL4
MSZL5		! zl转换-2:MSZL5 -> 105- m_ZL5
MSZL6		! zl转换-2:MSZL6 -> 106- m_ZL6
MNZL1		! zl转换-2:MNZL1 -> 107- m_ZL7
MNZL2		! zl转换-2:MNZL2 -> 108- m_ZL8
MNZL3		! zl转换-2:MNZL3 -> 109- m_ZL9
MNZL4		! zl转换-2:MNZL4 -> 110- m_ZL10
MNZL5		! zl转换-2:MNZL5 -> 111- m_ZL11
MNZL6		! zl转换-2:MNZL6 -> 112- m_ZL12
*** INITIAL INPUT VALUES
0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
*** External files
ASSIGN "Untitled.b18" 33
*|? Building description file (*.b18, *.b17, *.bui) |1000
*------------------------------------------------------------------------------

* EQUATIONS "OFFICE"
* 
EQUATIONS 14
S1 = [56,50]+[56,1]
S2 = [56,51]+[56,2]
S3 = [56,52]+[56,3]
S4 = [56,53]+[56,4]
S5 = [56,54]+[56,5]
S6 = [56,55]+[56,6]
N1 = [56,81]+[56,32]
N2 = [56,92]+[56,43]
N3 = [56,44]+[56,93]
N4 = [56,45]+[56,94]
N5 = [56,46]+[56,95]
N6 = [56,96]+[56,47]
All_Office = S1+S2+S3+S4+S5+S6+N1+N2+N3+N4+N5+N6
S3_DX = S3/3600
*$UNIT_NAME OFFICE
*$LAYER Main
*$POSITION 747 383
*$UNIT_NUMBER 11

*------------------------------------------------------------------------------


* EQUATIONS "Meeting"
* 
EQUATIONS 14
Sm1 = [56,7]+[56,56]
Sm2 = [56,8]+[56,57]
SM3 = [56,9]+[56,58]
SM4 = [56,10]+[56,59]
SM5 = [56,11]+[56,60]
SM6 = [56,12]+[56,61]
NM1 = [56,33]+[56,82]
NM2 = [56,38]+[56,87]
NM3 = [56,39]+[56,88]
NM4 = [56,40]+[56,89]
NM5 = [56,41]+[56,90]
NM6 = [56,42]+[56,91]
all_hys = Sm1+Sm2+SM3+SM4+SM5+SM6+NM1+NM2+NM3+NM4+NM5+NM6
S4hys = (SM4)/3600
*$UNIT_NAME Meeting
*$LAYER Main
*$POSITION 748 479
*$UNIT_NUMBER 13

*------------------------------------------------------------------------------


* EQUATIONS "Cone"
* 
EQUATIONS 1
connect1 = [56,25]+[56,74]
*$UNIT_NAME Cone
*$LAYER Main
*$POSITION 725 543
*$UNIT_NUMBER 14

*------------------------------------------------------------------------------


* EQUATIONS "wc"
* 
EQUATIONS 16
A2 = [56,13]+[56,14]+[56,15]+[56,16]+[56,17]+[56,18]+[56,62]+[56,63]+[56,64]+[56,65]+[56,66]+[56,67]
B2 = [56,48]+[56,49]+[56,34]+[56,35]+[56,36]+[56,37]+[56,97]+[56,98]+[56,83]+[56,84]+[56,85]+[56,86]
all_wc = A2+B2
WO1 = [56,13]+[56,14]
WO2 = [56,15]+[56,16]
WO3 = [56,17]+[56,18]
WO4 = [56,62]+[56,63]
WO5 = [56,64]+[56,65]
WO6 = [56,66]+[56,67]
PO1 = [56,48]+[56,49]
PO2 = [56,34]+[56,35]
PO3 = [56,36]+[56,37]
PO4 = [56,97]+[56,98]
PO5 = [56,83]+[56,84]
PO6 = [56,85]+[56,86]
TES = ([56,13]+[56,62])/3600
*$UNIT_NAME wc
*$LAYER Main
*$POSITION 733 607
*$UNIT_NUMBER 16

*------------------------------------------------------------------------------


* EQUATIONS "zoulang"
* 
EQUATIONS 16
D1 = [56,68]+[56,69]+[56,70]+[56,71]+[56,72]+[56,73]+[56,75]+[56,76]+[56,77]+[56,78]+[56,79]+[56,80]
E1 = [56,19]+[56,20]+[56,21]+[56,22]+[56,23]+[56,24]+[56,26]+[56,27]+[56,28]+[56,29]+[56,30]+[56,31]
All_zou = D1+E1
SO1 = [56,19]+[56,26]
SO2 = [56,20]+[56,27]
SO3 = [56,21]+[56,28]
SO4 = [56,22]+[56,29]
SO5 = [56,23]+[56,30]
SO6 = [56,24]+[56,31]
NO1 = [56,68]+[56,75]
NO2 = [56,69]+[56,76]
NO3 = [56,70]+[56,77]
NO4 = [56,71]+[56,78]
NO5 = [56,72]+[56,79]
NO6 = [56,73]+[56,80]
jkj = ([56,20]+[56,69])/3600
*$UNIT_NAME zoulang
*$LAYER Main
*$POSITION 726 682
*$UNIT_NUMBER 17

*------------------------------------------------------------------------------


* EQUATIONS "Equa"
* 
EQUATIONS 2
All_load = All_Office+all_hys+all_wc+All_zou+connect1
load_finnal = All_load/3600
*$UNIT_NAME Equa
*$LAYER Main
*$POSITION 821 543
*$UNIT_NUMBER 18

*------------------------------------------------------------------------------


* Model "系统工作表" (Type 14)
* 

UNIT 20 TYPE 14	 系统工作表
*$UNIT_NAME 系统工作表
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 488 543
*$LAYER Main # 
PARAMETERS 46
0		! 1 Initial value of time
0		! 2 Initial value of function
9		! 3 Time at point
0		! 4 Value at point
9.5		! 5 Time at point
1		! 6 Value at point
21		! 7 Time at point
1		! 8 Value at point
22		! 9 Time at point
0		! 10 Value at point
24		! 11 Time at point
0		! 12 Value at point
33		! 13 Time at point
0		! 14 Value at point
33.5		! 15 Time at point
1		! 16 Value at point
45		! 17 Time at point
1		! 18 Value at point
46		! 19 Time at point
0		! 20 Value at point
57		! 21 Time at point
0		! 22 Value at point
57.5		! 23 Time at point
1		! 24 Value at point
69		! 25 Time at point
1		! 26 Value at point
70		! 27 Time at point
0		! 28 Value at point
81		! 29 Time at point
0		! 30 Value at point
81.5		! 31 Time at point
1		! 32 Value at point
93		! 33 Time at point
1		! 34 Value at point
94		! 35 Time at point
0		! 36 Value at point
105		! 37 Time at point
0		! 38 Value at point
105.5		! 39 Time at point
1		! 40 Value at point
117		! 41 Time at point
1		! 42 Value at point
118		! 43 Time at point
0		! 44 Value at point
168		! 45 Time at point
0		! 46 Value at point
*------------------------------------------------------------------------------

* Model "Type24" (Type 24)
* 

UNIT 21 TYPE 24	 Type24
*$UNIT_NAME Type24
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 825 671
*$LAYER Main # 
PARAMETERS 2
STOP		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 1
load_finnal		! Equa:load_finnal ->Input to be integrated
*** INITIAL INPUT VALUES
0.0 
*------------------------------------------------------------------------------

* Model "总负荷" (Type 65)
* 

UNIT 22 TYPE 65	 总负荷
*$UNIT_NAME 总负荷
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 924 671
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
3100000.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
260000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
35		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
21,1 		! Type24:Result of integration ->Left axis variable-1
0,0		! [unconnected] Left axis variable-2
0,0		! [unconnected] Right axis variable-1
0,0		! [unconnected] Right axis variable-2
*** INITIAL INPUT VALUES
总冷量 label label label 
LABELS  3
"Temperature [C]"
"Heat Transfer Rate [kJ/h]"
"总负荷"
*** External files
ASSIGN "***.plt" 35
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "每日气温" (Type 65)
* 

UNIT 23 TYPE 65	 每日气温
*$UNIT_NAME 每日气温
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 181 330
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
50.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
1000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
36		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
15,1 		! Weather:Dry bulb temperature ->Left axis variable-1
15,3 		! Weather:Wet bulb temperature ->Left axis variable-2
0,0		! [unconnected] Right axis variable-1
0,0		! [unconnected] Right axis variable-2
*** INITIAL INPUT VALUES
干球温度 湿球温度 label label 
LABELS  3
"Temperature [C]"
"Heat Transfer Rate [kJ/h]"
"气温"
*** External files
ASSIGN "***.plt" 36
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "会议室使用时间表" (Type 14)
* 

UNIT 27 TYPE 14	 会议室使用时间表
*$UNIT_NAME 会议室使用时间表
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 490 479
*$LAYER Main # 
PARAMETERS 94
0		! 1 Initial value of time
0		! 2 Initial value of function
9.5		! 3 Time at point
0		! 4 Value at point
10		! 5 Time at point
1		! 6 Value at point
12		! 7 Time at point
1		! 8 Value at point
12.5		! 9 Time at point
0		! 10 Value at point
13.5		! 11 Time at point
0		! 12 Value at point
14		! 13 Time at point
1		! 14 Value at point
17		! 15 Time at point
1		! 16 Value at point
17.5		! 17 Time at point
0		! 18 Value at point
24		! 19 Time at point
0		! 20 Value at point
33.5		! 21 Time at point
0		! 22 Value at point
34		! 23 Time at point
1		! 24 Value at point
36		! 25 Time at point
1		! 26 Value at point
36.5		! 27 Time at point
0		! 28 Value at point
37.5		! 29 Time at point
0		! 30 Value at point
38		! 31 Time at point
1		! 32 Value at point
41		! 33 Time at point
1		! 34 Value at point
41.5		! 35 Time at point
0		! 36 Value at point
48		! 37 Time at point
0		! 38 Value at point
57.5		! 39 Time at point
0		! 40 Value at point
58		! 41 Time at point
1		! 42 Value at point
60		! 43 Time at point
1		! 44 Value at point
60.5		! 45 Time at point
0		! 46 Value at point
61.5		! 47 Time at point
0		! 48 Value at point
62		! 49 Time at point
1		! 50 Value at point
65		! 51 Time at point
1		! 52 Value at point
65.5		! 53 Time at point
0		! 54 Value at point
72		! 55 Time at point
0		! 56 Value at point
81.5		! 57 Time at point
0		! 58 Value at point
82		! 59 Time at point
1		! 60 Value at point
84		! 61 Time at point
1		! 62 Value at point
84.5		! 63 Time at point
0		! 64 Value at point
85.5		! 65 Time at point
0		! 66 Value at point
86		! 67 Time at point
1		! 68 Value at point
89		! 69 Time at point
1		! 70 Value at point
89.5		! 71 Time at point
0		! 72 Value at point
96		! 73 Time at point
0		! 74 Value at point
105.5		! 75 Time at point
0		! 76 Value at point
106		! 77 Time at point
1		! 78 Value at point
108		! 79 Time at point
1		! 80 Value at point
108.5		! 81 Time at point
0		! 82 Value at point
109.5		! 83 Time at point
0		! 84 Value at point
110		! 85 Time at point
1		! 86 Value at point
113		! 87 Time at point
1		! 88 Value at point
113.5		! 89 Time at point
0		! 90 Value at point
120		! 91 Time at point
0		! 92 Value at point
168		! 93 Time at point
0		! 94 Value at point
*------------------------------------------------------------------------------

* Model "折损率" (Type 14)
* 

UNIT 28 TYPE 14	 折损率
*$UNIT_NAME 折损率
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 487 415
*$LAYER Main # 
PARAMETERS 22
0		! 1 Initial value of time
0		! 2 Initial value of function
1		! 3 Time at point
0		! 4 Value at point
9		! 5 Time at point
0		! 6 Value at point
9.5		! 7 Time at point
0.5		! 8 Value at point
11		! 9 Time at point
1		! 10 Value at point
12.5		! 11 Time at point
0		! 12 Value at point
13.5		! 13 Time at point
0		! 14 Value at point
14		! 15 Time at point
0.8		! 16 Value at point
15		! 17 Time at point
0.5		! 18 Value at point
18		! 19 Time at point
0		! 20 Value at point
24		! 21 Time at point
0		! 22 Value at point
*------------------------------------------------------------------------------

* Model "南一楼室内温度" (Type 65)
* 

UNIT 29 TYPE 65	 南一楼室内温度
*$UNIT_NAME 南一楼室内温度
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 525 42
*$LAYER Main # 
PARAMETERS 12
5		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
50		! 4 Left axis maximum
0.0		! 5 Right axis minimum
50		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
38		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 7
56,99 		! Building: 99- TAIR_S_bgs1 ->Left axis variable-1
56,104 		! Building: 104- TAIR_S_bgs4 ->Left axis variable-2
56,108 		! Building: 108- TAIR_N_bgs2 ->Left axis variable-3
56,109 		! Building: 109- TAIR_N_bgs3 ->Left axis variable-4
56,112 		! Building: 112- TAIR_N_bgs6 ->Left axis variable-5
56,100 		! Building: 100- RELHUM_S_bgs1 ->Right axis variable-1
56,101 		! Building: 101- ABSHUM_S_bgs1 ->Right axis variable-2
*** INITIAL INPUT VALUES
南一办公室温度 南4办公室 北2办公室 北3 北6 相对湿度 绝对湿度 
LABELS  3
"Temperature [C]"
C
南一干球温度
*** External files
ASSIGN "***.plt" 38
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "DX_S_bgs1" (Type 954)
* 

UNIT 30 TYPE 954	 DX_S_bgs1
*$UNIT_NAME DX_S_bgs1
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 1057 159
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
39		! 2 Logical Unit - cooling data
40		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
6450		! 10 Total air flow rate
12095		! 11 Rated indoor fan power
15501		! 12 Rated outdoor fan power
400372		! 13 Rated total cooling capacity
290251		! 14 Rated sensible cooling capacity
115797		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
6450		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,99 		! Building: 99- TAIR_S_bgs1 ->Return air temperature
56,101 		! Building: 101- ABSHUM_S_bgs1 ->Return air humidity ratio
56,100 		! Building: 100- RELHUM_S_bgs1 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_S_bgs1		! 温控判断:Sig_S_bgs1 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_S_bgs1		! 温控判断:Sig_S_bgs1 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 39
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 40
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "测试" (Type 65)
* 

UNIT 31 TYPE 65	 测试
*$UNIT_NAME 测试
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 956 308
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
1000.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
1000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
41		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
S3_DX		! OFFICE:S3_DX ->Left axis variable-1
S4hys		! Meeting:S4hys ->Left axis variable-2
TES		! wc:TES ->Right axis variable-1
jkj		! zoulang:jkj ->Right axis variable-2
*** INITIAL INPUT VALUES
S1_DX S4hys 厕所S1 zl 
LABELS  3
kw
kw
测试
*** External files
ASSIGN "***.plt" 41
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "DX_S_bgs1温控器" (Type 2)
* 

UNIT 32 TYPE 2	 DX_S_bgs1温控器
*$UNIT_NAME DX_S_bgs1温控器
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1187 42
*$LAYER Controls # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,99 		! Building: 99- TAIR_S_bgs1 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,99 		! Building: 99- TAIR_S_bgs1 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "工作日8-22" (Type 14)
* 

UNIT 33 TYPE 14	 工作日8-22
*$UNIT_NAME 工作日8-22
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 1464 52
*$LAYER Main # 
PARAMETERS 56
0		! 1 Initial value of time
0		! 2 Initial value of function
1		! 3 Time at point
0		! 4 Value at point
8		! 5 Time at point
0		! 6 Value at point
8		! 7 Time at point
1		! 8 Value at point
22		! 9 Time at point
1		! 10 Value at point
22		! 11 Time at point
0		! 12 Value at point
24		! 13 Time at point
0		! 14 Value at point
32		! 15 Time at point
0		! 16 Value at point
32		! 17 Time at point
1		! 18 Value at point
46		! 19 Time at point
1		! 20 Value at point
46		! 21 Time at point
0		! 22 Value at point
48		! 23 Time at point
0		! 24 Value at point
56		! 25 Time at point
0		! 26 Value at point
56		! 27 Time at point
1		! 28 Value at point
70		! 29 Time at point
1		! 30 Value at point
70		! 31 Time at point
0		! 32 Value at point
72		! 33 Time at point
0		! 34 Value at point
80		! 35 Time at point
0		! 36 Value at point
80		! 37 Time at point
1		! 38 Value at point
94		! 39 Time at point
1		! 40 Value at point
94		! 41 Time at point
0		! 42 Value at point
96		! 43 Time at point
0		! 44 Value at point
104		! 45 Time at point
0		! 46 Value at point
104		! 47 Time at point
1		! 48 Value at point
118		! 49 Time at point
1		! 50 Value at point
118		! 51 Time at point
0		! 52 Value at point
120		! 53 Time at point
0		! 54 Value at point
168		! 55 Time at point
0		! 56 Value at point
*------------------------------------------------------------------------------

* EQUATIONS "温控判断"
* 
EQUATIONS 12
Sig_S_bgs1 = [33,1]*(max([32,1],[36,1]*gt([56,99],25)))
Sig_S_bgs2 = [33,1]*(max([48,1],[60,1]*gt([56,102],25)))
Sig_S_bgs3 = [33,1]*(max([49,1],[61,1]*gt([56,103],25)))
Sig_S_bgs4 = [33,1]*(max([50,1],[62,1]*gt([56,104],25)))
Sig_S_bgs5 = [33,1]*(max([51,1],[63,1]*gt([56,105],25)))
Sig_S_bgs6 = [33,1]*(max([52,1],[64,1]*gt([56,106],25)))
Sig_N_bgs1 = [33,1]*(max([53,1],[65,1]*gt([56,107],25)))
Sig_N_bgs2 = [33,1]*(max([54,1],[66,1]*gt([56,108],25)))
Sig_N_bgs3 = [33,1]*(max([55,1],[67,1]*gt([56,109],25)))
Sig_N_bgs4 = [33,1]*(max([57,1],[68,1]*gt([56,110],25)))
Sig_N_bgs5 = [33,1]*(max([58,1],[69,1]*gt([56,111],25)))
Sig_N_bgs6 = [33,1]*(max([59,1],[70,1]*gt([56,112],25)))
*$UNIT_NAME 温控判断
*$LAYER Main
*$POSITION 1397 144
*$UNIT_NUMBER 34

*------------------------------------------------------------------------------


* EQUATIONS "转换"
* 
EQUATIONS 24
QSbgs1 = -[30,7]
MSbgs1 = -[30,21]
QSbgs2 = -[37,7]
QSbgs3 = -[38,7]
QSbgs4 = -[39,7]
QSbgs5 = -[40,7]
QSbgs6 = -[41,7]
QNbgs1 = -[42,7]
QNbgs2 = -[43,7]
QNbgs3 = -[44,7]
QNbgs4 = -[45,7]
QNbgs5 = -[46,7]
QNbgs6 = -[47,7]
MSbgs2 = -[37,21]
MSbgs3 = -[38,21]
MSbgs4 = -[39,21]
MSbgs5 = -[40,21]
MSbgs6 = -[41,21]
MNbgs1 = -[42,21]
MNbgs2 = -[43,21]
MNbgs3 = -[44,21]
MNbgs4 = -[45,21]
MNbgs5 = -[46,21]
MNbgs6 = -[47,21]
*$UNIT_NAME 转换
*$LAYER Main
*$POSITION 863 74
*$UNIT_NUMBER 35

*------------------------------------------------------------------------------


* Model "DX_S_bgs1湿度" (Type 2)
* 

UNIT 36 TYPE 2	 DX_S_bgs1湿度
*$UNIT_NAME DX_S_bgs1湿度
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1190 116
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,100 		! Building: 100- RELHUM_S_bgs1 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,100 		! Building: 100- RELHUM_S_bgs1 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
70 55 20.0 0 10 0 
*------------------------------------------------------------------------------

* Model "DX_S_bgs2" (Type 954)
* 

UNIT 37 TYPE 954	 DX_S_bgs2
*$UNIT_NAME DX_S_bgs2
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 1131 287
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
42		! 2 Logical Unit - cooling data
43		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
6450		! 10 Total air flow rate
12095		! 11 Rated indoor fan power
15501		! 12 Rated outdoor fan power
400372		! 13 Rated total cooling capacity
290251		! 14 Rated sensible cooling capacity
115797		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
6450		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,102 		! Building: 102- TAIR_S_bgs2 ->Return air temperature
56,124 		! Building: 124- ABSHUM_S_bgs2 ->Return air humidity ratio
56,113 		! Building: 113- RELHUM_S_bgs2 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_S_bgs2		! 温控判断:Sig_S_bgs2 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_S_bgs2		! 温控判断:Sig_S_bgs2 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 42
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 43
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_bgs3" (Type 954)
* 

UNIT 38 TYPE 954	 DX_S_bgs3
*$UNIT_NAME DX_S_bgs3
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 1131 394
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
44		! 2 Logical Unit - cooling data
45		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
6450		! 10 Total air flow rate
12095		! 11 Rated indoor fan power
15501		! 12 Rated outdoor fan power
400372		! 13 Rated total cooling capacity
290251		! 14 Rated sensible cooling capacity
115797		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
6450		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,103 		! Building: 103- TAIR_S_bgs3 ->Return air temperature
56,125 		! Building: 125- ABSHUM_S_bgs3 ->Return air humidity ratio
56,114 		! Building: 114- RELHUM_S_bgs3 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_S_bgs3		! 温控判断:Sig_S_bgs3 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_S_bgs3		! 温控判断:Sig_S_bgs3 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 44
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 45
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_bgs4" (Type 954)
* 

UNIT 39 TYPE 954	 DX_S_bgs4
*$UNIT_NAME DX_S_bgs4
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 1131 490
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
46		! 2 Logical Unit - cooling data
47		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
6450		! 10 Total air flow rate
12095		! 11 Rated indoor fan power
15501		! 12 Rated outdoor fan power
400372		! 13 Rated total cooling capacity
290251		! 14 Rated sensible cooling capacity
115797		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
6450		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,104 		! Building: 104- TAIR_S_bgs4 ->Return air temperature
56,126 		! Building: 126- ABSHUM_S_bgs4 ->Return air humidity ratio
56,115 		! Building: 115- RELHUM_S_bgs4 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_S_bgs4		! 温控判断:Sig_S_bgs4 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_S_bgs4		! 温控判断:Sig_S_bgs4 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 46
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 47
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_bgs5" (Type 954)
* 

UNIT 40 TYPE 954	 DX_S_bgs5
*$UNIT_NAME DX_S_bgs5
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 1127 586
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
48		! 2 Logical Unit - cooling data
49		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
6450		! 10 Total air flow rate
12095		! 11 Rated indoor fan power
15501		! 12 Rated outdoor fan power
400372		! 13 Rated total cooling capacity
290251		! 14 Rated sensible cooling capacity
115797		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
6450		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,105 		! Building: 105- TAIR_S_bgs5 ->Return air temperature
56,127 		! Building: 127- ABSHUM_S_bgs5 ->Return air humidity ratio
56,116 		! Building: 116- RELHUM_S_bgs5 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_S_bgs5		! 温控判断:Sig_S_bgs5 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_S_bgs5		! 温控判断:Sig_S_bgs5 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 48
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 49
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_bgs6" (Type 954)
* 

UNIT 41 TYPE 954	 DX_S_bgs6
*$UNIT_NAME DX_S_bgs6
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 1132 692
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
50		! 2 Logical Unit - cooling data
51		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
6450		! 10 Total air flow rate
12095		! 11 Rated indoor fan power
15501		! 12 Rated outdoor fan power
400372		! 13 Rated total cooling capacity
290251		! 14 Rated sensible cooling capacity
115797		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
6450		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,106 		! Building: 106- TAIR_S_bgs6 ->Return air temperature
56,128 		! Building: 128- ABSHUM_S_bgs6 ->Return air humidity ratio
56,117 		! Building: 117- RELHUM_S_bgs6 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_S_bgs6		! 温控判断:Sig_S_bgs6 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_S_bgs6		! 温控判断:Sig_S_bgs6 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 50
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 51
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_N_bgs1" (Type 954)
* 

UNIT 42 TYPE 954	 DX_N_bgs1
*$UNIT_NAME DX_N_bgs1
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 1132 810
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
52		! 2 Logical Unit - cooling data
53		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
6450		! 10 Total air flow rate
12095		! 11 Rated indoor fan power
15501		! 12 Rated outdoor fan power
400372		! 13 Rated total cooling capacity
290251		! 14 Rated sensible cooling capacity
115797		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
6450		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,107 		! Building: 107- TAIR_N_bgs1 ->Return air temperature
56,129 		! Building: 129- ABSHUM_N_bgs1 ->Return air humidity ratio
56,118 		! Building: 118- RELHUM_N_bgs1 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_N_bgs1		! 温控判断:Sig_N_bgs1 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_N_bgs1		! 温控判断:Sig_N_bgs1 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 52
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 53
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_N_bgs2" (Type 954)
* 

UNIT 43 TYPE 954	 DX_N_bgs2
*$UNIT_NAME DX_N_bgs2
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 1132 906
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
54		! 2 Logical Unit - cooling data
55		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
6450		! 10 Total air flow rate
12095		! 11 Rated indoor fan power
15501		! 12 Rated outdoor fan power
400372		! 13 Rated total cooling capacity
290251		! 14 Rated sensible cooling capacity
115797		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
6450		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,108 		! Building: 108- TAIR_N_bgs2 ->Return air temperature
56,130 		! Building: 130- ABSHUM_N_bgs2 ->Return air humidity ratio
56,119 		! Building: 119- RELHUM_N_bgs2 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_N_bgs2		! 温控判断:Sig_N_bgs2 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_N_bgs2		! 温控判断:Sig_N_bgs2 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 54
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 55
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_N_bgs3" (Type 954)
* 

UNIT 44 TYPE 954	 DX_N_bgs3
*$UNIT_NAME DX_N_bgs3
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 1132 1002
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
56		! 2 Logical Unit - cooling data
57		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
6450		! 10 Total air flow rate
12095		! 11 Rated indoor fan power
15501		! 12 Rated outdoor fan power
400372		! 13 Rated total cooling capacity
290251		! 14 Rated sensible cooling capacity
115797		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
6450		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,109 		! Building: 109- TAIR_N_bgs3 ->Return air temperature
56,131 		! Building: 131- ABSHUM_N_bgs3 ->Return air humidity ratio
56,120 		! Building: 120- RELHUM_N_bgs3 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_N_bgs3		! 温控判断:Sig_N_bgs3 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_N_bgs3		! 温控判断:Sig_N_bgs3 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 56
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 57
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_N_bgs4" (Type 954)
* 

UNIT 45 TYPE 954	 DX_N_bgs4
*$UNIT_NAME DX_N_bgs4
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 1133 1098
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
58		! 2 Logical Unit - cooling data
59		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
6450		! 10 Total air flow rate
12095		! 11 Rated indoor fan power
15501		! 12 Rated outdoor fan power
290251		! 13 Rated total cooling capacity
260251		! 14 Rated sensible cooling capacity
115797		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
6450		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,110 		! Building: 110- TAIR_N_bgs4 ->Return air temperature
56,132 		! Building: 132- ABSHUM_N_bgs4 ->Return air humidity ratio
56,121 		! Building: 121- RELHUM_N_bgs4 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_N_bgs4		! 温控判断:Sig_N_bgs4 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_N_bgs4		! 温控判断:Sig_N_bgs4 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 58
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 59
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_N_bgs5" (Type 954)
* 

UNIT 46 TYPE 954	 DX_N_bgs5
*$UNIT_NAME DX_N_bgs5
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 1132 1194
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
60		! 2 Logical Unit - cooling data
61		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
6450		! 10 Total air flow rate
12095		! 11 Rated indoor fan power
15501		! 12 Rated outdoor fan power
400372		! 13 Rated total cooling capacity
290251		! 14 Rated sensible cooling capacity
115797		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
6450		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,111 		! Building: 111- TAIR_N_bgs5 ->Return air temperature
56,133 		! Building: 133- ABSHUM_N_bgs5 ->Return air humidity ratio
56,122 		! Building: 122- RELHUM_N_bgs5 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_N_bgs5		! 温控判断:Sig_N_bgs5 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_N_bgs5		! 温控判断:Sig_N_bgs5 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 60
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 61
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_N_bgs6" (Type 954)
* 

UNIT 47 TYPE 954	 DX_N_bgs6
*$UNIT_NAME DX_N_bgs6
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 1132 1300
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
62		! 2 Logical Unit - cooling data
63		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
6450		! 10 Total air flow rate
12095		! 11 Rated indoor fan power
15501		! 12 Rated outdoor fan power
400372		! 13 Rated total cooling capacity
290251		! 14 Rated sensible cooling capacity
115797		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
6450		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,112 		! Building: 112- TAIR_N_bgs6 ->Return air temperature
56,134 		! Building: 134- ABSHUM_N_bgs6 ->Return air humidity ratio
56,123 		! Building: 123- RELHUM_N_bgs6 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_N_bgs6		! 温控判断:Sig_N_bgs6 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_N_bgs6		! 温控判断:Sig_N_bgs6 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 62
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 63
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_bgs1温控器-2" (Type 2)
* 

UNIT 48 TYPE 2	 DX_S_bgs1温控器-2
*$UNIT_NAME DX_S_bgs1温控器-2
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1294 287
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,102 		! Building: 102- TAIR_S_bgs2 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,102 		! Building: 102- TAIR_S_bgs2 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_bgs1温控器-3" (Type 2)
* 

UNIT 49 TYPE 2	 DX_S_bgs1温控器-3
*$UNIT_NAME DX_S_bgs1温控器-3
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1305 372
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,103 		! Building: 103- TAIR_S_bgs3 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,103 		! Building: 103- TAIR_S_bgs3 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_bgs1温控器-4" (Type 2)
* 

UNIT 50 TYPE 2	 DX_S_bgs1温控器-4
*$UNIT_NAME DX_S_bgs1温控器-4
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1305 468
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,104 		! Building: 104- TAIR_S_bgs4 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,104 		! Building: 104- TAIR_S_bgs4 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_bgs1温控器-5" (Type 2)
* 

UNIT 51 TYPE 2	 DX_S_bgs1温控器-5
*$UNIT_NAME DX_S_bgs1温控器-5
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1305 564
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,105 		! Building: 105- TAIR_S_bgs5 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,105 		! Building: 105- TAIR_S_bgs5 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_bgs1温控器-6" (Type 2)
* 

UNIT 52 TYPE 2	 DX_S_bgs1温控器-6
*$UNIT_NAME DX_S_bgs1温控器-6
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1294 682
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,106 		! Building: 106- TAIR_S_bgs6 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,106 		! Building: 106- TAIR_S_bgs6 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_bgs1温控器-7" (Type 2)
* 

UNIT 53 TYPE 2	 DX_S_bgs1温控器-7
*$UNIT_NAME DX_S_bgs1温控器-7
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1305 810
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,107 		! Building: 107- TAIR_N_bgs1 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,107 		! Building: 107- TAIR_N_bgs1 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_bgs1温控器-8" (Type 2)
* 

UNIT 54 TYPE 2	 DX_S_bgs1温控器-8
*$UNIT_NAME DX_S_bgs1温控器-8
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1305 895
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,108 		! Building: 108- TAIR_N_bgs2 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,108 		! Building: 108- TAIR_N_bgs2 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_bgs1温控器-9" (Type 2)
* 

UNIT 55 TYPE 2	 DX_S_bgs1温控器-9
*$UNIT_NAME DX_S_bgs1温控器-9
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1305 991
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,109 		! Building: 109- TAIR_N_bgs3 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,109 		! Building: 109- TAIR_N_bgs3 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_bgs1温控器-10" (Type 2)
* 

UNIT 57 TYPE 2	 DX_S_bgs1温控器-10
*$UNIT_NAME DX_S_bgs1温控器-10
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1305 1098
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,110 		! Building: 110- TAIR_N_bgs4 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,110 		! Building: 110- TAIR_N_bgs4 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_bgs1温控器-11" (Type 2)
* 

UNIT 58 TYPE 2	 DX_S_bgs1温控器-11
*$UNIT_NAME DX_S_bgs1温控器-11
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1305 1183
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,111 		! Building: 111- TAIR_N_bgs5 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,111 		! Building: 111- TAIR_N_bgs5 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_bgs1温控器-12" (Type 2)
* 

UNIT 59 TYPE 2	 DX_S_bgs1温控器-12
*$UNIT_NAME DX_S_bgs1温控器-12
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1305 1290
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,112 		! Building: 112- TAIR_N_bgs6 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,112 		! Building: 112- TAIR_N_bgs6 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_bgs1湿度-2" (Type 2)
* 

UNIT 60 TYPE 2	 DX_S_bgs1湿度-2
*$UNIT_NAME DX_S_bgs1湿度-2
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1447 287
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,113 		! Building: 113- RELHUM_S_bgs2 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,113 		! Building: 113- RELHUM_S_bgs2 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
65 55 10 0 10 0 
*------------------------------------------------------------------------------

* Model "DX_S_bgs1湿度-3" (Type 2)
* 

UNIT 61 TYPE 2	 DX_S_bgs1湿度-3
*$UNIT_NAME DX_S_bgs1湿度-3
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1457 372
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,114 		! Building: 114- RELHUM_S_bgs3 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,114 		! Building: 114- RELHUM_S_bgs3 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
70 55 20.0 0 10 0 
*------------------------------------------------------------------------------

* Model "DX_S_bgs1湿度-4" (Type 2)
* 

UNIT 62 TYPE 2	 DX_S_bgs1湿度-4
*$UNIT_NAME DX_S_bgs1湿度-4
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1467 468
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,115 		! Building: 115- RELHUM_S_bgs4 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,115 		! Building: 115- RELHUM_S_bgs4 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
70 55 20.0 0 10 0 
*------------------------------------------------------------------------------

* Model "DX_S_bgs1湿度-5" (Type 2)
* 

UNIT 63 TYPE 2	 DX_S_bgs1湿度-5
*$UNIT_NAME DX_S_bgs1湿度-5
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1467 564
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,116 		! Building: 116- RELHUM_S_bgs5 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,116 		! Building: 116- RELHUM_S_bgs5 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
70 55 20.0 0 10 0 
*------------------------------------------------------------------------------

* Model "DX_S_bgs1湿度-6" (Type 2)
* 

UNIT 64 TYPE 2	 DX_S_bgs1湿度-6
*$UNIT_NAME DX_S_bgs1湿度-6
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1467 682
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,117 		! Building: 117- RELHUM_S_bgs6 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,117 		! Building: 117- RELHUM_S_bgs6 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
70 55 20.0 0 10 0 
*------------------------------------------------------------------------------

* Model "DX_S_bgs1湿度-7" (Type 2)
* 

UNIT 65 TYPE 2	 DX_S_bgs1湿度-7
*$UNIT_NAME DX_S_bgs1湿度-7
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1478 820
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,118 		! Building: 118- RELHUM_N_bgs1 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,118 		! Building: 118- RELHUM_N_bgs1 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
70 55 20.0 0 10 0 
*------------------------------------------------------------------------------

* Model "DX_S_bgs1湿度-8" (Type 2)
* 

UNIT 66 TYPE 2	 DX_S_bgs1湿度-8
*$UNIT_NAME DX_S_bgs1湿度-8
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1467 895
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,119 		! Building: 119- RELHUM_N_bgs2 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,119 		! Building: 119- RELHUM_N_bgs2 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
70 55 20.0 0 10 0 
*------------------------------------------------------------------------------

* Model "DX_S_bgs1湿度-9" (Type 2)
* 

UNIT 67 TYPE 2	 DX_S_bgs1湿度-9
*$UNIT_NAME DX_S_bgs1湿度-9
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1467 991
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,120 		! Building: 120- RELHUM_N_bgs3 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,120 		! Building: 120- RELHUM_N_bgs3 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
70 55 20.0 0 10 0 
*------------------------------------------------------------------------------

* Model "DX_S_bgs1湿度-10" (Type 2)
* 

UNIT 68 TYPE 2	 DX_S_bgs1湿度-10
*$UNIT_NAME DX_S_bgs1湿度-10
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1467 1098
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,121 		! Building: 121- RELHUM_N_bgs4 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,121 		! Building: 121- RELHUM_N_bgs4 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
70 55 20.0 0 10 0 
*------------------------------------------------------------------------------

* Model "DX_S_bgs1湿度-11" (Type 2)
* 

UNIT 69 TYPE 2	 DX_S_bgs1湿度-11
*$UNIT_NAME DX_S_bgs1湿度-11
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1467 1183
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,122 		! Building: 122- RELHUM_N_bgs5 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,122 		! Building: 122- RELHUM_N_bgs5 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
70 55 20.0 0 10 0 
*------------------------------------------------------------------------------

* Model "DX_S_bgs1湿度-12" (Type 2)
* 

UNIT 70 TYPE 2	 DX_S_bgs1湿度-12
*$UNIT_NAME DX_S_bgs1湿度-12
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1467 1290
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,123 		! Building: 123- RELHUM_N_bgs6 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,123 		! Building: 123- RELHUM_N_bgs6 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
70 55 20.0 0 10 0 
*------------------------------------------------------------------------------

* Model "DX_S_hys1" (Type 954)
* 

UNIT 71 TYPE 954	 DX_S_hys1
*$UNIT_NAME DX_S_hys1
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3136 724
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
64		! 2 Logical Unit - cooling data
65		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3777		! 10 Total air flow rate
7082		! 11 Rated indoor fan power
9103		! 12 Rated outdoor fan power
234432		! 13 Rated total cooling capacity
182381		! 14 Rated sensible cooling capacity
71946		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3777		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,135 		! Building: 135- TAIR_S_hys1 ->Return air temperature
56,137 		! Building: 137- ABSHUM_S_hys1 ->Return air humidity ratio
56,136 		! Building: 136- RELHUM_S_hys1 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_S_hys1		! hys温度判断:Sig_S_hys1 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_S_hys1		! hys温度判断:Sig_S_hys1 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 64
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 65
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_hys1温控器1" (Type 2)
* 

UNIT 72 TYPE 2	 DX_S_hys1温控器1
*$UNIT_NAME DX_S_hys1温控器1
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3270 724
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,135 		! Building: 135- TAIR_S_hys1 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,135 		! Building: 135- TAIR_S_hys1 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* EQUATIONS "hys温度判断"
* 
EQUATIONS 12
Sig_S_hys1 = [33,1]*[72,1]
Sig_S_hys2 = [33,1]*[89,1]
Sig_S_hys3 = [33,1]*[90,1]
Sig_S_hys4 = [33,1]*[91,1]
Sig_S_hys5 = [33,1]*[92,1]
Sig_S_hys6 = [33,1]*[93,1]
Sig_N_hys1 = [33,1]*[94,1]
Sig_N_hys2 = [33,1]*[95,1]
Sig_N_hys3 = [33,1]*[96,1]
Sig_N_hys4 = [33,1]*[97,1]
Sig_N_hys5 = [33,1]*[98,1]
Sig_N_hys6 = [33,1]*[99,1]
*$UNIT_NAME hys温度判断
*$LAYER Main
*$POSITION 3284 628
*$UNIT_NUMBER 74

*------------------------------------------------------------------------------


* EQUATIONS "会议室转换"
* 
EQUATIONS 24
QHYS1 = -[71,7]
MHYS1 = -[71,21]
QHYS2 = -[78,7]
QHYS3 = -[79,7]
QHYS4 = -[80,7]
QHYS5 = -[81,7]
QHYS6 = -[82,7]
QHYS7 = -[83,7]
QHYS8 = -[84,7]
QHYS9 = -[85,7]
QHYS10 = -[86,7]
QHYS11 = -[87,7]
QHYS12 = -[88,7]
MHYS2 = -[78,21]
MHYS3 = -[79,21]
MHYS4 = -[80,21]
MHYS5 = -[81,21]
MHYS6 = -[82,21]
MHYS7 = -[83,21]
MHYS8 = -[84,21]
MHYS9 = -[85,21]
MHYS10 = -[86,21]
MHYS11 = -[87,21]
MHYS12 = -[88,21]
*$UNIT_NAME 会议室转换
*$LAYER Main
*$POSITION 3111 638
*$UNIT_NUMBER 75

*------------------------------------------------------------------------------


* Model "hys温度测试" (Type 65)
* 

UNIT 76 TYPE 65	 hys温度测试
*$UNIT_NAME hys温度测试
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 490 628
*$LAYER Main # 
PARAMETERS 12
4		! 1 Nb. of left-axis variables
5		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
50		! 4 Left axis maximum
0.0		! 5 Right axis minimum
100		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
66		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 9
56,135 		! Building: 135- TAIR_S_hys1 ->Left axis variable-1
56,140 		! Building: 140- TAIR_S_hys4 ->Left axis variable-2
56,148 		! Building: 148- TAIR_N_hys1 ->Left axis variable-3
56,147 		! Building: 147- TAIR_N_hys6 ->Left axis variable-4
56,136 		! Building: 136- RELHUM_S_hys1 ->Right axis variable-1
56,151 		! Building: 151- RELHUM_S_hys4 ->Right axis variable-2
56,159 		! Building: 159- RELHUM_N_hys1 ->Right axis variable-3
56,158 		! Building: 158- RELHUM_N_hys6 ->Right axis variable-4
163,1 		! 工作日8:Average value of function ->Right axis variable-5
*** INITIAL INPUT VALUES
TAIR_S_hys1 TAIR_S_hys4 TAIR_N_hys1 TAIR_N_hys6 RELHUM_S_hys1 RELHUM_S_hys4
RELHUM_N_hys1 RELHUM_N_hys6 on 
LABELS  3
"Temperature [C]"
%
HYS
*** External files
ASSIGN "***.plt" 66
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "DX_S_hys2" (Type 954)
* 

UNIT 78 TYPE 954	 DX_S_hys2
*$UNIT_NAME DX_S_hys2
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3136 820
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
67		! 2 Logical Unit - cooling data
68		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3777		! 10 Total air flow rate
7082		! 11 Rated indoor fan power
9103		! 12 Rated outdoor fan power
234432		! 13 Rated total cooling capacity
182381		! 14 Rated sensible cooling capacity
71946		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3777		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,138 		! Building: 138- TAIR_S_hys2 ->Return air temperature
56,160 		! Building: 160- ABSHUM_S_hys2 ->Return air humidity ratio
56,149 		! Building: 149- RELHUM_S_hys2 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_S_hys2		! hys温度判断:Sig_S_hys2 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_S_hys2		! hys温度判断:Sig_S_hys2 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 67
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 68
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_hys3" (Type 954)
* 

UNIT 79 TYPE 954	 DX_S_hys3
*$UNIT_NAME DX_S_hys3
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3135 894
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
69		! 2 Logical Unit - cooling data
70		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3777		! 10 Total air flow rate
7082		! 11 Rated indoor fan power
9103		! 12 Rated outdoor fan power
234432		! 13 Rated total cooling capacity
182381		! 14 Rated sensible cooling capacity
71946		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3777		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,139 		! Building: 139- TAIR_S_hys3 ->Return air temperature
56,161 		! Building: 161- ABSHUM_S_hys3 ->Return air humidity ratio
56,150 		! Building: 150- RELHUM_S_hys3 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_S_hys3		! hys温度判断:Sig_S_hys3 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_S_hys3		! hys温度判断:Sig_S_hys3 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 69
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 70
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_hys4" (Type 954)
* 

UNIT 80 TYPE 954	 DX_S_hys4
*$UNIT_NAME DX_S_hys4
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3135 980
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
71		! 2 Logical Unit - cooling data
72		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3777		! 10 Total air flow rate
7082		! 11 Rated indoor fan power
9103		! 12 Rated outdoor fan power
234432		! 13 Rated total cooling capacity
182381		! 14 Rated sensible cooling capacity
71946		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3777		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,140 		! Building: 140- TAIR_S_hys4 ->Return air temperature
56,162 		! Building: 162- ABSHUM_S_hys4 ->Return air humidity ratio
56,151 		! Building: 151- RELHUM_S_hys4 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_S_hys4		! hys温度判断:Sig_S_hys4 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_S_hys4		! hys温度判断:Sig_S_hys4 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 71
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 72
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_hys5" (Type 954)
* 

UNIT 81 TYPE 954	 DX_S_hys5
*$UNIT_NAME DX_S_hys5
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3135 1065
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
73		! 2 Logical Unit - cooling data
74		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3777		! 10 Total air flow rate
7082		! 11 Rated indoor fan power
9103		! 12 Rated outdoor fan power
234432		! 13 Rated total cooling capacity
182381		! 14 Rated sensible cooling capacity
71946		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3777		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,141 		! Building: 141- TAIR_S_hys5 ->Return air temperature
56,163 		! Building: 163- ABSHUM_S_hys5 ->Return air humidity ratio
56,152 		! Building: 152- RELHUM_S_hys5 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_S_hys5		! hys温度判断:Sig_S_hys5 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_S_hys5		! hys温度判断:Sig_S_hys5 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 73
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 74
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_hys6" (Type 954)
* 

UNIT 82 TYPE 954	 DX_S_hys6
*$UNIT_NAME DX_S_hys6
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3135 1182
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
75		! 2 Logical Unit - cooling data
76		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3777		! 10 Total air flow rate
7082		! 11 Rated indoor fan power
9103		! 12 Rated outdoor fan power
234432		! 13 Rated total cooling capacity
182381		! 14 Rated sensible cooling capacity
71946		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3777		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,142 		! Building: 142- TAIR_S_hys6 ->Return air temperature
56,164 		! Building: 164- ABSHUM_S_hys6 ->Return air humidity ratio
56,153 		! Building: 153- RELHUM_S_hys6 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_S_hys6		! hys温度判断:Sig_S_hys6 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_S_hys6		! hys温度判断:Sig_S_hys6 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 75
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 76
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_N_hys1" (Type 954)
* 

UNIT 83 TYPE 954	 DX_N_hys1
*$UNIT_NAME DX_N_hys1
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3136 1310
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
77		! 2 Logical Unit - cooling data
78		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3777		! 10 Total air flow rate
7082		! 11 Rated indoor fan power
9103		! 12 Rated outdoor fan power
234432		! 13 Rated total cooling capacity
182381		! 14 Rated sensible cooling capacity
71946		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3777		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,148 		! Building: 148- TAIR_N_hys1 ->Return air temperature
56,170 		! Building: 170- ABSHUM_N_hys1 ->Return air humidity ratio
56,159 		! Building: 159- RELHUM_N_hys1 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_N_hys1		! hys温度判断:Sig_N_hys1 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_N_hys1		! hys温度判断:Sig_N_hys1 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 77
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 78
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_N_hys2" (Type 954)
* 

UNIT 84 TYPE 954	 DX_N_hys2
*$UNIT_NAME DX_N_hys2
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3136 1449
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
79		! 2 Logical Unit - cooling data
80		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3777		! 10 Total air flow rate
7082		! 11 Rated indoor fan power
9103		! 12 Rated outdoor fan power
234432		! 13 Rated total cooling capacity
182381		! 14 Rated sensible cooling capacity
71946		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3777		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,143 		! Building: 143- TAIR_N_hys2 ->Return air temperature
56,165 		! Building: 165- ABSHUM_N_hys2 ->Return air humidity ratio
56,154 		! Building: 154- RELHUM_N_hys2 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_N_hys2		! hys温度判断:Sig_N_hys2 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_N_hys2		! hys温度判断:Sig_N_hys2 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 79
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 80
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_N_hys3" (Type 954)
* 

UNIT 85 TYPE 954	 DX_N_hys3
*$UNIT_NAME DX_N_hys3
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3136 1556
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
81		! 2 Logical Unit - cooling data
82		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3777		! 10 Total air flow rate
7082		! 11 Rated indoor fan power
9103		! 12 Rated outdoor fan power
234432		! 13 Rated total cooling capacity
182381		! 14 Rated sensible cooling capacity
71946		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3777		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,144 		! Building: 144- TAIR_N_hys3 ->Return air temperature
56,166 		! Building: 166- ABSHUM_N_hys3 ->Return air humidity ratio
56,155 		! Building: 155- RELHUM_N_hys3 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_N_hys3		! hys温度判断:Sig_N_hys3 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_N_hys3		! hys温度判断:Sig_N_hys3 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 81
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 82
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_N_hys4" (Type 954)
* 

UNIT 86 TYPE 954	 DX_N_hys4
*$UNIT_NAME DX_N_hys4
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3147 1673
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
83		! 2 Logical Unit - cooling data
84		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3777		! 10 Total air flow rate
7082		! 11 Rated indoor fan power
9103		! 12 Rated outdoor fan power
234432		! 13 Rated total cooling capacity
182381		! 14 Rated sensible cooling capacity
71946		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3777		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,145 		! Building: 145- TAIR_N_hys4 ->Return air temperature
56,167 		! Building: 167- ABSHUM_N_hys4 ->Return air humidity ratio
56,156 		! Building: 156- RELHUM_N_hys4 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_N_hys4		! hys温度判断:Sig_N_hys4 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_N_hys4		! hys温度判断:Sig_N_hys4 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 83
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 84
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_N_hys5" (Type 954)
* 

UNIT 87 TYPE 954	 DX_N_hys5
*$UNIT_NAME DX_N_hys5
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3147 1758
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
85		! 2 Logical Unit - cooling data
86		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3777		! 10 Total air flow rate
7082		! 11 Rated indoor fan power
9103		! 12 Rated outdoor fan power
234432		! 13 Rated total cooling capacity
182381		! 14 Rated sensible cooling capacity
71946		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3777		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,146 		! Building: 146- TAIR_N_hys5 ->Return air temperature
56,168 		! Building: 168- ABSHUM_N_hys5 ->Return air humidity ratio
56,157 		! Building: 157- RELHUM_N_hys5 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_N_hys5		! hys温度判断:Sig_N_hys5 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_N_hys5		! hys温度判断:Sig_N_hys5 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 85
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 86
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_N_hys6" (Type 954)
* 

UNIT 88 TYPE 954	 DX_N_hys6
*$UNIT_NAME DX_N_hys6
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3147 1844
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
87		! 2 Logical Unit - cooling data
88		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3777		! 10 Total air flow rate
7082		! 11 Rated indoor fan power
9103		! 12 Rated outdoor fan power
234432		! 13 Rated total cooling capacity
182381		! 14 Rated sensible cooling capacity
71946		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3777		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,147 		! Building: 147- TAIR_N_hys6 ->Return air temperature
56,169 		! Building: 169- ABSHUM_N_hys6 ->Return air humidity ratio
56,158 		! Building: 158- RELHUM_N_hys6 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_N_hys6		! hys温度判断:Sig_N_hys6 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_N_hys6		! hys温度判断:Sig_N_hys6 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 87
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 88
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_hys1温控器1-2" (Type 2)
* 

UNIT 89 TYPE 2	 DX_S_hys1温控器1-2
*$UNIT_NAME DX_S_hys1温控器1-2
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3291 830
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,138 		! Building: 138- TAIR_S_hys2 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,138 		! Building: 138- TAIR_S_hys2 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_hys1温控器1-3" (Type 2)
* 

UNIT 90 TYPE 2	 DX_S_hys1温控器1-3
*$UNIT_NAME DX_S_hys1温控器1-3
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3301 894
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,139 		! Building: 139- TAIR_S_hys3 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,139 		! Building: 139- TAIR_S_hys3 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_hys1温控器1-4" (Type 2)
* 

UNIT 91 TYPE 2	 DX_S_hys1温控器1-4
*$UNIT_NAME DX_S_hys1温控器1-4
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3312 980
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,140 		! Building: 140- TAIR_S_hys4 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,140 		! Building: 140- TAIR_S_hys4 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_hys1温控器1-5" (Type 2)
* 

UNIT 92 TYPE 2	 DX_S_hys1温控器1-5
*$UNIT_NAME DX_S_hys1温控器1-5
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3312 1065
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,141 		! Building: 141- TAIR_S_hys5 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,141 		! Building: 141- TAIR_S_hys5 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_hys1温控器1-6" (Type 2)
* 

UNIT 93 TYPE 2	 DX_S_hys1温控器1-6
*$UNIT_NAME DX_S_hys1温控器1-6
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3312 1182
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,142 		! Building: 142- TAIR_S_hys6 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,142 		! Building: 142- TAIR_S_hys6 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_hys1温控器1-7" (Type 2)
* 

UNIT 94 TYPE 2	 DX_S_hys1温控器1-7
*$UNIT_NAME DX_S_hys1温控器1-7
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3322 1310
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,148 		! Building: 148- TAIR_N_hys1 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,148 		! Building: 148- TAIR_N_hys1 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_hys1温控器1-8" (Type 2)
* 

UNIT 95 TYPE 2	 DX_S_hys1温控器1-8
*$UNIT_NAME DX_S_hys1温控器1-8
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3322 1438
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,143 		! Building: 143- TAIR_N_hys2 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,143 		! Building: 143- TAIR_N_hys2 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_hys1温控器1-9" (Type 2)
* 

UNIT 96 TYPE 2	 DX_S_hys1温控器1-9
*$UNIT_NAME DX_S_hys1温控器1-9
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3333 1556
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,144 		! Building: 144- TAIR_N_hys3 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,144 		! Building: 144- TAIR_N_hys3 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_hys1温控器1-10" (Type 2)
* 

UNIT 97 TYPE 2	 DX_S_hys1温控器1-10
*$UNIT_NAME DX_S_hys1温控器1-10
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3344 1662
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,145 		! Building: 145- TAIR_N_hys4 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,145 		! Building: 145- TAIR_N_hys4 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_hys1温控器1-11" (Type 2)
* 

UNIT 98 TYPE 2	 DX_S_hys1温控器1-11
*$UNIT_NAME DX_S_hys1温控器1-11
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3354 1758
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,146 		! Building: 146- TAIR_N_hys5 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,146 		! Building: 146- TAIR_N_hys5 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_hys1温控器1-12" (Type 2)
* 

UNIT 99 TYPE 2	 DX_S_hys1温控器1-12
*$UNIT_NAME DX_S_hys1温控器1-12
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3333 1844
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,147 		! Building: 147- TAIR_N_hys6 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,147 		! Building: 147- TAIR_N_hys6 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* EQUATIONS "BGS能耗"
* 
EQUATIONS 2
new = ([30,13]+[37,13]+[38,13]+[39,13]+[40,13]+[41,13]+[42,13]+[43,13]+[44,13]+[45,13]+[46,13]+[47,13])/3600
Q_ALL_BGS = ([30,6]+[37,6]+[38,6]+[39,6]+[40,6]+[41,6]+[42,6]+[43,6]+[44,6]+[45,6]+[46,6]+[47,6])/3600
*$UNIT_NAME BGS能耗
*$LAYER Main
*$POSITION 1408 1418
*$UNIT_NUMBER 100

*------------------------------------------------------------------------------


* EQUATIONS "会议室能耗-2"
* 
EQUATIONS 2
newhyw = ([71,13]+[78,13]+[79,13]+[80,13]+[81,13]+[82,13]+[83,13]+[84,13]+[85,13]+[86,13]+[87,13]+[88,13])/3600
Q_ALL_HYS = ([79,6]+[80,6]+[81,6]+[82,6]+[83,6]+[84,6]+[85,6]+[86,6]+[78,6]+[88,6]+[87,6]+[71,6])/3600
*$UNIT_NAME 会议室能耗-2
*$LAYER Main
*$POSITION 1701 63
*$UNIT_NUMBER 101

*------------------------------------------------------------------------------


* Model "DX_S_cs1" (Type 954)
* 

UNIT 102 TYPE 954	 DX_S_cs1
*$UNIT_NAME DX_S_cs1
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3177 681
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
89		! 2 Logical Unit - cooling data
90		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2746		! 10 Total air flow rate
5500		! 11 Rated indoor fan power
6700		! 12 Rated outdoor fan power
136000		! 13 Rated total cooling capacity
88600		! 14 Rated sensible cooling capacity
45000		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2746		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,171 		! Building: 171- TAIR_S_cs1 ->Return air temperature
56,195 		! Building: 195- ABSHUM_S_cs1 ->Return air humidity ratio
56,183 		! Building: 183- RELHUM_S_cs1 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_S_Cs1		! 厕所温控:Sig_S_Cs1 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_S_Cs1		! 厕所温控:Sig_S_Cs1 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 89
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 90
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* EQUATIONS "厕所温控"
* 
EQUATIONS 12
Sig_S_Cs1 = [33,1]*[117,1]
Sig_S_Cs2 = [33,1]*[118,1]
Sig_S_Cs3 = [33,1]*[105,1]
Sig_S_Cs4 = [33,1]*[120,1]
Sig_S_Cs5 = [33,1]*[121,1]
Sig_S_Cs6 = [33,1]*[122,1]
Sig_N_Cs1 = [33,1]*[123,1]
Sig_N_Cs2 = [33,1]*[124,1]
Sig_N_Cs3 = [33,1]*[125,1]
Sig_N_Cs4 = [33,1]*[126,1]
Sig_N_Cs5 = [33,1]*[127,1]
Sig_N_Cs6 = [33,1]*[128,1]
*$UNIT_NAME 厕所温控
*$LAYER Main
*$POSITION 3317 560
*$UNIT_NUMBER 103

*------------------------------------------------------------------------------


* EQUATIONS "cs转换"
* 
EQUATIONS 24
QScs1 = -[102,7]
MScs1 = -[102,21]
QScs2 = -[106,7]
QScs3 = -[107,7]
QScs4 = -[108,7]
QScs5 = -[109,7]
QScs6 = -[110,7]
QNcs1 = -[111,7]
QNcs2 = -[112,7]
QNcs3 = -[113,7]
QNcs4 = -[114,7]
QNcs5 = -[115,7]
QNcs6 = -[116,7]
MScs2 = -[106,21]
MScs3 = -[107,21]
MScs4 = -[108,21]
MScs5 = -[109,21]
MScs6 = -[110,21]
MNcs1 = -[111,21]
MNcs2 = -[112,21]
MNcs3 = -[113,21]
MNcs4 = -[114,21]
MNcs5 = -[115,21]
MNcs6 = -[116,21]
*$UNIT_NAME cs转换
*$LAYER Main
*$POSITION 3190 564
*$UNIT_NUMBER 104

*------------------------------------------------------------------------------


* Model "DX_S_cs1温控器-3" (Type 2)
* 

UNIT 105 TYPE 2	 DX_S_cs1温控器-3
*$UNIT_NAME DX_S_cs1温控器-3
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3343 894
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,173 		! Building: 173- TAIR_S_cs3 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,173 		! Building: 173- TAIR_S_cs3 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26.5 25.5 20.0 0 1 0 
*------------------------------------------------------------------------------

* Model "DX_S_cs1-2" (Type 954)
* 

UNIT 106 TYPE 954	 DX_S_cs1-2
*$UNIT_NAME DX_S_cs1-2
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3177 798
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
91		! 2 Logical Unit - cooling data
92		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2746		! 10 Total air flow rate
5500		! 11 Rated indoor fan power
6700		! 12 Rated outdoor fan power
136000		! 13 Rated total cooling capacity
88600		! 14 Rated sensible cooling capacity
45000		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2746		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,172 		! Building: 172- TAIR_S_cs2 ->Return air temperature
56,196 		! Building: 196- ABSHUM_S_cs2 ->Return air humidity ratio
56,184 		! Building: 184- RELHUM_S_cs2 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_S_Cs2		! 厕所温控:Sig_S_Cs2 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_S_Cs2		! 厕所温控:Sig_S_Cs2 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 91
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 92
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_cs1-3" (Type 954)
* 

UNIT 107 TYPE 954	 DX_S_cs1-3
*$UNIT_NAME DX_S_cs1-3
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3188 894
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
93		! 2 Logical Unit - cooling data
94		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2746		! 10 Total air flow rate
5500		! 11 Rated indoor fan power
6700		! 12 Rated outdoor fan power
136000		! 13 Rated total cooling capacity
88600		! 14 Rated sensible cooling capacity
45000		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2746		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,173 		! Building: 173- TAIR_S_cs3 ->Return air temperature
56,197 		! Building: 197- ABSHUM_S_cs3 ->Return air humidity ratio
56,185 		! Building: 185- RELHUM_S_cs3 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_S_Cs3		! 厕所温控:Sig_S_Cs3 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_S_Cs3		! 厕所温控:Sig_S_Cs3 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 93
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 94
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_cs1-4" (Type 954)
* 

UNIT 108 TYPE 954	 DX_S_cs1-4
*$UNIT_NAME DX_S_cs1-4
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3188 990
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
95		! 2 Logical Unit - cooling data
96		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2746		! 10 Total air flow rate
5500		! 11 Rated indoor fan power
6700		! 12 Rated outdoor fan power
136000		! 13 Rated total cooling capacity
88600		! 14 Rated sensible cooling capacity
45000		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2746		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,174 		! Building: 174- TAIR_S_cs4 ->Return air temperature
56,198 		! Building: 198- ABSHUM_S_cs4 ->Return air humidity ratio
56,186 		! Building: 186- RELHUM_S_cs4 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_S_Cs4		! 厕所温控:Sig_S_Cs4 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_S_Cs4		! 厕所温控:Sig_S_Cs4 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 95
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 96
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_cs1-5" (Type 954)
* 

UNIT 109 TYPE 954	 DX_S_cs1-5
*$UNIT_NAME DX_S_cs1-5
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3188 1097
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
97		! 2 Logical Unit - cooling data
98		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2746		! 10 Total air flow rate
5500		! 11 Rated indoor fan power
6700		! 12 Rated outdoor fan power
136000		! 13 Rated total cooling capacity
88600		! 14 Rated sensible cooling capacity
45000		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2746		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,175 		! Building: 175- TAIR_S_cs5 ->Return air temperature
56,199 		! Building: 199- ABSHUM_S_cs5 ->Return air humidity ratio
56,187 		! Building: 187- RELHUM_S_cs5 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_S_Cs5		! 厕所温控:Sig_S_Cs5 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_S_Cs5		! 厕所温控:Sig_S_Cs5 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 97
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 98
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_cs1-6" (Type 954)
* 

UNIT 110 TYPE 954	 DX_S_cs1-6
*$UNIT_NAME DX_S_cs1-6
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3188 1193
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
99		! 2 Logical Unit - cooling data
100		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2746		! 10 Total air flow rate
5500		! 11 Rated indoor fan power
6700		! 12 Rated outdoor fan power
136000		! 13 Rated total cooling capacity
88600		! 14 Rated sensible cooling capacity
45000		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2746		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,176 		! Building: 176- TAIR_S_cs6 ->Return air temperature
56,200 		! Building: 200- ABSHUM_S_cs6 ->Return air humidity ratio
56,188 		! Building: 188- RELHUM_S_cs6 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_S_Cs6		! 厕所温控:Sig_S_Cs6 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_S_Cs6		! 厕所温控:Sig_S_Cs6 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 99
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 100
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_cs1-7" (Type 954)
* 

UNIT 111 TYPE 954	 DX_S_cs1-7
*$UNIT_NAME DX_S_cs1-7
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3198 1289
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
101		! 2 Logical Unit - cooling data
102		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2746		! 10 Total air flow rate
5500		! 11 Rated indoor fan power
6700		! 12 Rated outdoor fan power
136000		! 13 Rated total cooling capacity
88600		! 14 Rated sensible cooling capacity
45000		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2746		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,177 		! Building: 177- TAIR_Ncs_1 ->Return air temperature
56,201 		! Building: 201- ABSHUM_Ncs_1 ->Return air humidity ratio
56,189 		! Building: 189- RELHUM_Ncs_1 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_N_Cs1		! 厕所温控:Sig_N_Cs1 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_N_Cs1		! 厕所温控:Sig_N_Cs1 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 101
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 102
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_cs1-8" (Type 954)
* 

UNIT 112 TYPE 954	 DX_S_cs1-8
*$UNIT_NAME DX_S_cs1-8
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3199 1385
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
103		! 2 Logical Unit - cooling data
104		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2746		! 10 Total air flow rate
5500		! 11 Rated indoor fan power
6700		! 12 Rated outdoor fan power
136000		! 13 Rated total cooling capacity
88600		! 14 Rated sensible cooling capacity
45000		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2746		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,178 		! Building: 178- TAIR_N_cs2 ->Return air temperature
56,202 		! Building: 202- ABSHUM_N_cs2 ->Return air humidity ratio
56,190 		! Building: 190- RELHUM_N_cs2 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_N_Cs2		! 厕所温控:Sig_N_Cs2 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_N_Cs2		! 厕所温控:Sig_N_Cs2 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 103
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 104
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_cs1-9" (Type 954)
* 

UNIT 113 TYPE 954	 DX_S_cs1-9
*$UNIT_NAME DX_S_cs1-9
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3199 1481
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
105		! 2 Logical Unit - cooling data
106		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2746		! 10 Total air flow rate
5500		! 11 Rated indoor fan power
6700		! 12 Rated outdoor fan power
136000		! 13 Rated total cooling capacity
88600		! 14 Rated sensible cooling capacity
45000		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2746		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,179 		! Building: 179- TAIR_N_cs3 ->Return air temperature
56,203 		! Building: 203- ABSHUM_N_cs3 ->Return air humidity ratio
56,191 		! Building: 191- RELHUM_N_cs3 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_N_Cs3		! 厕所温控:Sig_N_Cs3 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_N_Cs3		! 厕所温控:Sig_N_Cs3 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 105
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 106
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_cs1-10" (Type 954)
* 

UNIT 114 TYPE 954	 DX_S_cs1-10
*$UNIT_NAME DX_S_cs1-10
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3199 1577
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
107		! 2 Logical Unit - cooling data
108		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2746		! 10 Total air flow rate
5500		! 11 Rated indoor fan power
6700		! 12 Rated outdoor fan power
136000		! 13 Rated total cooling capacity
88600		! 14 Rated sensible cooling capacity
45000		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2746		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,180 		! Building: 180- TAIR_N_cs4 ->Return air temperature
56,204 		! Building: 204- ABSHUM_N_cs4 ->Return air humidity ratio
56,192 		! Building: 192- RELHUM_N_cs4 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_N_Cs4		! 厕所温控:Sig_N_Cs4 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_N_Cs4		! 厕所温控:Sig_N_Cs4 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 107
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 108
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_cs1-11" (Type 954)
* 

UNIT 115 TYPE 954	 DX_S_cs1-11
*$UNIT_NAME DX_S_cs1-11
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3199 1673
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
109		! 2 Logical Unit - cooling data
110		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2746		! 10 Total air flow rate
5500		! 11 Rated indoor fan power
6700		! 12 Rated outdoor fan power
136000		! 13 Rated total cooling capacity
88600		! 14 Rated sensible cooling capacity
45000		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2746		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,181 		! Building: 181- TAIR_N_cs5 ->Return air temperature
56,205 		! Building: 205- ABSHUM_N_cs5 ->Return air humidity ratio
56,193 		! Building: 193- RELHUM_N_cs5 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_N_Cs5		! 厕所温控:Sig_N_Cs5 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_N_Cs5		! 厕所温控:Sig_N_Cs5 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 109
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 110
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_cs1-12" (Type 954)
* 

UNIT 116 TYPE 954	 DX_S_cs1-12
*$UNIT_NAME DX_S_cs1-12
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3209 1769
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
111		! 2 Logical Unit - cooling data
112		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2746		! 10 Total air flow rate
5500		! 11 Rated indoor fan power
6700		! 12 Rated outdoor fan power
136000		! 13 Rated total cooling capacity
88600		! 14 Rated sensible cooling capacity
45000		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2746		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,182 		! Building: 182- TAIR_N_cs6 ->Return air temperature
56,206 		! Building: 206- ABSHUM_N_cs6 ->Return air humidity ratio
56,194 		! Building: 194- RELHUM_N_cs6 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_N_Cs6		! 厕所温控:Sig_N_Cs6 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_N_Cs6		! 厕所温控:Sig_N_Cs6 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 111
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 112
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_cs1温控器" (Type 2)
* 

UNIT 117 TYPE 2	 DX_S_cs1温控器
*$UNIT_NAME DX_S_cs1温控器
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3332 681
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,171 		! Building: 171- TAIR_S_cs1 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,171 		! Building: 171- TAIR_S_cs1 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26.5 25.5 20.0 0 1 0 
*------------------------------------------------------------------------------

* Model "DX_S_cs1温控器-2" (Type 2)
* 

UNIT 118 TYPE 2	 DX_S_cs1温控器-2
*$UNIT_NAME DX_S_cs1温控器-2
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3343 798
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,172 		! Building: 172- TAIR_S_cs2 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,172 		! Building: 172- TAIR_S_cs2 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26.5 25.5 20.0 0 1 0 
*------------------------------------------------------------------------------

* Model "DX_S_cs1温控器-4" (Type 2)
* 

UNIT 120 TYPE 2	 DX_S_cs1温控器-4
*$UNIT_NAME DX_S_cs1温控器-4
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3354 990
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,174 		! Building: 174- TAIR_S_cs4 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,174 		! Building: 174- TAIR_S_cs4 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26.5 25.5 20.0 0 1 0 
*------------------------------------------------------------------------------

* Model "DX_S_cs1温控器-5" (Type 2)
* 

UNIT 121 TYPE 2	 DX_S_cs1温控器-5
*$UNIT_NAME DX_S_cs1温控器-5
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3354 1097
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,175 		! Building: 175- TAIR_S_cs5 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,175 		! Building: 175- TAIR_S_cs5 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26.5 25.5 20.0 0 1 0 
*------------------------------------------------------------------------------

* Model "DX_S_cs1温控器-6" (Type 2)
* 

UNIT 122 TYPE 2	 DX_S_cs1温控器-6
*$UNIT_NAME DX_S_cs1温控器-6
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3354 1193
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,176 		! Building: 176- TAIR_S_cs6 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,176 		! Building: 176- TAIR_S_cs6 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26.5 25.5 20.0 0 1 0 
*------------------------------------------------------------------------------

* Model "DX_S_cs1温控器-7" (Type 2)
* 

UNIT 123 TYPE 2	 DX_S_cs1温控器-7
*$UNIT_NAME DX_S_cs1温控器-7
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3364 1289
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,177 		! Building: 177- TAIR_Ncs_1 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,177 		! Building: 177- TAIR_Ncs_1 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26.5 25.5 20.0 0 1 0 
*------------------------------------------------------------------------------

* Model "DX_S_cs1温控器-8" (Type 2)
* 

UNIT 124 TYPE 2	 DX_S_cs1温控器-8
*$UNIT_NAME DX_S_cs1温控器-8
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3364 1385
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,178 		! Building: 178- TAIR_N_cs2 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,178 		! Building: 178- TAIR_N_cs2 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26.5 25.5 20.0 0 1 0 
*------------------------------------------------------------------------------

* Model "DX_S_cs1温控器-9" (Type 2)
* 

UNIT 125 TYPE 2	 DX_S_cs1温控器-9
*$UNIT_NAME DX_S_cs1温控器-9
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3375 1481
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,179 		! Building: 179- TAIR_N_cs3 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,179 		! Building: 179- TAIR_N_cs3 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26.5 25.5 20.0 0 1 0 
*------------------------------------------------------------------------------

* Model "DX_S_cs1温控器-10" (Type 2)
* 

UNIT 126 TYPE 2	 DX_S_cs1温控器-10
*$UNIT_NAME DX_S_cs1温控器-10
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3386 1566
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,180 		! Building: 180- TAIR_N_cs4 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,180 		! Building: 180- TAIR_N_cs4 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26.5 25.5 20.0 0 1 0 
*------------------------------------------------------------------------------

* Model "DX_S_cs1温控器-11" (Type 2)
* 

UNIT 127 TYPE 2	 DX_S_cs1温控器-11
*$UNIT_NAME DX_S_cs1温控器-11
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3396 1673
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,181 		! Building: 181- TAIR_N_cs5 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,181 		! Building: 181- TAIR_N_cs5 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26.5 25.5 20.0 0 1 0 
*------------------------------------------------------------------------------

* Model "DX_S_cs1温控器-12" (Type 2)
* 

UNIT 128 TYPE 2	 DX_S_cs1温控器-12
*$UNIT_NAME DX_S_cs1温控器-12
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3396 1758
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,182 		! Building: 182- TAIR_N_cs6 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,182 		! Building: 182- TAIR_N_cs6 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26.5 25.5 20.0 0 1 0 
*------------------------------------------------------------------------------

* Model "厕所温度测试" (Type 65)
* 

UNIT 119 TYPE 65	 厕所温度测试
*$UNIT_NAME 厕所温度测试
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 494 692
*$LAYER Main # 
PARAMETERS 12
3		! 1 Nb. of left-axis variables
3		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
50		! 4 Left axis maximum
0.0		! 5 Right axis minimum
100		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
113		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 6
56,172 		! Building: 172- TAIR_S_cs2 ->Left axis variable-1
56,176 		! Building: 176- TAIR_S_cs6 ->Left axis variable-2
56,181 		! Building: 181- TAIR_N_cs5 ->Left axis variable-3
56,184 		! Building: 184- RELHUM_S_cs2 ->Right axis variable-1
56,188 		! Building: 188- RELHUM_S_cs6 ->Right axis variable-2
56,193 		! Building: 193- RELHUM_N_cs5 ->Right axis variable-3
*** INITIAL INPUT VALUES
TAIR_S_cs2 TAIR_S_cs6 TAIR_N_cs5 RELHUM_S_cs2 RELHUM_S_cs6 RELHUM_N_cs5

LABELS  3
"Temperature [C]"
%
cs
*** External files
ASSIGN "***.plt" 113
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* EQUATIONS "cs能耗"
* 
EQUATIONS 2
WEW = ([102,13]+[106,13]+[107,13]+[108,13]+[109,13]+[110,13]+[111,13]+[112,13]+[113,13]+[114,13]+[115,13]+[116,13])/3600
Q_CS_ALL = ([102,6]+[106,6]+[107,6]+[108,6]+[109,6]+[110,6]+[111,6]+[112,6]+[113,6]+[114,6]+[115,6]+[116,6])/3600
*$UNIT_NAME cs能耗
*$LAYER Main
*$POSITION 2021 63
*$UNIT_NUMBER 129

*------------------------------------------------------------------------------


* Model "DX_S_zL1" (Type 954)
* 

UNIT 130 TYPE 954	 DX_S_zL1
*$UNIT_NAME DX_S_zL1
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3060 852
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
114		! 2 Logical Unit - cooling data
115		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2578		! 10 Total air flow rate
6420		! 11 Rated indoor fan power
7830		! 12 Rated outdoor fan power
129600		! 13 Rated total cooling capacity
97200		! 14 Rated sensible cooling capacity
45274		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2578		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,207 		! Building: 207- TAIR_S_zl1 ->Return air temperature
56,231 		! Building: 231- ABSHUM_S_zl1 ->Return air humidity ratio
56,219 		! Building: 219- RELHUM_S_zl1 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_S_zl1		! zl判断-2:Sig_S_zl1 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_S_zl1		! zl判断-2:Sig_S_zl1 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 114
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 115
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_zL1温控器-1" (Type 2)
* 

UNIT 131 TYPE 2	 DX_S_zL1温控器-1
*$UNIT_NAME DX_S_zL1温控器-1
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3258 852
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,207 		! Building: 207- TAIR_S_zl1 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,207 		! Building: 207- TAIR_S_zl1 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_zL1-2" (Type 954)
* 

UNIT 132 TYPE 954	 DX_S_zL1-2
*$UNIT_NAME DX_S_zL1-2
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3062 970
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
116		! 2 Logical Unit - cooling data
117		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2578		! 10 Total air flow rate
6420		! 11 Rated indoor fan power
7830		! 12 Rated outdoor fan power
129600		! 13 Rated total cooling capacity
97200		! 14 Rated sensible cooling capacity
45274		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2578		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,208 		! Building: 208- TAIR_S_zl2 ->Return air temperature
56,232 		! Building: 232- ABSHUM_S_zl2 ->Return air humidity ratio
56,220 		! Building: 220- RELHUM_S_zl2 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_S_zl2		! zl判断-2:Sig_S_zl2 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_S_zl2		! zl判断-2:Sig_S_zl2 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 116
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 117
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_zL1-3" (Type 954)
* 

UNIT 133 TYPE 954	 DX_S_zL1-3
*$UNIT_NAME DX_S_zL1-3
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3062 1087
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
118		! 2 Logical Unit - cooling data
119		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2578		! 10 Total air flow rate
6420		! 11 Rated indoor fan power
7830		! 12 Rated outdoor fan power
129600		! 13 Rated total cooling capacity
97200		! 14 Rated sensible cooling capacity
45274		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2578		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,209 		! Building: 209- TAIR_S_zl3 ->Return air temperature
56,233 		! Building: 233- ABSHUM_S_zl3 ->Return air humidity ratio
56,221 		! Building: 221- RELHUM_S_zl3 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_S_zl3		! zl判断-2:Sig_S_zl3 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_S_zl3		! zl判断-2:Sig_S_zl3 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 118
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 119
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_zL1-4" (Type 954)
* 

UNIT 134 TYPE 954	 DX_S_zL1-4
*$UNIT_NAME DX_S_zL1-4
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3062 1194
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
120		! 2 Logical Unit - cooling data
121		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2578		! 10 Total air flow rate
6420		! 11 Rated indoor fan power
7830		! 12 Rated outdoor fan power
129600		! 13 Rated total cooling capacity
97200		! 14 Rated sensible cooling capacity
45274		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2578		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,210 		! Building: 210- TAIR_S_zl4 ->Return air temperature
56,234 		! Building: 234- ABSHUM_S_zl4 ->Return air humidity ratio
56,222 		! Building: 222- RELHUM_S_zl4 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_S_zl4		! zl判断-2:Sig_S_zl4 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_S_zl4		! zl判断-2:Sig_S_zl4 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 120
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 121
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_zL1-5" (Type 954)
* 

UNIT 135 TYPE 954	 DX_S_zL1-5
*$UNIT_NAME DX_S_zL1-5
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3062 1290
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
122		! 2 Logical Unit - cooling data
123		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2578		! 10 Total air flow rate
6420		! 11 Rated indoor fan power
7830		! 12 Rated outdoor fan power
129600		! 13 Rated total cooling capacity
97200		! 14 Rated sensible cooling capacity
45274		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2578		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,211 		! Building: 211- TAIR_S_zl5 ->Return air temperature
56,235 		! Building: 235- ABSHUM_S_zl5 ->Return air humidity ratio
56,223 		! Building: 223- RELHUM_S_zl5 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_S_zl5		! zl判断-2:Sig_S_zl5 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_S_zl5		! zl判断-2:Sig_S_zl5 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 122
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 123
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_zL1-6" (Type 954)
* 

UNIT 136 TYPE 954	 DX_S_zL1-6
*$UNIT_NAME DX_S_zL1-6
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3073 1386
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
124		! 2 Logical Unit - cooling data
125		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2578		! 10 Total air flow rate
6420		! 11 Rated indoor fan power
7830		! 12 Rated outdoor fan power
129600		! 13 Rated total cooling capacity
97200		! 14 Rated sensible cooling capacity
45274		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2578		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,212 		! Building: 212- TAIR_S_zl6 ->Return air temperature
56,236 		! Building: 236- ABSHUM_S_zl6 ->Return air humidity ratio
56,224 		! Building: 224- RELHUM_S_zl6 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_S_zl6		! zl判断-2:Sig_S_zl6 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_S_zl6		! zl判断-2:Sig_S_zl6 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 124
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 125
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_zL1-7" (Type 954)
* 

UNIT 137 TYPE 954	 DX_S_zL1-7
*$UNIT_NAME DX_S_zL1-7
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3074 1490
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
126		! 2 Logical Unit - cooling data
127		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2578		! 10 Total air flow rate
6420		! 11 Rated indoor fan power
7830		! 12 Rated outdoor fan power
129600		! 13 Rated total cooling capacity
97200		! 14 Rated sensible cooling capacity
45274		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2578		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,213 		! Building: 213- TAIR_N_zl1 ->Return air temperature
56,237 		! Building: 237- ABSHUM_N_zl1 ->Return air humidity ratio
56,225 		! Building: 225- RELHUM_N_zl1 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_N_zl1		! zl判断-2:Sig_N_zl1 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_N_zl1		! zl判断-2:Sig_N_zl1 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 126
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 127
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_zL1-8" (Type 954)
* 

UNIT 138 TYPE 954	 DX_S_zL1-8
*$UNIT_NAME DX_S_zL1-8
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3031 1588
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
128		! 2 Logical Unit - cooling data
129		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2578		! 10 Total air flow rate
6420		! 11 Rated indoor fan power
7830		! 12 Rated outdoor fan power
129600		! 13 Rated total cooling capacity
97200		! 14 Rated sensible cooling capacity
45274		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2578		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,214 		! Building: 214- TAIR_N_zl2 ->Return air temperature
56,238 		! Building: 238- ABSHUM_N_zl2 ->Return air humidity ratio
56,226 		! Building: 226- RELHUM_N_zl2 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_N_zl2		! zl判断-2:Sig_N_zl2 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_N_zl2		! zl判断-2:Sig_N_zl2 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 128
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 129
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_zL1-9" (Type 954)
* 

UNIT 139 TYPE 954	 DX_S_zL1-9
*$UNIT_NAME DX_S_zL1-9
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3073 1716
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
130		! 2 Logical Unit - cooling data
131		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2578		! 10 Total air flow rate
6420		! 11 Rated indoor fan power
7830		! 12 Rated outdoor fan power
129600		! 13 Rated total cooling capacity
97200		! 14 Rated sensible cooling capacity
45274		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2578		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,215 		! Building: 215- TAIR_N_zl3 ->Return air temperature
56,239 		! Building: 239- ABSHUM_N_zl3 ->Return air humidity ratio
56,227 		! Building: 227- RELHUM_N_zl3 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_N_zl3		! zl判断-2:Sig_N_zl3 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_N_zl3		! zl判断-2:Sig_N_zl3 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 130
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 131
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_zL1-10" (Type 954)
* 

UNIT 140 TYPE 954	 DX_S_zL1-10
*$UNIT_NAME DX_S_zL1-10
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3073 1823
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
132		! 2 Logical Unit - cooling data
133		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2578		! 10 Total air flow rate
6420		! 11 Rated indoor fan power
7830		! 12 Rated outdoor fan power
129600		! 13 Rated total cooling capacity
97200		! 14 Rated sensible cooling capacity
45274		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2578		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,216 		! Building: 216- TAIR_N_zl4 ->Return air temperature
56,240 		! Building: 240- ABSHUM_N_zl4 ->Return air humidity ratio
56,228 		! Building: 228- RELHUM_N_zl4 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_N_zl4		! zl判断-2:Sig_N_zl4 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_N_zl4		! zl判断-2:Sig_N_zl4 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 132
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 133
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_zL1-11" (Type 954)
* 

UNIT 141 TYPE 954	 DX_S_zL1-11
*$UNIT_NAME DX_S_zL1-11
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3073 1951
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
134		! 2 Logical Unit - cooling data
135		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2578		! 10 Total air flow rate
6420		! 11 Rated indoor fan power
7830		! 12 Rated outdoor fan power
129600		! 13 Rated total cooling capacity
97200		! 14 Rated sensible cooling capacity
45274		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2578		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,217 		! Building: 217- TAIR_N_zl5 ->Return air temperature
56,241 		! Building: 241- ABSHUM_N_zl5 ->Return air humidity ratio
56,229 		! Building: 229- RELHUM_N_zl5 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_N_zl5		! zl判断-2:Sig_N_zl5 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_N_zl5		! zl判断-2:Sig_N_zl5 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 134
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 135
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_zL1-12" (Type 954)
* 

UNIT 142 TYPE 954	 DX_S_zL1-12
*$UNIT_NAME DX_S_zL1-12
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3073 2068
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
136		! 2 Logical Unit - cooling data
137		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2578		! 10 Total air flow rate
6420		! 11 Rated indoor fan power
7830		! 12 Rated outdoor fan power
129600		! 13 Rated total cooling capacity
97200		! 14 Rated sensible cooling capacity
45274		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2578		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
56,218 		! Building: 218- TAIR_N_zl6 ->Return air temperature
56,242 		! Building: 242- ABSHUM_N_zl6 ->Return air humidity ratio
56,230 		! Building: 230- RELHUM_N_zl6 ->Return air %RH
0,0		! [unconnected] Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
15,1 		! Weather:Dry bulb temperature ->Outside air temperature
15,6 		! Weather:Humidity ratio ->Outside air humidity ratio
15,7 		! Weather:Percent relative humidity ->Outside air %RH
15,1 		! Weather:Dry bulb temperature ->Ambient (sink) temperature
Sig_N_zl6		! zl判断-2:Sig_N_zl6 ->Cooling control signal
0,0		! [unconnected] Heating control signal
Sig_N_zl6		! zl判断-2:Sig_N_zl6 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0. 1. 0. 20.0 0.005 50.0 20.0 0 0 0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 136
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 137
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "DX_S_zL1温控器-2" (Type 2)
* 

UNIT 144 TYPE 2	 DX_S_zL1温控器-2
*$UNIT_NAME DX_S_zL1温控器-2
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3258 959
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,208 		! Building: 208- TAIR_S_zl2 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,208 		! Building: 208- TAIR_S_zl2 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_zL1温控器-3" (Type 2)
* 

UNIT 145 TYPE 2	 DX_S_zL1温控器-3
*$UNIT_NAME DX_S_zL1温控器-3
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3258 1087
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,209 		! Building: 209- TAIR_S_zl3 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,209 		! Building: 209- TAIR_S_zl3 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_zL1温控器-4" (Type 2)
* 

UNIT 146 TYPE 2	 DX_S_zL1温控器-4
*$UNIT_NAME DX_S_zL1温控器-4
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3258 1194
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,210 		! Building: 210- TAIR_S_zl4 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,210 		! Building: 210- TAIR_S_zl4 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_zL1温控器-5" (Type 2)
* 

UNIT 147 TYPE 2	 DX_S_zL1温控器-5
*$UNIT_NAME DX_S_zL1温控器-5
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3258 1290
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,211 		! Building: 211- TAIR_S_zl5 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,211 		! Building: 211- TAIR_S_zl5 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_zL1温控器-6" (Type 2)
* 

UNIT 148 TYPE 2	 DX_S_zL1温控器-6
*$UNIT_NAME DX_S_zL1温控器-6
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3269 1386
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,212 		! Building: 212- TAIR_S_zl6 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,212 		! Building: 212- TAIR_S_zl6 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_zL1温控器-7" (Type 2)
* 

UNIT 149 TYPE 2	 DX_S_zL1温控器-7
*$UNIT_NAME DX_S_zL1温控器-7
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3269 1482
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,213 		! Building: 213- TAIR_N_zl1 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,213 		! Building: 213- TAIR_N_zl1 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_zL1温控器-8" (Type 2)
* 

UNIT 150 TYPE 2	 DX_S_zL1温控器-8
*$UNIT_NAME DX_S_zL1温控器-8
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3279 1588
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,214 		! Building: 214- TAIR_N_zl2 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,214 		! Building: 214- TAIR_N_zl2 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_zL1温控器-9" (Type 2)
* 

UNIT 151 TYPE 2	 DX_S_zL1温控器-9
*$UNIT_NAME DX_S_zL1温控器-9
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3290 1706
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,215 		! Building: 215- TAIR_N_zl3 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,215 		! Building: 215- TAIR_N_zl3 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_zL1温控器-10" (Type 2)
* 

UNIT 152 TYPE 2	 DX_S_zL1温控器-10
*$UNIT_NAME DX_S_zL1温控器-10
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3301 1812
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,216 		! Building: 216- TAIR_N_zl4 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,216 		! Building: 216- TAIR_N_zl4 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_zL1温控器-11" (Type 2)
* 

UNIT 153 TYPE 2	 DX_S_zL1温控器-11
*$UNIT_NAME DX_S_zL1温控器-11
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3301 1940
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,217 		! Building: 217- TAIR_N_zl5 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,217 		! Building: 217- TAIR_N_zl5 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* Model "DX_S_zL1温控器-12" (Type 2)
* 

UNIT 154 TYPE 2	 DX_S_zL1温控器-12
*$UNIT_NAME DX_S_zL1温控器-12
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3301 2068
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,218 		! Building: 218- TAIR_N_zl6 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,218 		! Building: 218- TAIR_N_zl6 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 20.0 0 0.5 0 
*------------------------------------------------------------------------------

* EQUATIONS "zl判断-2"
* 
EQUATIONS 12
Sig_S_zl1 = [33,1]*[131,1]
Sig_S_zl2 = [33,1]*[144,1]
Sig_S_zl3 = [33,1]*[145,1]
Sig_S_zl4 = [33,1]*[146,1]
Sig_S_zl5 = [33,1]*[147,1]
Sig_S_zl6 = [33,1]*[148,1]
Sig_N_zl1 = [33,1]*[149,1]
Sig_N_zl2 = [33,1]*[150,1]
Sig_N_zl3 = [33,1]*[151,1]
Sig_N_zl4 = [33,1]*[152,1]
Sig_N_zl5 = [33,1]*[153,1]
Sig_N_zl6 = [33,1]*[154,1]
*$UNIT_NAME zl判断-2
*$LAYER Main
*$POSITION 3326 752
*$UNIT_NUMBER 143

*------------------------------------------------------------------------------


* EQUATIONS "zl转换-2"
* 
EQUATIONS 24
QSZL1 = -[130,7]
MSZL1 = -[130,21]
QSZL2 = -[132,7]
QSZL3 = -[133,7]
QSZL4 = -[134,7]
QSZL5 = -[135,7]
QSZL6 = -[136,7]
QNZL1 = -[137,7]
QNZL2 = -[138,7]
QNZL3 = -[139,7]
QNZL4 = -[140,7]
QNZL5 = -[141,7]
QNZL6 = -[142,7]
MSZL2 = -[132,21]
MSZL3 = -[133,21]
MSZL4 = -[134,21]
MSZL5 = -[135,21]
MSZL6 = -[136,21]
MNZL1 = -[137,21]
MNZL2 = -[138,21]
MNZL3 = -[139,21]
MNZL4 = -[140,21]
MNZL5 = -[141,21]
MNZL6 = -[142,21]
*$UNIT_NAME zl转换-2
*$LAYER Main
*$POSITION 3118 756
*$UNIT_NUMBER 155

*------------------------------------------------------------------------------


* Model "zl测试" (Type 65)
* 

UNIT 156 TYPE 65	 zl测试
*$UNIT_NAME zl测试
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 377 650
*$LAYER Main # 
PARAMETERS 12
3		! 1 Nb. of left-axis variables
3		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
50		! 4 Left axis maximum
0.0		! 5 Right axis minimum
100		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
138		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 6
56,207 		! Building: 207- TAIR_S_zl1 ->Left axis variable-1
56,209 		! Building: 209- TAIR_S_zl3 ->Left axis variable-2
56,217 		! Building: 217- TAIR_N_zl5 ->Left axis variable-3
56,219 		! Building: 219- RELHUM_S_zl1 ->Right axis variable-1
56,221 		! Building: 221- RELHUM_S_zl3 ->Right axis variable-2
56,229 		! Building: 229- RELHUM_N_zl5 ->Right axis variable-3
*** INITIAL INPUT VALUES
TAIR_S_zl1 TAIR_S_zl3 TAIR_N_zl5 RELHUM_S_zl1 RELHUM_S_zl3 RELHUM_N_zl5

LABELS  3
"Temperature [C]"
"Heat Transfer Rate [kJ/h]"
"Graph 1"
*** External files
ASSIGN "***.plt" 138
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* EQUATIONS "能耗-2"
* 
EQUATIONS 2
sdsd = ([130,13]+[132,13]+[133,13]+[134,13]+[135,13]+[136,13]+[137,13]+[138,13]+[139,13]+[140,13]+[141,13]+[142,13])/3600
Q_ALL_ZL = ([130,6]+[132,6]+[133,6]+[134,6]+[135,6]+[136,6]+[137,6]+[138,6]+[139,6]+[140,6]+[141,6]+[142,6])/3600
*$UNIT_NAME 能耗-2
*$LAYER Main
*$POSITION 1756 404
*$UNIT_NUMBER 157

*------------------------------------------------------------------------------


* EQUATIONS "总能耗"
* 
EQUATIONS 5
e_all = new+newhyw+WEW+sdsd
CO_2025 = e_all*[159,1]
CO_40TH = [159,2]*e_all
CO_60TH = [159,3]*e_all
Q_cooling_all = Q_ALL_HYS+Q_ALL_BGS+Q_CS_ALL+Q_ALL_ZL
*$UNIT_NAME 总能耗
*$LAYER Main
*$POSITION 1876 554
*$UNIT_NUMBER 158

*------------------------------------------------------------------------------


* Model "电力碳排放" (Type 9)
* 

UNIT 159 TYPE 9	 电力碳排放
*$UNIT_NAME 电力碳排放
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1700 554
*$LAYER Main # 
PARAMETERS 18
2		! 1 Mode
12865		! 2 Header Lines to Skip
3		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
139		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "CO2.csv" 139
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "Type24-2" (Type 24)
* 

UNIT 160 TYPE 24	 Type24-2
*$UNIT_NAME Type24-2
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 1996 554
*$LAYER Main # 
PARAMETERS 2
STOP		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 5
e_all		! 总能耗:e_all ->Input to be integrated-1
CO_2025		! 总能耗:CO_2025 ->Input to be integrated-2
CO_40TH		! 总能耗:CO_40TH ->Input to be integrated-3
CO_60TH		! 总能耗:CO_60TH ->Input to be integrated-4
Q_cooling_all		! 总能耗:Q_cooling_all ->Input to be integrated-5
*** INITIAL INPUT VALUES
0.0 0.0 0.0 0.0 0.0 
*------------------------------------------------------------------------------

* Model "Type65c" (Type 65)
* 

UNIT 161 TYPE 65	 Type65c
*$UNIT_NAME Type65c
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 2118 671
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
310000		! 4 Left axis maximum
0.0		! 5 Right axis minimum
310000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
140		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
160,1 		! Type24-2:Result of integration-1 ->Left axis variable-1
0,0		! [unconnected] Left axis variable-2
160,5 		! Type24-2:Result of integration-5 ->Right axis variable-1
0,0		! [unconnected] Right axis variable-2
*** INITIAL INPUT VALUES
能耗 label 制冷量 label 
LABELS  3
kw
kw
总能耗
*** External files
ASSIGN "DX_EC.xls" 140
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "tpf" (Type 65)
* 

UNIT 162 TYPE 65	 tpf
*$UNIT_NAME tpf
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1997 778
*$LAYER Main # 
PARAMETERS 12
3		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
130000000		! 4 Left axis maximum
0.0		! 5 Right axis minimum
130000000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
141		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 5
160,2 		! Type24-2:Result of integration-2 ->Left axis variable-1
160,3 		! Type24-2:Result of integration-3 ->Left axis variable-2
160,4 		! Type24-2:Result of integration-4 ->Left axis variable-3
0,0		! [unconnected] Right axis variable-1
0,0		! [unconnected] Right axis variable-2
*** INITIAL INPUT VALUES
2025 40th 60th label label 
LABELS  3
g
g
碳排放
*** External files
ASSIGN "DX_carbon.xls" 141
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "工作日8" (Type 14)
* 

UNIT 163 TYPE 14	 工作日8
*$UNIT_NAME 工作日8
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 222 511
*$LAYER Main # 
PARAMETERS 56
0		! 1 Initial value of time
0		! 2 Initial value of function
1		! 3 Time at point
0		! 4 Value at point
8		! 5 Time at point
0		! 6 Value at point
8		! 7 Time at point
1		! 8 Value at point
22		! 9 Time at point
1		! 10 Value at point
22		! 11 Time at point
0		! 12 Value at point
24		! 13 Time at point
0		! 14 Value at point
32		! 15 Time at point
0		! 16 Value at point
32		! 17 Time at point
1		! 18 Value at point
46		! 19 Time at point
1		! 20 Value at point
46		! 21 Time at point
0		! 22 Value at point
48		! 23 Time at point
0		! 24 Value at point
56		! 25 Time at point
0		! 26 Value at point
56		! 27 Time at point
1		! 28 Value at point
70		! 29 Time at point
1		! 30 Value at point
70		! 31 Time at point
0		! 32 Value at point
72		! 33 Time at point
0		! 34 Value at point
80		! 35 Time at point
0		! 36 Value at point
80		! 37 Time at point
1		! 38 Value at point
94		! 39 Time at point
1		! 40 Value at point
94		! 41 Time at point
0		! 42 Value at point
96		! 43 Time at point
0		! 44 Value at point
104		! 45 Time at point
0		! 46 Value at point
104		! 47 Time at point
1		! 48 Value at point
118		! 49 Time at point
1		! 50 Value at point
118		! 51 Time at point
0		! 52 Value at point
120		! 53 Time at point
0		! 54 Value at point
168		! 55 Time at point
0		! 56 Value at point
*------------------------------------------------------------------------------

* Model "湿度数据采集" (Type 65)
* 

UNIT 164 TYPE 65	 湿度数据采集
*$UNIT_NAME 湿度数据采集
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 144 426
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
1000.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
1000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
142		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
56,150 		! Building: 150- RELHUM_S_hys3 ->Left axis variable-1
56,120 		! Building: 120- RELHUM_N_bgs3 ->Left axis variable-2
56,185 		! Building: 185- RELHUM_S_cs3 ->Right axis variable-1
56,227 		! Building: 227- RELHUM_N_zl3 ->Right axis variable-2
*** INITIAL INPUT VALUES
RELHUM_S_hys3 RELHUM_N_bgs3 RELHUM_S_cs3 RELHUM_N_zl3 
LABELS  3
%
%
湿度
*** External files
ASSIGN "dx_RE.xls" 142
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "Type24-3" (Type 24)
* 

UNIT 165 TYPE 24	 Type24-3
*$UNIT_NAME Type24-3
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 2005 458
*$LAYER Main # 
PARAMETERS 2
0.25		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 4
e_all		! 总能耗:e_all ->Input to be integrated-1
CO_2025		! 总能耗:CO_2025 ->Input to be integrated-2
CO_40TH		! 总能耗:CO_40TH ->Input to be integrated-3
CO_60TH		! 总能耗:CO_60TH ->Input to be integrated-4
*** INITIAL INPUT VALUES
0.0 0.0 0.0 0.0 
*------------------------------------------------------------------------------

* Model "Type65c-2" (Type 65)
* 

UNIT 166 TYPE 65	 Type65c-2
*$UNIT_NAME Type65c-2
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 2018 340
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
1000.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
1000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
143		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
165,1 		! Type24-3:Result of integration-1 ->Left axis variable-1
165,2 		! Type24-3:Result of integration-2 ->Left axis variable-2
165,3 		! Type24-3:Result of integration-3 ->Right axis variable-1
165,4 		! Type24-3:Result of integration-4 ->Right axis variable-2
*** INITIAL INPUT VALUES
能耗 2025 40th 60th 
LABELS  3
"Temperature [C]"
"Heat Transfer Rate [kJ/h]"
"Graph 1"
*** External files
ASSIGN "dx_15min_data.xls" 143
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

END
*!LINK_STYLE
*!LINK 47:100
*!CONNECTION_SET 38:39:20:40:24:0:0:0:1:1146,1313:1177,1313:1177,1456:1403,1456:1403,1432
*!CONNECTION_SET 38:39:0:0:12:0:0:0:1:1140,1313:1171,1313:1171,1392:1377,1392
*!LINK 46:100
*!CONNECTION_SET 38:39:20:40:23:0:0:0:1:1146,1207:1177,1207:1177,1456:1403,1456:1403,1432
*!CONNECTION_SET 38:39:0:20:11:0:0:0:1:1140,1207:1171,1207:1171,1412:1377,1412
*!LINK 45:100
*!CONNECTION_SET 38:39:20:40:22:0:0:0:1:1147,1111:1178,1111:1178,1456:1403,1456:1403,1432
*!CONNECTION_SET 38:39:0:20:10:0:0:0:1:1141,1111:1172,1111:1172,1412:1377,1412
*!LINK 44:100
*!CONNECTION_SET 38:39:20:40:21:0:0:0:1:1146,1015:1177,1015:1177,1456:1403,1456:1403,1432
*!CONNECTION_SET 38:39:0:0:9:0:0:0:1:1140,1015:1171,1015:1171,1392:1377,1392
*!LINK 43:100
*!CONNECTION_SET 38:39:20:40:20:0:0:0:1:1146,919:1177,919:1177,1456:1403,1456:1403,1432
*!CONNECTION_SET 38:39:0:20:8:0:0:0:1:1140,919:1171,919:1171,1412:1377,1412
*!LINK 42:100
*!CONNECTION_SET 38:39:20:40:19:0:0:0:1:1146,823:1177,823:1177,1456:1403,1456:1403,1432
*!CONNECTION_SET 38:39:0:20:7:0:0:0:1:1140,823:1171,823:1171,1412:1377,1412
*!LINK 41:100
*!CONNECTION_SET 38:39:20:40:18:0:0:0:1:1146,705:1212,705:1212,1456:1403,1456:1403,1432
*!CONNECTION_SET 38:39:0:20:6:0:0:0:1:1140,705:1206,705:1206,1412:1377,1412
*!LINK 40:100
*!CONNECTION_SET 38:39:20:40:17:0:0:0:1:1141,599:1171,599:1171,656:1212,656:1212,1456:1403,1456:1403,1432
*!CONNECTION_SET 38:39:0:20:5:0:0:0:1:1135,599:1165,599:1165,656:1206,656:1206,1412:1377,1412
*!LINK 39:100
*!CONNECTION_SET 38:39:20:40:16:0:0:0:1:1145,503:1175,503:1175,774:1390,774:1390,1382:1360,1382:1360,1456:1403,1456:1403,1432
*!CONNECTION_SET 38:39:0:20:4:0:0:0:1:1139,503:1206,503:1206,1412:1377,1412
*!LINK 38:100
*!CONNECTION_SET 38:39:20:40:15:0:0:0:1:1145,407:1175,407:1175,774:1390,774:1390,1382:1360,1382:1360,1456:1403,1456:1403,1432
*!CONNECTION_SET 38:39:0:20:3:0:0:0:1:1139,407:1206,407:1206,1412:1377,1412
*!LINK 37:100
*!CONNECTION_SET 38:39:20:40:14:0:0:0:1:1145,300:1212,300:1212,1456:1403,1456:1403,1432
*!CONNECTION_SET 38:39:0:20:2:0:0:0:1:1139,300:1206,300:1206,1412:1377,1412
*!LINK 30:100
*!CONNECTION_SET 38:39:20:40:13:0:0:0:1:1071,172:1101,172:1101,251:1373,251:1373,336:1383,336:1383,1382:1360,1382:1360,1456:1403,1456:1403,1432
*!CONNECTION_SET 38:39:0:20:1:0:0:0:1:1065,172:1339,172:1339,251:1360,251:1360,336:1374,336:1374,1382:1353,1382:1353,1412:1377,1412
*!LINK 165:166
*!CONNECTION_SET 40:0:20:40:4,3,2,1:0:0:0:1:2021,432:2056,432:2056,354:2014,354
*!LINK 158:165
*!CONNECTION_SET 40:0:0:40:4,3,2,1:0:0:0:1:1889,528:1910,528:1910,472:1981,472
*!LINK 56:164
*!CONNECTION_SET 0:40:40:0:3,2,1,4:0:0:0:1:583,269:222,269:222,400:157,400
*!LINK 163:76
*!CONNECTION_SET 37:40:0:20:9:0:0:0:1:235,525:425,525:425,622:463,622
*!LINK 160:162
*!CONNECTION_SET 40:40:40:20:3,2,1:0:0:0:1:2010,568:2035,568:2035,772:2013,772
*!LINK 160:161
*!CONNECTION_SET 20:40:20:0:3,1:0:0:0:1:1990,568:1990,592:2156,592:2156,645:2114,645
*!LINK 158:160
*!CONNECTION_SET 40:20:0:20:5,4,3,2,1:0:0:0:1:1889,548:1946,548:1970,548
*!LINK 159:158
*!CONNECTION_SET 40:20:0:20:7,6,5:0:0:0:1:1713,548:1829,548:1849,548
*!LINK 100:158
*!CONNECTION_SET 40:0:0:40:9,1:0:0:0:1:1421,1392:1829,1392:1829,568:1849,568
*!LINK 101:158
*!CONNECTION_SET 40:40:0:0:8,2:0:0:0:1:1714,77:1829,77:1829,528:1849,528
*!LINK 129:158
*!CONNECTION_SET 20:40:20:0:10,3:0:0:0:1:2014,77:2014,101:1941,101:1941,517:1869,517:1869,528
*!LINK 157:158
*!CONNECTION_SET 40:40:0:20:11,4:0:0:0:1:1769,418:1829,418:1829,548:1849,548
*!LINK 56:156
*!CONNECTION_SET 0:40:20:0:6,5,4,3,2,1:0:0:0:1:582,269:403,269:403,614:414,614:414,624:372,624
*!LINK 17:31
*!CONNECTION_SET 40:0:0:40:4:0:0:0:1:738,656:777,656:777,322:931,322
*!LINK 56:119
*!CONNECTION_SET 0:40:40:20:5,6,4,3,2,1:0:0:0:1:581,269:557,269:557,443:561,443:561,686:505,686
*!LINK 16:31
*!CONNECTION_SET 40:0:0:20:3:0:0:0:1:745,581:903,581:903,302:930,302
*!LINK 56:76
*!CONNECTION_SET 0:40:40:20:8,7,5,6,4,3,2,1:0:0:0:1:579,269:555,269:555,443:559,443:559,622:499,622
*!LINK 13:31
*!CONNECTION_SET 40:0:0:40:2:0:0:0:1:757,453:901,453:901,322:928,322
*!LINK 45:35
*!CONNECTION_SET 0:0:40:20:22,11:0:0:0:1:1103,1072:1072,1072:1072,623:890,623:890,68:873,68
*!LINK 46:35
*!CONNECTION_SET 0:0:40:20:23,12:0:0:0:1:1102,1168:1071,1168:1071,623:890,623:890,68:873,68
*!LINK 47:35
*!CONNECTION_SET 0:0:40:20:24,13:0:0:0:1:1102,1274:1071,1274:1071,623:890,623:890,68:873,68
*!LINK 44:35
*!CONNECTION_SET 0:0:40:20:21,10:0:0:0:1:1102,976:1071,976:1071,623:890,623:890,68:873,68
*!LINK 43:35
*!CONNECTION_SET 0:0:40:20:20,9:0:0:0:1:1102,880:1071,880:1071,623:890,623:890,68:873,68
*!LINK 42:35
*!CONNECTION_SET 0:0:40:20:19,8:0:0:0:1:1102,784:1071,784:1071,623:890,623:890,68:873,68
*!LINK 41:35
*!CONNECTION_SET 0:0:40:20:7,18:0:0:0:1:1102,666:1072,666:1072,623:890,623:890,68:873,68
*!LINK 40:35
*!CONNECTION_SET 0:0:40:20:17,6:0:0:0:1:1097,560:890,560:890,68:873,68
*!LINK 39:35
*!CONNECTION_SET 0:0:40:20:16,5:0:0:0:1:1101,464:890,464:890,68:873,68
*!LINK 38:35
*!CONNECTION_SET 0:0:40:20:15,4:0:0:0:1:1101,368:890,368:890,68:873,68
*!LINK 37:35
*!CONNECTION_SET 0:0:40:20:14,3:0:0:0:1:1101,261:890,261:890,68:873,68
*!LINK 34:47
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:1366,155:1171,155:1171,1293:1140,1293
*!LINK 34:46
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:1366,155:1171,155:1171,1187:1140,1187
*!LINK 34:45
*!CONNECTION_SET 0:40:38:0:13,11:0:0:0:1:1366,155:1172,155:1172,1072:1141,1072
*!LINK 34:44
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:1366,155:1171,155:1171,995:1140,995
*!LINK 34:43
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:1366,155:1171,155:1171,899:1140,899
*!LINK 34:42
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:1366,155:1171,155:1171,803:1140,803
*!LINK 34:41
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:1366,155:1170,155:1170,685:1140,685
*!LINK 34:40
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:1366,155:1168,155:1168,579:1135,579
*!LINK 34:39
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:1366,155:1169,155:1169,483:1139,483
*!LINK 34:38
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:1366,155:1169,155:1169,387:1139,387
*!LINK 34:37
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:1366,155:1169,155:1169,280:1139,280
*!LINK 70:34
*!CONNECTION_SET 0:0:40:40:26:0:0:0:1:1436,1264:1383,1264:1383,409:1377,409:1377,324:1367,324:1367,177:1435,177:1435,155:1406,155
*!LINK 69:34
*!CONNECTION_SET 0:0:40:40:25:0:0:0:1:1436,1157:1383,1157:1383,409:1377,409:1377,324:1367,324:1367,177:1435,177:1435,155:1406,155
*!LINK 68:34
*!CONNECTION_SET 0:0:40:40:24:0:0:0:1:1436,1072:1383,1072:1383,409:1377,409:1377,324:1367,324:1367,177:1435,177:1435,155:1406,155
*!LINK 67:34
*!CONNECTION_SET 0:0:40:40:23:0:0:0:1:1436,965:1386,965:1386,409:1377,409:1377,324:1367,324:1367,177:1435,177:1435,155:1406,155
*!LINK 66:34
*!CONNECTION_SET 0:0:40:40:22:0:0:0:1:1436,869:1386,869:1386,409:1377,409:1377,324:1367,324:1367,177:1435,177:1435,155:1406,155
*!LINK 65:34
*!CONNECTION_SET 40:20:40:40:21:0:0:0:1:1487,814:1537,814:1537,155:1406,155
*!LINK 64:34
*!CONNECTION_SET 40:20:40:40:20:0:0:0:1:1476,676:1526,676:1526,155:1406,155
*!LINK 63:34
*!CONNECTION_SET 0:0:40:40:19:0:0:0:1:1436,538:1386,538:1386,409:1377,409:1377,324:1367,324:1367,177:1435,177:1435,155:1406,155
*!LINK 62:34
*!CONNECTION_SET 40:20:40:40:18:0:0:0:1:1476,462:1526,462:1526,155:1406,155
*!LINK 61:34
*!CONNECTION_SET 40:20:40:40:17:0:0:0:1:1466,366:1516,366:1516,155:1406,155
*!LINK 60:34
*!CONNECTION_SET 0:0:40:40:16:0:0:0:1:1416,261:1366,261:1366,177:1435,177:1435,155:1406,155
*!LINK 59:34
*!CONNECTION_SET 40:20:20:40:15:0:0:0:1:1314,1284:1375,1284:1375,324:1367,324:1367,178:1386,178:1386,155
*!LINK 58:34
*!CONNECTION_SET 40:0:20:40:14:0:0:0:1:1314,1157:1375,1157:1375,324:1367,324:1367,178:1386,178:1386,155
*!LINK 57:34
*!CONNECTION_SET 40:20:20:40:13:0:0:0:1:1314,1092:1375,1092:1375,324:1367,324:1367,178:1386,178:1386,155
*!LINK 55:34
*!CONNECTION_SET 40:0:20:40:12:0:0:0:1:1314,965:1372,965:1372,324:1367,324:1367,178:1386,178:1386,155
*!LINK 54:34
*!CONNECTION_SET 40:20:20:40:11:0:0:0:1:1314,889:1372,889:1372,324:1367,324:1367,178:1386,178:1386,155
*!LINK 53:34
*!CONNECTION_SET 40:0:20:40:10:0:0:0:1:1314,784:1372,784:1372,324:1367,324:1367,178:1386,178:1386,155
*!LINK 52:34
*!CONNECTION_SET 40:0:20:40:9:0:0:0:1:1303,656:1377,656:1377,324:1367,324:1367,178:1386,178:1386,155
*!LINK 51:34
*!CONNECTION_SET 40:0:20:40:8:0:0:0:1:1314,538:1372,538:1372,324:1367,324:1367,178:1386,178:1386,155
*!LINK 50:34
*!CONNECTION_SET 40:0:20:40:7:0:0:0:1:1314,442:1372,442:1372,324:1367,324:1367,178:1386,178:1386,155
*!LINK 49:34
*!CONNECTION_SET 40:0:20:40:6:0:0:0:1:1314,346:1372,346:1372,324:1367,324:1367,178:1386,178:1386,155
*!LINK 48:34
*!CONNECTION_SET 40:0:0:40:5:0:0:0:1:1303,261:1361,261:1361,177:1338,177:1338,155:1366,155
*!LINK 56:70
*!CONNECTION_SET 40:40:0:0:3,1:0:0:0:1:619,269:638,269:638,1254:1383,1254:1383,1264:1436,1264
*!LINK 56:69
*!CONNECTION_SET 40:40:0:0:3,1:0:0:0:1:619,269:638,269:638,1147:1383,1147:1383,1157:1436,1157
*!LINK 56:68
*!CONNECTION_SET 40:40:0:0:3,1:0:0:0:1:619,269:638,269:638,1062:1383,1062:1383,1072:1436,1072
*!LINK 56:67
*!CONNECTION_SET 40:40:0:0:3,1:0:0:0:1:619,269:638,269:638,955:1386,955:1386,965:1436,965
*!LINK 56:66
*!CONNECTION_SET 40:40:0:0:3,1:0:0:0:1:619,269:638,269:638,859:1386,859:1386,869:1436,869
*!LINK 56:65
*!CONNECTION_SET 40:40:0:0:3,1:0:0:0:1:619,269:638,269:638,774:1397,774:1397,794:1447,794
*!LINK 56:64
*!CONNECTION_SET 40:40:0:0:3,1:0:0:0:1:619,269:1072,269:1072,550:1217,550:1217,646:1386,646:1386,656:1436,656
*!LINK 56:63
*!CONNECTION_SET 40:40:0:0:3,1:0:0:0:1:619,269:1072,269:1072,528:1386,528:1386,538:1436,538
*!LINK 56:62
*!CONNECTION_SET 40:40:0:20:3,1:0:0:0:1:619,269:638,269:638,432:1386,432:1386,462:1436,462
*!LINK 56:61
*!CONNECTION_SET 40:40:0:20:3,1:0:0:0:1:619,269:638,269:638,347:1217,347:1217,336:1376,336:1376,366:1426,366
*!LINK 56:60
*!CONNECTION_SET 40:40:0:20:3,1:0:0:0:1:619,269:1072,269:1072,251:1366,251:1366,281:1416,281
*!LINK 56:59
*!CONNECTION_SET 40:40:0:0:3,1:0:0:0:1:619,269:638,269:638,1264:1274,1264
*!LINK 56:58
*!CONNECTION_SET 40:40:0:20:3,1:0:0:0:1:619,269:638,269:638,1158:1213,1158:1213,1177:1274,1177
*!LINK 56:57
*!CONNECTION_SET 40:40:0:0:3,1:0:0:0:1:619,269:638,269:638,1062:1213,1062:1213,1072:1274,1072
*!LINK 56:55
*!CONNECTION_SET 40:40:0:20:3,1:0:0:0:1:619,269:638,269:638,966:1216,966:1216,985:1274,985
*!LINK 56:54
*!CONNECTION_SET 40:40:0:0:3,1:0:0:0:1:619,269:638,269:638,869:1274,869
*!LINK 56:53
*!CONNECTION_SET 40:40:0:0:3,1:0:0:0:1:619,269:638,269:638,774:1216,774:1216,784:1274,784
*!LINK 56:52
*!CONNECTION_SET 40:40:0:0:3,1:0:0:0:1:619,269:1072,269:1072,550:1205,550:1205,656:1263,656
*!LINK 56:51
*!CONNECTION_SET 40:40:0:0:3,1:0:0:0:1:619,269:1072,269:1072,538:1274,538
*!LINK 56:50
*!CONNECTION_SET 40:40:0:0:3,1:0:0:0:1:619,269:638,269:638,442:1274,442
*!LINK 56:49
*!CONNECTION_SET 40:40:0:0:3,1:0:0:0:1:619,269:638,269:638,346:1274,346
*!LINK 56:48
*!CONNECTION_SET 40:40:0:0:3,1:0:0:0:1:619,269:1072,269:1072,251:1205,251:1205,261:1263,261
*!LINK 15:47
*!CONNECTION_SET 40:40:0:0:8,9,10,7:0:0:0:1:276,194:300,194:300,1274:1102,1274
*!LINK 15:46
*!CONNECTION_SET 40:40:0:0:8,9,10,7:0:0:0:1:276,194:300,194:300,1168:1102,1168
*!LINK 15:45
*!CONNECTION_SET 40:40:0:0:8,9,10,7:0:0:0:1:276,194:300,194:300,1072:1103,1072
*!LINK 15:44
*!CONNECTION_SET 40:40:0:0:8,9,10,7:0:0:0:1:276,194:300,194:300,976:1102,976
*!LINK 15:43
*!CONNECTION_SET 40:40:0:0:8,9,10,7:0:0:0:1:276,194:300,194:300,880:1102,880
*!LINK 15:42
*!CONNECTION_SET 40:40:0:0:8,9,10,7:0:0:0:1:276,194:300,194:300,784:1102,784
*!LINK 15:41
*!CONNECTION_SET 40:40:0:0:8,9,10,7:0:0:0:1:276,194:998,194:998,666:1102,666
*!LINK 15:40
*!CONNECTION_SET 40:40:0:0:8,9,10,7:0:0:0:1:276,194:998,194:998,560:1097,560
*!LINK 15:39
*!CONNECTION_SET 40:40:0:19:8,9,10,7:0:0:0:1:276,194:998,194:998,483:1101,483
*!LINK 15:38
*!CONNECTION_SET 40:40:0:0:8,9,10,7:0:0:0:1:276,194:998,194:998,368:1101,368
*!LINK 15:37
*!CONNECTION_SET 40:40:0:19:9,8,10,7:0:0:0:1:276,194:998,194:998,280:1101,280
*!LINK 56:47
*!CONNECTION_SET 40:40:0:19:2,3,1:0:0:0:1:619,269:638,269:638,1293:1102,1293
*!LINK 56:46
*!CONNECTION_SET 40:40:0:19:2,3,1:0:0:0:1:619,269:638,269:638,1187:1102,1187
*!LINK 56:45
*!CONNECTION_SET 40:40:0:19:2,3,1:0:0:0:1:619,269:638,269:638,1091:1103,1091
*!LINK 56:44
*!CONNECTION_SET 40:40:0:19:2,3,1:0:0:0:1:619,269:638,269:638,995:1102,995
*!LINK 56:43
*!CONNECTION_SET 40:40:0:19:2,3,1:0:0:0:1:619,269:638,269:638,899:1102,899
*!LINK 56:42
*!CONNECTION_SET 40:40:0:19:2,3,1:0:0:0:1:619,269:638,269:638,803:1102,803
*!LINK 56:41
*!CONNECTION_SET 40:40:0:19:2,3,1:0:0:0:1:619,269:1068,269:1068,685:1102,685
*!LINK 56:40
*!CONNECTION_SET 40:40:0:19:2,3,1:0:0:0:1:619,269:1067,269:1067,579:1097,579
*!LINK 56:39
*!CONNECTION_SET 40:40:0:0:2,3,1:0:0:0:1:619,269:1071,269:1071,464:1101,464
*!LINK 56:38
*!CONNECTION_SET 40:40:0:19:2,3,1:0:0:0:1:619,269:1071,269:1071,387:1101,387
*!LINK 56:37
*!CONNECTION_SET 40:40:0:0:2,3,1:0:0:0:1:619,269:1071,269:1071,261:1101,261
*!LINK 56:34
*!CONNECTION_SET 40:0:0:40:37,36,35,34,33,32,31,30,29,28,27,4:0:0:0:1:619,229:1338,229:1338,155:1366,155
*!LINK 36:34
*!CONNECTION_SET 40:20:0:20:3:0:0:0:1:1203,109:1342,109:1342,137:1370,137
*!LINK 56:36
*!CONNECTION_SET 40:0:0:20:3,1:0:0:0:1:619,229:1114,229:1114,110:1159,110
*!LINK 34:30
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:1364,155:1093,155:1093,152:1063,152
*!LINK 56:32
*!CONNECTION_SET 40:20:0:20:3,1:0:0:0:1:619,249:1103,249:1103,36:1156,36
*!LINK 35:56
*!CONNECTION_SET 0:20:20:0:40,39,38,37,36,35,34,33,32,31,30,29,28,27,26,25,24,23,22,21,20,19,18,17:16711680:0:3:1:828,68:633,68:633,229:594,229
*!LINK 30:35
*!CONNECTION_SET 19:0:40:20:2,1:0:0:0:1:1046,133:1046,122:890,122:890,68:873,68
*!LINK 32:34
*!CONNECTION_SET 40:20:0:20:2:0:0:0:1:1196,36:1338,36:1338,138:1366,138
*!LINK 33:34
*!CONNECTION_SET 37:20:40:20:1:0:0:0:1:1472,46:1505,46:1505,138:1406,138
*!LINK 15:30
*!CONNECTION_SET 40:0:0:0:10,9,8,7:0:0:0:1:276,154:997,154:997,133:1027,133
*!LINK 56:30
*!CONNECTION_SET 40:0:0:39:2,3,1:0:0:0:1:619,229:997,229:997,172:1027,172
*!LINK 11:31
*!CONNECTION_SET 40:0:0:20:1:0:0:0:1:754,357:899,357:899,302:926,302
*!LINK 56:29
*!CONNECTION_SET 0:0:20:40:5,4,3,2,7,6,1:0:0:0:1:579,229:514,229:514,56
*!LINK 28:56
*!CONNECTION_SET 37:0:20:40:16:0:0:0:1:496,389:638,389:638,269:599,269
*!LINK 27:56
*!CONNECTION_SET 37:20:0:40:15:0:0:0:1:500,472:562,472:562,291:557,291:557,268:581,268
*!LINK 15:23
*!CONNECTION_SET 0:40:20:0:2,1:0:0:0:1:236,194:170,194:170,304
*!LINK 21:22
*!CONNECTION_SET 40:20:0:20:1:0:0:0:1:837,665:869,665:896,665
*!LINK 18:21
*!CONNECTION_SET 20:40:20:0:1:0:0:0:1:808,559:808,583:853,583:853,647:814,647
*!LINK 20:56
*!CONNECTION_SET 37:20:20:40:14:0:0:0:1:496,537:638,537:638,269:599,269
*!LINK 17:18
*!CONNECTION_SET 40:20:0:20:4:0:0:0:1:735,676:773,676:773,537:791,537
*!LINK 16:18
*!CONNECTION_SET 40:20:0:20:3:0:0:0:1:743,601:773,601:773,537:791,537
*!LINK 14:18
*!CONNECTION_SET 40:20:0:20:5:0:0:0:1:735,537:773,537:791,537
*!LINK 13:18
*!CONNECTION_SET 40:40:0:20:2:0:0:0:1:757,493:775,493:775,507:773,507:773,537:791,537
*!LINK 11:18
*!CONNECTION_SET 40:20:0:20:1:0:0:0:1:756,377:774,377:774,443:775,443:775,507:773,507:773,537:791,537
*!LINK 56:17
*!CONNECTION_SET 40:40:0:20:24,23,22,21,20,19,18,17,16,15,14,13,12,11,10,9,8,7,6,5,4,3,2,1:0:0:0:1:619,269:677,269:677,676:695,676
*!LINK 56:16
*!CONNECTION_SET 40:40:0:20:24,23,22,21,20,19,18,17,16,15,14,13,12,11,10,9,8,7,6,5,4,3,2,1:0:0:0:1:619,269:638,269:638,601:703,601
*!LINK 56:14
*!CONNECTION_SET 40:40:0:0:2,1:0:0:0:1:619,269:677,269:677,517:695,517
*!LINK 56:13
*!CONNECTION_SET 40:40:0:20:24,22,20,18,16,14,12,10,8,6,4,2,23,21,19,17,15,13,11,9,7,5,3,1:0:0:0:1:619,269:698,269:698,473:717,473
*!LINK 56:11
*!CONNECTION_SET 40:40:0:20:23,22,20,18,15,13,11,9,7,5,3,1,24,21,19,17,16,14,12,10,8,6,4,2:0:0:0:1:619,269:698,269:698,377:716,377
*!LINK 15:1
*!CONNECTION_SET 0:0:20:40:1:0:0:0:1:236,154:85,154:85,109
*!LINK 1:2
*!CONNECTION_SET 40:20:0:20:3:0:0:0:0:105,89:398,89
*!LINK 15:2
*!CONNECTION_SET 40:0:0:40:21,20,19,18,17,16,15,14,13,12,11,10,9,8,7,6,5,4,2,1:0:0:0:0:276,154:325,154:325,109:398,109
*!LINK 15:56
*!CONNECTION_SET 40:40:0:20:7,5,4,3,2,1:0:0:0:0:276,194:325,194:325,249:579,249
*!LINK 1:56
*!CONNECTION_SET 40:40:0:40:13,12,11,10,9:0:0:0:0:105,109:203,107:203,267:579,269
*!LINK 2:56
*!CONNECTION_SET 40:40:0:0:6:0:0:0:0:438,109:500,109:500,229:579,229
*!LINK 77:56
*!CONNECTION_SET 40:20:20:40:8:0:0:0:0:495,345:603,345:599,269
*!LINK 56:-1
*!CONNECTION_SET 40:40:0:16:2,3,66,68,88,90,110,112,132,134,154,156,176,178,198,200,220,222,242,244,264,266,286,288,308,314,60,320,326,332,338,344,350,356,362,368,370,364,358,352,346,340,334,328,322,62,316,310,287,265,243,221,199,177,155,133,111,89,67,1:0:0:0:1:627,269:1080,269:1080,196:1849,196:1849,64:1881,64
*!CONNECTION_SET 40:40:0:16::0:0:0:1:628,269:1081,269:1081,251:1614,251:1614,288:1646,288
*!CONNECTION_SET 40:40:0:16::0:0:0:1:629,269:1082,269:1082,196:1668,196:1668,149:1708,149
*!LINK 15:-1
*!CONNECTION_SET 40:40:0:16:8,9,10,72,75,74,94,97,96,116,119,118,138,141,140,160,163,162,182,185,184,204,207,206,226,229,228,248,251,250,270,273,272,292,295,294,293,271,249,227,205,183,161,139,117,95,73,7:0:0:0:1:284,194:308,194:308,59:451,59:451,79:1849,79:1849,64:1881,64
*!CONNECTION_SET 40:40:0:16::0:0:0:1:285,194:1007,194:1007,324:1614,324:1614,288:1646,288
*!CONNECTION_SET 40:40:0:16::0:0:0:1:286,194:1008,194:1008,196:1668,196:1668,149:1708,149
*!LINK 33:-1
*!CONNECTION_SET 37:0:0:16:23:0:0:0:1:1480,26:1849,26:1849,64:1881,64
*!CONNECTION_SET 37:40:0:16::0:0:0:1:1481,66:1614,66:1614,288:1646,288
*!CONNECTION_SET 37:20:0:16::0:0:0:1:1482,46:1515,46:1515,149:1708,149
*!LINK -1:129
*!CONNECTION_SET 32:16:0:20:12,23,22,21,20,19,18,17,16,15,14,1,13,2,3,4,5,6,7,8,9,10,11,24:0:0:0:1:1913,64:1980,64:1980,57:1998,57
*!LINK -1:56
*!CONNECTION_SET 32:16:40:20:88,87,86,85,84,83,82,81,80,79,78,77,76,75,74,73,72,71,70,69,68,67,66,65:0:0:0:1:1913,64:1946,64:1946,249:627,249
*!CONNECTION_SET 32:16:40:0:112,111,110,109,108,107,106,105,104,103,102,101,100,99,98,97,96,95,94,93,92,91,90,89:0:0:0:1:1678,288:1711,288:1711,229:628,229
*!CONNECTION_SET 32:16:40:20:42,41,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64:0:0:0:1:1740,149:1781,149:1781,249:629,249
*!LINK 116:104
*!CONNECTION_SET 0:0:0:40:24,13:0:0:0:1:3192,1743:3131,1743:3131,578:3170,578
*!LINK 115:104
*!CONNECTION_SET 0:0:0:40:23,12:0:0:0:1:3182,1647:3152,1647:3152,1230:3131,1230:3131,578:3170,578
*!LINK 114:104
*!CONNECTION_SET 0:0:0:40:22,11:0:0:0:1:3182,1551:3152,1551:3152,1230:3131,1230:3131,578:3170,578
*!LINK 113:104
*!CONNECTION_SET 0:0:0:40:21,10:0:0:0:1:3182,1455:3152,1455:3152,1230:3131,1230:3131,578:3170,578
*!LINK 112:104
*!CONNECTION_SET 0:0:0:40:20,9:0:0:0:1:3182,1359:3152,1359:3152,1230:3131,1230:3131,578:3170,578
*!LINK 111:104
*!CONNECTION_SET 0:0:20:40:19,8:0:0:0:1:3181,1263:3151,1263:3151,1230:3131,1230:3131,602:3190,602:3190,578
*!LINK 110:104
*!CONNECTION_SET 0:0:0:20:18,7:0:0:0:1:3171,1167:3141,1167:3141,835:3131,835:3131,558:3170,558
*!LINK 109:104
*!CONNECTION_SET 0:0:0:20:17,6:0:0:0:1:3171,1071:3141,1071:3141,835:3131,835:3131,558:3170,558
*!LINK 108:104
*!CONNECTION_SET 0:0:0:20:16,5:0:0:0:1:3171,964:3141,964:3141,835:3131,835:3131,558:3170,558
*!LINK 107:104
*!CONNECTION_SET 0:0:0:20:15,4:0:0:0:1:3171,868:3141,868:3141,835:3131,835:3131,558:3170,558
*!LINK 106:104
*!CONNECTION_SET 0:0:0:20:14,3:0:0:0:1:3160,772:3130,772:3130,558:3170,558
*!LINK 102:104
*!CONNECTION_SET 0:0:0:20:2,1:0:0:0:1:3160,655:3130,655:3130,558:3170,558
*!LINK 103:116
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:3297,571:3257,571:3257,1762:3230,1762
*!LINK 103:115
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:3297,571:3247,571:3247,1666:3220,1666
*!LINK 103:114
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:3297,571:3247,571:3247,1570:3220,1570
*!LINK 103:113
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:3297,571:3247,571:3247,1474:3220,1474
*!LINK 103:112
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:3297,571:3247,571:3247,1378:3220,1378
*!LINK 103:111
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:3297,571:3246,571:3246,1282:3219,1282
*!LINK 103:110
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:3297,571:3236,571:3236,1186:3209,1186
*!LINK 103:109
*!CONNECTION_SET 0:40:38:0:13,11:0:0:0:1:3297,571:3236,571:3236,1071:3209,1071
*!LINK 103:108
*!CONNECTION_SET 0:40:38:0:13,11:0:0:0:1:3297,571:3236,571:3236,964:3209,964
*!LINK 103:107
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:3297,571:3236,571:3236,887:3209,887
*!LINK 103:106
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:3297,571:3228,571:3228,791:3198,791
*!LINK 103:102
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:3297,571:3228,571:3228,674:3198,674
*!LINK 128:103
*!CONNECTION_SET 0:0:40:40:13:0:0:0:1:3376,1732:3322,1732:3322,1603:3259,1603:3259,593:3366,593:3366,571:3337,571
*!LINK 127:103
*!CONNECTION_SET 0:0:40:40:12:0:0:0:1:3376,1647:3322,1647:3322,1603:3259,1603:3259,593:3366,593:3366,571:3337,571
*!LINK 126:103
*!CONNECTION_SET 0:0:40:40:11:0:0:0:1:3366,1540:3312,1540:3312,1518:3259,1518:3259,593:3366,593:3366,571:3337,571
*!LINK 125:103
*!CONNECTION_SET 0:0:40:20:10:0:0:0:1:3355,1455:3301,1455:3301,1422:3259,1422:3259,528:3366,528:3366,554:3337,554
*!LINK 124:103
*!CONNECTION_SET 0:0:0:40:9:0:0:0:1:3344,1359:3259,1359:3259,571:3297,571
*!LINK 123:103
*!CONNECTION_SET 0:0:0:40:8:0:0:0:1:3344,1263:3259,1263:3259,571:3297,571
*!LINK 122:103
*!CONNECTION_SET 0:0:40:40:7:0:0:0:1:3334,1167:3280,1167:3280,931:3259,931:3259,593:3366,593:3366,571:3337,571
*!LINK 121:103
*!CONNECTION_SET 0:0:40:20:6:0:0:0:1:3334,1071:3280,1071:3280,931:3259,931:3259,528:3366,528:3366,554:3337,554
*!LINK 120:103
*!CONNECTION_SET 0:0:40:20:5:0:0:0:1:3334,964:3280,964:3280,931:3259,931:3259,528:3366,528:3366,554:3337,554
*!LINK 105:103
*!CONNECTION_SET 20:0:40:20:4:0:0:0:1:3343,868:3343,835:3416,835:3416,554:3337,554
*!LINK 118:103
*!CONNECTION_SET 20:0:40:20:3:0:0:0:1:3343,772:3343,718:3405,718:3405,554:3337,554
*!LINK 117:103
*!CONNECTION_SET 20:0:40:20:2:0:0:0:1:3332,655:3332,644:3366,644:3366,554:3337,554
*!LINK -1:157
*!CONNECTION_SET 32:16:20:0:12,23,22,21,20,19,18,17,16,15,14,1,13,2,3,4,5,6,7,8,9,10,11,24:0:0:0:1:1678,288:1754,288:1754,378
*!LINK 142:155
*!CONNECTION_SET 38:0:40:40:24,13:0:0:0:1:3092,2042:3160,2042:3160,770:3138,770
*!LINK 141:155
*!CONNECTION_SET 38:0:40:40:23,12:0:0:0:1:3092,1925:3160,1925:3160,770:3138,770
*!LINK 140:155
*!CONNECTION_SET 38:0:20:40:22,11:0:0:0:1:3092,1797:3126,1797:3126,794:3118,794:3118,770
*!LINK 139:155
*!CONNECTION_SET 38:0:40:0:21,10:0:0:0:1:3092,1690:3160,1690:3160,730:3138,730
*!LINK 138:155
*!CONNECTION_SET 38:0:40:20:20,9:0:0:0:1:3050,1562:3160,1562:3160,750:3138,750
*!LINK 137:155
*!CONNECTION_SET 38:0:40:20:19,8:0:0:0:1:3093,1464:3160,1464:3160,750:3138,750
*!LINK 136:155
*!CONNECTION_SET 38:0:40:40:18,7:0:0:0:1:3092,1360:3160,1360:3160,770:3138,770
*!LINK 135:155
*!CONNECTION_SET 38:0:20:40:17,6:0:0:0:1:3081,1264:3118,1264:3118,770
*!LINK 134:155
*!CONNECTION_SET 38:39:0:40:16,5:0:0:0:1:3081,1207:3112,1207:3112,793:3077,793:3077,770:3098,770
*!LINK 133:155
*!CONNECTION_SET 38:0:20:40:15,4:0:0:0:1:3081,1061:3118,1061:3118,770
*!LINK 132:155
*!CONNECTION_SET 38:0:40:40:14,3:0:0:0:1:3081,944:3160,944:3160,770:3138,770
*!LINK 130:155
*!CONNECTION_SET 38:0:20:40:2,1:0:0:0:1:3081,826:3118,826:3118,770
*!LINK 143:142
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:3306,763:3159,763:3159,2061:3092,2061
*!LINK 143:141
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:3306,763:3159,763:3159,1944:3092,1944
*!LINK 143:140
*!CONNECTION_SET 0:40:38:0:13,11:0:0:0:1:3306,763:3159,763:3159,1797:3092,1797
*!LINK 143:139
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:3306,763:3159,763:3159,1709:3092,1709
*!LINK 143:138
*!CONNECTION_SET 0:40:38:39:13,11:0:0:0:1:3306,763:3159,763:3159,1601:3050,1601
*!LINK 143:137
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:3306,763:3159,763:3159,1483:3093,1483
*!LINK 143:136
*!CONNECTION_SET 0:40:38:0:13,11:0:0:0:1:3306,763:3159,763:3159,1360:3092,1360
*!LINK 143:135
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:3306,763:3159,763:3159,1283:3081,1283
*!LINK 143:134
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:3306,763:3159,763:3159,1187:3081,1187
*!LINK 143:133
*!CONNECTION_SET 0:40:38:0:13,11:0:0:0:1:3306,763:3159,763:3159,1061:3081,1061
*!LINK 143:132
*!CONNECTION_SET 0:40:38:0:13,11:0:0:0:1:3306,763:3159,763:3159,944:3081,944
*!LINK 143:130
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:3306,763:3159,763:3159,845:3081,845
*!LINK 154:143
*!CONNECTION_SET 40:20:20:40:13:0:0:0:1:3321,2062:3378,2062:3378,786:3326,786:3326,763
*!LINK 153:143
*!CONNECTION_SET 40:0:20:40:12:0:0:0:1:3321,1914:3378,1914:3378,786:3326,786:3326,763
*!LINK 152:143
*!CONNECTION_SET 40:20:20:40:11:0:0:0:1:3321,1806:3378,1806:3378,786:3326,786:3326,763
*!LINK 151:143
*!CONNECTION_SET 40:0:20:40:10:0:0:0:1:3310,1680:3364,1680:3364,786:3326,786:3326,763
*!LINK 150:143
*!CONNECTION_SET 40:20:20:40:9:0:0:0:1:3299,1582:3353,1582:3353,786:3326,786:3326,763
*!LINK 149:143
*!CONNECTION_SET 40:0:20:40:8:0:0:0:1:3289,1456:3343,1456:3343,786:3326,786:3326,763
*!LINK 148:143
*!CONNECTION_SET 40:20:20:40:7:0:0:0:1:3289,1380:3343,1380:3343,786:3326,786:3326,763
*!LINK 147:143
*!CONNECTION_SET 40:0:20:40:6:0:0:0:1:3278,1264:3332,1264:3332,786:3326,786:3326,763
*!LINK 146:143
*!CONNECTION_SET 40:20:20:40:5:0:0:0:1:3278,1188:3332,1188:3332,786:3326,786:3326,763
*!LINK 145:143
*!CONNECTION_SET 40:20:20:40:4:0:0:0:1:3278,1081:3332,1081:3332,786:3326,786:3326,763
*!LINK 144:143
*!CONNECTION_SET 40:0:20:40:3:0:0:0:1:3278,933:3332,933:3332,786:3326,786:3326,763
*!LINK 131:143
*!CONNECTION_SET 40:0:20:40:2:0:0:0:1:3278,826:3332,826:3332,786:3326,786:3326,763
*!LINK -1:101
*!CONNECTION_SET 32:16:20:0:13,14,15,16,17,18,19,20,21,22,23,1,24,11,12,2,10,9,8,7,6,5,4,3:0:0:0:1:1740,149:1781,149:1781,26:1700,26:1700,37
*!LINK 88:75
*!CONNECTION_SET 0:0:20:0:24,13:0:0:0:1:3128,1818:3097,1818:3097,1593:3056,1593:3056,601:3111,601:3111,612
*!LINK 87:75
*!CONNECTION_SET 0:0:40:0:23,12:0:0:0:1:3128,1732:3097,1732:3097,1593:3087,1593:3087,675:3168,675:3168,612:3131,612
*!LINK 86:75
*!CONNECTION_SET 0:0:40:20:22,11:0:0:0:1:3129,1646:3098,1646:3098,1592:3088,1592:3088,674:3169,674:3169,631:3132,631
*!LINK 85:75
*!CONNECTION_SET 0:0:0:0:21,10:0:0:0:1:3117,1530:3055,1530:3055,612:3091,612
*!LINK 84:75
*!CONNECTION_SET 0:0:0:0:20,9:0:0:0:1:3117,1423:3055,1423:3055,612:3091,612
*!LINK 83:75
*!CONNECTION_SET 0:0:0:0:19,8:0:0:0:1:3117,1284:3055,1284:3055,612:3091,612
*!LINK 74:88
*!CONNECTION_SET 0:40:38:0:13,11:0:0:0:1:3264,642:3226,642:3226,688:3195,688:3195,1637:3197,1637:3197,1818:3166,1818
*!LINK 74:87
*!CONNECTION_SET 0:40:38:0:13,11:0:0:0:1:3264,642:3226,642:3226,688:3195,688:3195,1637:3197,1637:3197,1732:3166,1732
*!LINK 82:75
*!CONNECTION_SET 0:0:0:0:18,7:0:0:0:1:3116,1156:3055,1156:3055,612:3091,612
*!LINK 74:86
*!CONNECTION_SET 0:40:38:0:13,11:0:0:0:1:3264,642:3226,642:3226,688:3195,688:3195,1637:3197,1637:3197,1647:3166,1647
*!LINK 99:74
*!CONNECTION_SET 0:0:40:20:15:0:0:0:1:3313,1818:3249,1818:3249,1475:3195,1475:3195,592:3343,592:3343,622:3304,622
*!LINK 74:85
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:3264,642:3186,642:3186,1549:3155,1549
*!LINK 74:84
*!CONNECTION_SET 0:20:38:19:13,11:0:0:0:1:3264,622:3186,622:3186,1442:3155,1442
*!LINK 98:74
*!CONNECTION_SET 0:0:40:40:14:0:0:0:1:3334,1732:3270,1732:3270,1699:3211,1699:3211,761:3195,761:3195,665:3343,665:3343,642:3304,642
*!LINK 74:83
*!CONNECTION_SET 20:40:38:19:13,11:0:0:0:1:3284,642:3284,666:3186,666:3186,1303:3155,1303
*!LINK 81:75
*!CONNECTION_SET 0:0:0:0:17,6:0:0:0:1:3116,1039:3055,1039:3055,612:3091,612
*!LINK 74:82
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:3264,642:3184,642:3184,1175:3154,1175
*!LINK 97:74
*!CONNECTION_SET 0:0:40:40:13:0:0:0:1:3324,1636:3260,1636:3260,1593:3195,1593:3195,665:3343,665:3343,642:3304,642
*!LINK 74:81
*!CONNECTION_SET 0:40:38:0:13,11:0:0:0:1:3264,642:3184,642:3184,1039:3154,1039
*!LINK 74:80
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:3264,642:3184,642:3184,973:3154,973
*!LINK 96:74
*!CONNECTION_SET 0:0:40:40:12:0:0:0:1:3313,1530:3252,1530:3252,1475:3195,1475:3195,665:3343,665:3343,642:3304,642
*!LINK 80:75
*!CONNECTION_SET 0:0:0:20:16,5:0:0:0:1:3116,954:3055,954:3055,632:3091,632
*!LINK 95:74
*!CONNECTION_SET 0:0:40:40:11:0:0:0:1:3302,1412:3241,1412:3241,1219:3195,1219:3195,665:3343,665:3343,642:3304,642
*!LINK 79:75
*!CONNECTION_SET 0:0:0:20:15,4:0:0:0:1:3115,868:3054,868:3054,632:3090,632
*!LINK 94:74
*!CONNECTION_SET 0:0:40:40:10:0:0:0:1:3302,1284:3241,1284:3241,1219:3195,1219:3195,665:3343,665:3343,642:3304,642
*!LINK 78:75
*!CONNECTION_SET 0:0:0:20:14,3:0:0:0:1:3116,794:3054,794:3054,632:3090,632
*!LINK 93:74
*!CONNECTION_SET 20:0:40:40:9:0:0:0:1:3312,1156:3312,1102:3392,1102:3392,642:3304,642
*!LINK 74:79
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:3263,642:3183,642:3183,887:3153,887
*!LINK 92:74
*!CONNECTION_SET 20:0:40:20:8:0:0:0:1:3312,1039:3312,1017:3392,1017:3392,622:3304,622
*!LINK 74:78
*!CONNECTION_SET 0:40:38:19:13,11:0:0:0:1:3263,642:3184,642:3184,813:3154,813
*!LINK 91:74
*!CONNECTION_SET 20:0:40:40:7:0:0:0:1:3312,954:3312,931:3381,931:3381,642:3304,642
*!LINK 90:74
*!CONNECTION_SET 40:20:40:40:6:0:0:0:1:3320,888:3381,888:3381,642:3303,642
*!LINK 89:74
*!CONNECTION_SET 40:0:40:40:5:0:0:0:1:3310,804:3371,804:3371,642:3303,642
*!LINK 71:75
*!CONNECTION_SET 19:0:20:40:2,1:0:0:0:1:3135,698:3135,687:3110,687:3110,652
*!LINK 74:71
*!CONNECTION_SET 0:40:38:0:13,11:0:0:0:1:3263,642:3184,642:3184,698:3154,698
*!LINK 72:74
*!CONNECTION_SET 40:0:40:20:2:0:0:0:1:3289,698:3345,698:3345,622:3303,622
*!LINK_STYLE_END
