VERSION 18
*******************************************************************************
*** TRNSYS input file (deck) generated by TrnsysStudio
*** on 星期四, 七月 23, 2026 at 16:29
*** from TrnsysStudio project: D:\Trnsys18\T\TRNSYS18\MyProjects\A07_Test_final\S3_DX_air_conditioner\simple\Project11.tpf
*** 
*** If you edit this file, use the File/Import TRNSYS Input File function in 
*** TrnsysStudio to update the project. 
*** 
*** If you have problems, questions or suggestions please contact your local 
*** TRNSYS distributor or mailto:software@cstb.fr 
*** 
*******************************************************************************


*******************************************************************************
*** Units 
*******************************************************************************

*******************************************************************************
*** Control cards
*******************************************************************************
* START, STOP and STEP
CONSTANTS 3
START=3216
STOP=6552
STEP=15/60
SIMULATION 	 START	 STOP	 STEP	! Start time	End time	Time step
TOLERANCES 0.001 0.001			! Integration	 Convergence
LIMITS 30 3000 30				! Max iterations	Max warnings	Trace limit
DFQ 1					! TRNSYS numerical integration solver method
WIDTH 80				! TRNSYS output file width, number of characters
LIST 					! NOLIST statement
					! MAP statement
SOLVER 0 1 1				! Solver statement	Minimum relaxation factor	Maximum relaxation factor
NAN_CHECK 0				! Nan DEBUG statement
OVERWRITE_CHECK 0			! Overwrite DEBUG statement
TIME_REPORT 0			! disable time report
EQSOLVER 0				! EQUATION SOLVER statement
* User defined CONSTANTS 
*$USER_CONSTANTS
EQUATIONS 1
nPlots = (STOP-START)/168.
*$USER_CONSTANTS_END


* Model "负荷需求端" (Type 682)
* 

UNIT 4 TYPE 682	 负荷需求端
*$UNIT_NAME 负荷需求端
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 770 271
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
10,1 		! Type954a:Outlet air temperature ->Inlet Temperature
10,4 		! Type954a:Outlet air flow rate ->Inlet Flowrate
6,1 		! 办公室:Output 1 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "总负荷读取" (Type 9)
* 

UNIT 22 TYPE 9	 总负荷读取
*$UNIT_NAME 总负荷读取
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 170 138
*$LAYER Weather - Data Files # 
PARAMETERS 10
2		! 1 Mode
12865		! 2 Header Lines to Skip
1		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not
1.0		! 6 Multiplication factor
0		! 7 Addition factor
1		! 8 Average or instantaneous value
39		! 9 Logical unit for input file
-1		! 10 Free format mode
*** External files
ASSIGN "load_15min_max2.csv" 39
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "天气文件" (Type 15)
* 

UNIT 23 TYPE 15	 天气文件
*$UNIT_NAME 天气文件
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY2\Type15-2.tmf
*$POSITION 201 271
*$LAYER Weather - Data Files # 
PARAMETERS 9
2		! 1 File Type
40		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
1		! 6 Number of surfaces
1		! 7 Tracking mode
0.0		! 8 Slope of surface
0		! 9 Azimuth of surface
*** External files
ASSIGN "D:\Trnsys18\Weather\Meteonorm\Asia\CN-Shanghai-583670.tm2" 40
*|? Which file contains the TMY-2 weather data? |1000
*------------------------------------------------------------------------------

* Model "电力碳排放" (Type 9)
* 

UNIT 36 TYPE 9	 电力碳排放
*$UNIT_NAME 电力碳排放
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1314 1178
*$LAYER Main # 
PARAMETERS 18
2		! 1 Mode
12865		! 2 Header Lines to Skip
3		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
46		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "CO2.csv" 46
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "办公室" (Type 9)
* 

UNIT 6 TYPE 9	 办公室
*$UNIT_NAME 办公室
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 324 271
*$LAYER Main # 
PARAMETERS 54
2		! 1 Mode
12865		! 2 Header Lines to Skip
12		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
1		! 17 Interpolate or not-4
1.0		! 18 Multiplication factor-4
0		! 19 Addition factor-4
1		! 20 Average or instantaneous value-4
1		! 21 Interpolate or not-5
1.0		! 22 Multiplication factor-5
0		! 23 Addition factor-5
1		! 24 Average or instantaneous value-5
1		! 25 Interpolate or not-6
1.0		! 26 Multiplication factor-6
0		! 27 Addition factor-6
1		! 28 Average or instantaneous value-6
1		! 29 Interpolate or not-7
1.0		! 30 Multiplication factor-7
0		! 31 Addition factor-7
1		! 32 Average or instantaneous value-7
1		! 33 Interpolate or not-8
1.0		! 34 Multiplication factor-8
0		! 35 Addition factor-8
1		! 36 Average or instantaneous value-8
1		! 37 Interpolate or not-9
1.0		! 38 Multiplication factor-9
0		! 39 Addition factor-9
1		! 40 Average or instantaneous value-9
1		! 41 Interpolate or not-10
1.0		! 42 Multiplication factor-10
0		! 43 Addition factor-10
1		! 44 Average or instantaneous value-10
1		! 45 Interpolate or not-11
1.0		! 46 Multiplication factor-11
0		! 47 Addition factor-11
1		! 48 Average or instantaneous value-11
1		! 49 Interpolate or not-12
1.0		! 50 Multiplication factor-12
0		! 51 Addition factor-12
1		! 52 Average or instantaneous value-12
47		! 53 Logical unit for input file
-1		! 54 Free format mode
*** External files
ASSIGN "BGS_kj_hr.csv" 47
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "会议室" (Type 9)
* 

UNIT 7 TYPE 9	 会议室
*$UNIT_NAME 会议室
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1124 178
*$LAYER Main # 
PARAMETERS 54
2		! 1 Mode
12865		! 2 Header Lines to Skip
12		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
1		! 17 Interpolate or not-4
1.0		! 18 Multiplication factor-4
0		! 19 Addition factor-4
1		! 20 Average or instantaneous value-4
1		! 21 Interpolate or not-5
1.0		! 22 Multiplication factor-5
0		! 23 Addition factor-5
1		! 24 Average or instantaneous value-5
1		! 25 Interpolate or not-6
1.0		! 26 Multiplication factor-6
0		! 27 Addition factor-6
1		! 28 Average or instantaneous value-6
1		! 29 Interpolate or not-7
1.0		! 30 Multiplication factor-7
0		! 31 Addition factor-7
1		! 32 Average or instantaneous value-7
1		! 33 Interpolate or not-8
1.0		! 34 Multiplication factor-8
0		! 35 Addition factor-8
1		! 36 Average or instantaneous value-8
1		! 37 Interpolate or not-9
1.0		! 38 Multiplication factor-9
0		! 39 Addition factor-9
1		! 40 Average or instantaneous value-9
1		! 41 Interpolate or not-10
1.0		! 42 Multiplication factor-10
0		! 43 Addition factor-10
1		! 44 Average or instantaneous value-10
1		! 45 Interpolate or not-11
1.0		! 46 Multiplication factor-11
0		! 47 Addition factor-11
1		! 48 Average or instantaneous value-11
1		! 49 Interpolate or not-12
1.0		! 50 Multiplication factor-12
0		! 51 Addition factor-12
1		! 52 Average or instantaneous value-12
48		! 53 Logical unit for input file
-1		! 54 Free format mode
*** External files
ASSIGN "HYS_kj_hr.csv" 48
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "厕所" (Type 9)
* 

UNIT 8 TYPE 9	 厕所
*$UNIT_NAME 厕所
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 2043 191
*$LAYER Main # 
PARAMETERS 54
2		! 1 Mode
12865		! 2 Header Lines to Skip
12		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
1		! 17 Interpolate or not-4
1.0		! 18 Multiplication factor-4
0		! 19 Addition factor-4
1		! 20 Average or instantaneous value-4
1		! 21 Interpolate or not-5
1.0		! 22 Multiplication factor-5
0		! 23 Addition factor-5
1		! 24 Average or instantaneous value-5
1		! 25 Interpolate or not-6
1.0		! 26 Multiplication factor-6
0		! 27 Addition factor-6
1		! 28 Average or instantaneous value-6
1		! 29 Interpolate or not-7
1.0		! 30 Multiplication factor-7
0		! 31 Addition factor-7
1		! 32 Average or instantaneous value-7
1		! 33 Interpolate or not-8
1.0		! 34 Multiplication factor-8
0		! 35 Addition factor-8
1		! 36 Average or instantaneous value-8
1		! 37 Interpolate or not-9
1.0		! 38 Multiplication factor-9
0		! 39 Addition factor-9
1		! 40 Average or instantaneous value-9
1		! 41 Interpolate or not-10
1.0		! 42 Multiplication factor-10
0		! 43 Addition factor-10
1		! 44 Average or instantaneous value-10
1		! 45 Interpolate or not-11
1.0		! 46 Multiplication factor-11
0		! 47 Addition factor-11
1		! 48 Average or instantaneous value-11
1		! 49 Interpolate or not-12
1.0		! 50 Multiplication factor-12
0		! 51 Addition factor-12
1		! 52 Average or instantaneous value-12
49		! 53 Logical unit for input file
-1		! 54 Free format mode
*** External files
ASSIGN "CS_kj_hr.csv" 49
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "走廊" (Type 9)
* 

UNIT 9 TYPE 9	 走廊
*$UNIT_NAME 走廊
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 2792 98
*$LAYER Main # 
PARAMETERS 54
2		! 1 Mode
12865		! 2 Header Lines to Skip
12		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
1		! 17 Interpolate or not-4
1.0		! 18 Multiplication factor-4
0		! 19 Addition factor-4
1		! 20 Average or instantaneous value-4
1		! 21 Interpolate or not-5
1.0		! 22 Multiplication factor-5
0		! 23 Addition factor-5
1		! 24 Average or instantaneous value-5
1		! 25 Interpolate or not-6
1.0		! 26 Multiplication factor-6
0		! 27 Addition factor-6
1		! 28 Average or instantaneous value-6
1		! 29 Interpolate or not-7
1.0		! 30 Multiplication factor-7
0		! 31 Addition factor-7
1		! 32 Average or instantaneous value-7
1		! 33 Interpolate or not-8
1.0		! 34 Multiplication factor-8
0		! 35 Addition factor-8
1		! 36 Average or instantaneous value-8
1		! 37 Interpolate or not-9
1.0		! 38 Multiplication factor-9
0		! 39 Addition factor-9
1		! 40 Average or instantaneous value-9
1		! 41 Interpolate or not-10
1.0		! 42 Multiplication factor-10
0		! 43 Addition factor-10
1		! 44 Average or instantaneous value-10
1		! 45 Interpolate or not-11
1.0		! 46 Multiplication factor-11
0		! 47 Addition factor-11
1		! 48 Average or instantaneous value-11
1		! 49 Interpolate or not-12
1.0		! 50 Multiplication factor-12
0		! 51 Addition factor-12
1		! 52 Average or instantaneous value-12
50		! 53 Logical unit for input file
-1		! 54 Free format mode
*** External files
ASSIGN "ZL_kj_hr.csv" 50
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "Type954a" (Type 954)
* 

UNIT 10 TYPE 954	 Type954a
*$UNIT_NAME Type954a
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 777 394
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
51		! 2 Logical Unit - cooling data
52		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
6450		! 10 Total air flow rate
12095		! 11 Rated indoor fan power
15501		! 12 Rated outdoor fan power
400372		! 13 Rated total cooling capacity
260251		! 14 Rated sensible cooling capacity
105797		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
6450		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
17,1 		! 时间延迟:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
4,2 		! 负荷需求端:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
23,1 		! 天气文件:Dry bulb temperature ->Outside air temperature
23,6 		! 天气文件:Humidity ratio ->Outside air humidity ratio
23,7 		! 天气文件:Percent relative humidity ->Outside air %RH
23,1 		! 天气文件:Dry bulb temperature ->Ambient (sink) temperature
CoolSig1		! Equa:CoolSig1 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig1		! Equa:FanSig1 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 51
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 52
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b" (Type 2)
* 

UNIT 13 TYPE 2	 Type2b
*$UNIT_NAME Type2b
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 942 269
*$LAYER Controls # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
17,1 		! 时间延迟:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
17,1 		! 时间延迟:Output Value ->Monitoring temperature Tin
13,1 		! Type2b:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "工作时间判断"
* 
EQUATIONS 9
HourOfDay = time-24*int(time/24)! 当前仿真时刻在一天内的小时数；例如 0-8 为夜间蓄冷窗口。
DayNum = int(time/24)! 从 TRNSYS 绝对仿真时间得到日序号；需与负荷文件首日星期对应关系校准。
WeekIndex0 = DayNum-7*int(DayNum/7)! 未校准的周内索引，范围 0-6 循环。
WeekdayOffset = 0! 星期偏移量；必须根据 load_year_15min_new.csv 的首日实际星期校准。
RawWeekIndex = WeekIndex0+WeekdayOffset! 加入偏移量后的周内索引。
Weekday = RawWeekIndex-7*int(RawWeekIndex/7)! 归一化后的周内索引；建议约定 0=周一，1=周二，...，6=周日。
IsWorkday = lt(Weekday,5)! 工作日判断；周一到周五为 1，周六周日为 0。
IsLoadTime = ge(HourOfDay,8)*le(HourOfDay,22)! 工作日白天供冷时间窗；8:00-22:00 为 1，其余时间为 0。
LoadWindow = IsWorkday*IsLoadTime! 仅工作日 8:00-22:00 进入供冷判断。
*$UNIT_NAME 工作时间判断
*$LAYER Main
*$POSITION 1126 47
*$UNIT_NUMBER 14

*------------------------------------------------------------------------------


* EQUATIONS "Equa"
* 
EQUATIONS 4
Load_enable1 = gt(load_kw1,1.0)*LoadWindow
load_kw1 = [6,1]/3600
CoolSig1 = [13,1]*Load_enable1
FanSig1 = Load_enable1
*$UNIT_NAME Equa
*$LAYER Main
*$POSITION 946 181
*$UNIT_NUMBER 15

*------------------------------------------------------------------------------


* Model "时间延迟" (Type 150)
* 

UNIT 17 TYPE 150	 时间延迟
*$UNIT_NAME 时间延迟
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 467 247
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
4,1 		! 负荷需求端:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-2" (Type 682)
* 

UNIT 18 TYPE 682	 负荷需求端-2
*$UNIT_NAME 负荷需求端-2
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 1690 271
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
19,1 		! Type954a-2:Outlet air temperature ->Inlet Temperature
19,4 		! Type954a-2:Outlet air flow rate ->Inlet Flowrate
7,1 		! 会议室:Output 1 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-2" (Type 954)
* 

UNIT 19 TYPE 954	 Type954a-2
*$UNIT_NAME Type954a-2
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 1697 394
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
56		! 2 Logical Unit - cooling data
57		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3777		! 10 Total air flow rate
7082		! 11 Rated indoor fan power
9103		! 12 Rated outdoor fan power
234432		! 13 Rated total cooling capacity
152381		! 14 Rated sensible cooling capacity
61946		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3777		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
24,1 		! 时间延迟-2:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
18,2 		! 负荷需求端-2:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
32,1 		! Type15:Dry bulb temperature ->Outside air temperature
32,6 		! Type15:Humidity ratio ->Outside air humidity ratio
32,7 		! Type15:Percent relative humidity ->Outside air %RH
32,1 		! Type15:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_hys1		! Equa-2:CoolSig_hys1 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_hys1		! Equa-2:FanSig_hys1 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 56
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 57
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-2" (Type 2)
* 

UNIT 20 TYPE 2	 Type2b-2
*$UNIT_NAME Type2b-2
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1862 274
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
24,1 		! 时间延迟-2:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
24,1 		! 时间延迟-2:Output Value ->Monitoring temperature Tin
20,1 		! Type2b-2:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-2"
* 
EQUATIONS 4
Load_enablehys1 = gt(load_kwhys1,1.0)*LoadWindow
load_kwhys1 = [7,1]/3600
CoolSig_hys1 = [20,1]*Load_enablehys1
FanSig_hys1 = Load_enablehys1
*$UNIT_NAME Equa-2
*$LAYER Main
*$POSITION 1866 181
*$UNIT_NUMBER 21

*------------------------------------------------------------------------------


* Model "时间延迟-2" (Type 150)
* 

UNIT 24 TYPE 150	 时间延迟-2
*$UNIT_NAME 时间延迟-2
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 1387 247
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
18,1 		! 负荷需求端-2:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-3" (Type 682)
* 

UNIT 27 TYPE 682	 负荷需求端-3
*$UNIT_NAME 负荷需求端-3
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 2547 284
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
28,1 		! Type954a-3:Outlet air temperature ->Inlet Temperature
28,4 		! Type954a-3:Outlet air flow rate ->Inlet Flowrate
8,1 		! 厕所:Output 1 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-3" (Type 954)
* 

UNIT 28 TYPE 954	 Type954a-3
*$UNIT_NAME Type954a-3
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 2554 407
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
60		! 2 Logical Unit - cooling data
61		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3216		! 10 Total air flow rate
6030		! 11 Rated indoor fan power
7728		! 12 Rated outdoor fan power
199605		! 13 Rated total cooling capacity
129743		! 14 Rated sensible cooling capacity
52743		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3216		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
31,1 		! 时间延迟-3:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
27,2 		! 负荷需求端-3:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
32,1 		! Type15:Dry bulb temperature ->Outside air temperature
32,6 		! Type15:Humidity ratio ->Outside air humidity ratio
32,7 		! Type15:Percent relative humidity ->Outside air %RH
32,1 		! Type15:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_cs1		! Equa-3:CoolSig_cs1 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_cs1		! Equa-3:FanSig_cs1 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 60
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 61
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-3" (Type 2)
* 

UNIT 29 TYPE 2	 Type2b-3
*$UNIT_NAME Type2b-3
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2722 290
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
31,1 		! 时间延迟-3:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
31,1 		! 时间延迟-3:Output Value ->Monitoring temperature Tin
29,1 		! Type2b-3:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-3"
* 
EQUATIONS 4
Load_enablecs1 = gt(load_kwcs1,1.0)*LoadWindow
load_kwcs1 = [8,1]/3600
CoolSig_cs1 = [29,1]*Load_enablecs1
FanSig_cs1 = Load_enablecs1
*$UNIT_NAME Equa-3
*$LAYER Main
*$POSITION 2723 194
*$UNIT_NUMBER 30

*------------------------------------------------------------------------------


* Model "时间延迟-3" (Type 150)
* 

UNIT 31 TYPE 150	 时间延迟-3
*$UNIT_NAME 时间延迟-3
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 2244 260
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
27,1 		! 负荷需求端-3:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "Type15" (Type 15)
* 

UNIT 32 TYPE 15	 Type15
*$UNIT_NAME Type15
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY2\Type15-2.tmf
*$POSITION 2230 421
*$LAYER Main # 
PARAMETERS 9
2		! 1 File Type
62		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
1		! 6 Number of surfaces
1		! 7 Tracking mode
0.0		! 8 Slope of surface
0		! 9 Azimuth of surface
*** External files
ASSIGN "D:\Trnsys18\Weather\Meteonorm\Asia\CN-Shanghai-583670.tm2" 62
*|? Which file contains the TMY-2 weather data? |1000
*------------------------------------------------------------------------------

* Model "负荷需求端-4" (Type 682)
* 

UNIT 34 TYPE 682	 负荷需求端-4
*$UNIT_NAME 负荷需求端-4
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 3307 271
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
35,1 		! Type954a-4:Outlet air temperature ->Inlet Temperature
35,4 		! Type954a-4:Outlet air flow rate ->Inlet Flowrate
9,1 		! 走廊:Output 1 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-4" (Type 954)
* 

UNIT 35 TYPE 954	 Type954a-4
*$UNIT_NAME Type954a-4
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3314 394
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
64		! 2 Logical Unit - cooling data
65		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2048		! 10 Total air flow rate
3839		! 11 Rated indoor fan power
4920		! 12 Rated outdoor fan power
127086		! 13 Rated total cooling capacity
82606		! 14 Rated sensible cooling capacity
33581		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2048		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
295,1 		! 时间延迟-4:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
34,2 		! 负荷需求端-4:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
40,1 		! Type15-3:Dry bulb temperature ->Outside air temperature
40,6 		! Type15-3:Humidity ratio ->Outside air humidity ratio
40,7 		! Type15-3:Percent relative humidity ->Outside air %RH
40,1 		! Type15-3:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_zl1		! Equa-4:CoolSig_zl1 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_zl1		! Equa-4:FanSig_zl1 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
26 0.012 45 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 64
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 65
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* EQUATIONS "Equa-4"
* 
EQUATIONS 4
Load_enablezl1 = gt(load_kwzl1,1.0)*LoadWindow
load_kwzl1 = [9,1]/3600
CoolSig_zl1 = Load_enablezl1*[296,1]
FanSig_zl1 = Load_enablezl1
*$UNIT_NAME Equa-4
*$LAYER Main
*$POSITION 3483 181
*$UNIT_NUMBER 38

*------------------------------------------------------------------------------


* Model "Type15-3" (Type 15)
* 

UNIT 40 TYPE 15	 Type15-3
*$UNIT_NAME Type15-3
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY2\Type15-2.tmf
*$POSITION 2990 408
*$LAYER Main # 
PARAMETERS 9
2		! 1 File Type
66		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
1		! 6 Number of surfaces
1		! 7 Tracking mode
0.0		! 8 Slope of surface
0		! 9 Azimuth of surface
*** External files
ASSIGN "D:\Trnsys18\Weather\Meteonorm\Asia\CN-Shanghai-583670.tm2" 66
*|? Which file contains the TMY-2 weather data? |1000
*------------------------------------------------------------------------------

* Model "Type65c-4" (Type 65)
* 

UNIT 41 TYPE 65	 Type65c-4
*$UNIT_NAME Type65c-4
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 3590 407
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
50		! 4 Left axis maximum
0.0		! 5 Right axis minimum
50		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
67		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
35,1 		! Type954a-4:Outlet air temperature ->Left axis variable-1
34,1 		! 负荷需求端-4:Outlet Temperature ->Left axis variable-2
0,0		! [unconnected] Right axis variable-1
0,0		! [unconnected] Right axis variable-2
*** INITIAL INPUT VALUES
进风 回风 label label 
LABELS  3
"Temperature [C]"
"Heat Transfer Rate [kJ/h]"
zl
*** External files
ASSIGN "***.plt" 67
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "负荷需求端-5" (Type 682)
* 

UNIT 43 TYPE 682	 负荷需求端-5
*$UNIT_NAME 负荷需求端-5
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 700 738
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
44,1 		! Type954a-5:Outlet air temperature ->Inlet Temperature
44,4 		! Type954a-5:Outlet air flow rate ->Inlet Flowrate
6,2 		! 办公室:Output 2 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-5" (Type 954)
* 

UNIT 44 TYPE 954	 Type954a-5
*$UNIT_NAME Type954a-5
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 707 860
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
68		! 2 Logical Unit - cooling data
69		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
6450		! 10 Total air flow rate
12095		! 11 Rated indoor fan power
15501		! 12 Rated outdoor fan power
400372		! 13 Rated total cooling capacity
260251		! 14 Rated sensible cooling capacity
105797		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
6450		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
48,1 		! 时间延迟-5:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
43,2 		! 负荷需求端-5:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
23,1 		! 天气文件:Dry bulb temperature ->Outside air temperature
23,6 		! 天气文件:Humidity ratio ->Outside air humidity ratio
23,7 		! 天气文件:Percent relative humidity ->Outside air %RH
23,1 		! 天气文件:Dry bulb temperature ->Ambient (sink) temperature
CoolSig2		! Equa-5:CoolSig2 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig2		! Equa-5:FanSig2 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 68
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 69
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-5" (Type 2)
* 

UNIT 45 TYPE 2	 Type2b-5
*$UNIT_NAME Type2b-5
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 872 740
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
48,1 		! 时间延迟-5:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
48,1 		! 时间延迟-5:Output Value ->Monitoring temperature Tin
45,1 		! Type2b-5:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-5"
* 
EQUATIONS 4
Load_enable2 = gt(load_kw2,1.0)*LoadWindow
load_kw2 = [6,2]/3600
CoolSig2 = [45,1]*Load_enable2
FanSig2 = Load_enable2
*$UNIT_NAME Equa-5
*$LAYER Main
*$POSITION 876 647
*$UNIT_NUMBER 46

*------------------------------------------------------------------------------


* Model "时间延迟-5" (Type 150)
* 

UNIT 48 TYPE 150	 时间延迟-5
*$UNIT_NAME 时间延迟-5
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 399 713
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
43,1 		! 负荷需求端-5:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-6" (Type 682)
* 

UNIT 42 TYPE 682	 负荷需求端-6
*$UNIT_NAME 负荷需求端-6
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 939 858
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
49,1 		! Type954a-6:Outlet air temperature ->Inlet Temperature
49,4 		! Type954a-6:Outlet air flow rate ->Inlet Flowrate
6,3 		! 办公室:Output 3 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-6" (Type 954)
* 

UNIT 49 TYPE 954	 Type954a-6
*$UNIT_NAME Type954a-6
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 946 980
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
71		! 2 Logical Unit - cooling data
72		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
6450		! 10 Total air flow rate
12095		! 11 Rated indoor fan power
15501		! 12 Rated outdoor fan power
400372		! 13 Rated total cooling capacity
260251		! 14 Rated sensible cooling capacity
105797		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
6450		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
53,1 		! 时间延迟-6:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
42,2 		! 负荷需求端-6:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
23,1 		! 天气文件:Dry bulb temperature ->Outside air temperature
23,6 		! 天气文件:Humidity ratio ->Outside air humidity ratio
23,7 		! 天气文件:Percent relative humidity ->Outside air %RH
23,1 		! 天气文件:Dry bulb temperature ->Ambient (sink) temperature
CoolSig3		! Equa-6:CoolSig3 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig3		! Equa-6:FanSig3 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 71
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 72
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-6" (Type 2)
* 

UNIT 50 TYPE 2	 Type2b-6
*$UNIT_NAME Type2b-6
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1111 860
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
53,1 		! 时间延迟-6:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
53,1 		! 时间延迟-6:Output Value ->Monitoring temperature Tin
50,1 		! Type2b-6:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-6"
* 
EQUATIONS 4
Load_enable3 = gt(load_kw3,1.0)*LoadWindow
load_kw3 = [6,3]/3600
CoolSig3 = [50,1]*Load_enable3
FanSig3 = Load_enable3
*$UNIT_NAME Equa-6
*$LAYER Main
*$POSITION 1115 767
*$UNIT_NUMBER 51

*------------------------------------------------------------------------------


* Model "时间延迟-6" (Type 150)
* 

UNIT 53 TYPE 150	 时间延迟-6
*$UNIT_NAME 时间延迟-6
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 638 833
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
42,1 		! 负荷需求端-6:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-7" (Type 682)
* 

UNIT 47 TYPE 682	 负荷需求端-7
*$UNIT_NAME 负荷需求端-7
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 1115 1021
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
54,1 		! Type954a-7:Outlet air temperature ->Inlet Temperature
54,4 		! Type954a-7:Outlet air flow rate ->Inlet Flowrate
6,4 		! 办公室:Output 4 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-7" (Type 954)
* 

UNIT 54 TYPE 954	 Type954a-7
*$UNIT_NAME Type954a-7
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 1122 1143
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
74		! 2 Logical Unit - cooling data
75		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
6450		! 10 Total air flow rate
12095		! 11 Rated indoor fan power
15501		! 12 Rated outdoor fan power
400372		! 13 Rated total cooling capacity
260251		! 14 Rated sensible cooling capacity
105797		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
6450		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
58,1 		! 时间延迟-7:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
47,2 		! 负荷需求端-7:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
23,1 		! 天气文件:Dry bulb temperature ->Outside air temperature
23,6 		! 天气文件:Humidity ratio ->Outside air humidity ratio
23,7 		! 天气文件:Percent relative humidity ->Outside air %RH
23,1 		! 天气文件:Dry bulb temperature ->Ambient (sink) temperature
CoolSig4		! Equa-7:CoolSig4 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig4		! Equa-7:FanSig4 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 74
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 75
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-7" (Type 2)
* 

UNIT 55 TYPE 2	 Type2b-7
*$UNIT_NAME Type2b-7
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1287 1023
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
58,1 		! 时间延迟-7:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
58,1 		! 时间延迟-7:Output Value ->Monitoring temperature Tin
55,1 		! Type2b-7:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-7"
* 
EQUATIONS 4
Load_enable4 = gt(load_kw4,1.0)*LoadWindow
load_kw4 = [6,4]/3600
CoolSig4 = [55,1]*Load_enable4
FanSig4 = Load_enable4
*$UNIT_NAME Equa-7
*$LAYER Main
*$POSITION 1291 930
*$UNIT_NUMBER 56

*------------------------------------------------------------------------------


* Model "时间延迟-7" (Type 150)
* 

UNIT 58 TYPE 150	 时间延迟-7
*$UNIT_NAME 时间延迟-7
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 814 996
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
47,1 		! 负荷需求端-7:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-8" (Type 682)
* 

UNIT 52 TYPE 682	 负荷需求端-8
*$UNIT_NAME 负荷需求端-8
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 846 938
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
57,1 		! Type954a-8:Outlet air temperature ->Inlet Temperature
57,4 		! Type954a-8:Outlet air flow rate ->Inlet Flowrate
6,5 		! 办公室:Output 5 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-8" (Type 954)
* 

UNIT 57 TYPE 954	 Type954a-8
*$UNIT_NAME Type954a-8
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 853 1060
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
76		! 2 Logical Unit - cooling data
77		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
6450		! 10 Total air flow rate
12095		! 11 Rated indoor fan power
15501		! 12 Rated outdoor fan power
400372		! 13 Rated total cooling capacity
260251		! 14 Rated sensible cooling capacity
105797		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
6450		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
61,1 		! 时间延迟-8:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
52,2 		! 负荷需求端-8:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
23,1 		! 天气文件:Dry bulb temperature ->Outside air temperature
23,6 		! 天气文件:Humidity ratio ->Outside air humidity ratio
23,7 		! 天气文件:Percent relative humidity ->Outside air %RH
23,1 		! 天气文件:Dry bulb temperature ->Ambient (sink) temperature
CoolSig5		! Equa-8:CoolSig5 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig5		! Equa-8:FanSig5 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 76
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 77
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-8" (Type 2)
* 

UNIT 59 TYPE 2	 Type2b-8
*$UNIT_NAME Type2b-8
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1018 940
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
61,1 		! 时间延迟-8:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
61,1 		! 时间延迟-8:Output Value ->Monitoring temperature Tin
59,1 		! Type2b-8:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-8"
* 
EQUATIONS 4
Load_enable5 = gt(load_kw5,1.0)*LoadWindow
load_kw5 = [6,5]/3600
CoolSig5 = [59,1]*Load_enable5
FanSig5 = Load_enable5
*$UNIT_NAME Equa-8
*$LAYER Main
*$POSITION 1022 847
*$UNIT_NUMBER 60

*------------------------------------------------------------------------------


* Model "时间延迟-8" (Type 150)
* 

UNIT 61 TYPE 150	 时间延迟-8
*$UNIT_NAME 时间延迟-8
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 545 913
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
52,1 		! 负荷需求端-8:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-9" (Type 682)
* 

UNIT 62 TYPE 682	 负荷需求端-9
*$UNIT_NAME 负荷需求端-9
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 1073 845
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
63,1 		! Type954a-9:Outlet air temperature ->Inlet Temperature
63,4 		! Type954a-9:Outlet air flow rate ->Inlet Flowrate
6,6 		! 办公室:Output 6 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-9" (Type 954)
* 

UNIT 63 TYPE 954	 Type954a-9
*$UNIT_NAME Type954a-9
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 1080 967
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
78		! 2 Logical Unit - cooling data
79		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
6450		! 10 Total air flow rate
12095		! 11 Rated indoor fan power
15501		! 12 Rated outdoor fan power
400372		! 13 Rated total cooling capacity
260251		! 14 Rated sensible cooling capacity
105797		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
6450		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
66,1 		! 时间延迟-9:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
62,2 		! 负荷需求端-9:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
23,1 		! 天气文件:Dry bulb temperature ->Outside air temperature
23,6 		! 天气文件:Humidity ratio ->Outside air humidity ratio
23,7 		! 天气文件:Percent relative humidity ->Outside air %RH
23,1 		! 天气文件:Dry bulb temperature ->Ambient (sink) temperature
CoolSig6		! Equa-9:CoolSig6 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig6		! Equa-9:FanSig6 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 78
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 79
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-9" (Type 2)
* 

UNIT 64 TYPE 2	 Type2b-9
*$UNIT_NAME Type2b-9
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1245 847
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
66,1 		! 时间延迟-9:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
66,1 		! 时间延迟-9:Output Value ->Monitoring temperature Tin
64,1 		! Type2b-9:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-9"
* 
EQUATIONS 4
Load_enable6 = gt(load_kw6,1.0)*LoadWindow
load_kw6 = [6,6]/3600
CoolSig6 = [64,1]*Load_enable6
FanSig6 = Load_enable6
*$UNIT_NAME Equa-9
*$LAYER Main
*$POSITION 1249 754
*$UNIT_NUMBER 65

*------------------------------------------------------------------------------


* Model "时间延迟-9" (Type 150)
* 

UNIT 66 TYPE 150	 时间延迟-9
*$UNIT_NAME 时间延迟-9
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 772 820
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
62,1 		! 负荷需求端-9:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-10" (Type 682)
* 

UNIT 67 TYPE 682	 负荷需求端-10
*$UNIT_NAME 负荷需求端-10
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 1537 968
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
68,1 		! Type954a-10:Outlet air temperature ->Inlet Temperature
68,4 		! Type954a-10:Outlet air flow rate ->Inlet Flowrate
6,7 		! 办公室:Output 7 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-10" (Type 954)
* 

UNIT 68 TYPE 954	 Type954a-10
*$UNIT_NAME Type954a-10
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 1544 1090
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
80		! 2 Logical Unit - cooling data
81		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
6450		! 10 Total air flow rate
12095		! 11 Rated indoor fan power
15501		! 12 Rated outdoor fan power
400372		! 13 Rated total cooling capacity
260251		! 14 Rated sensible cooling capacity
105797		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
6450		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
71,1 		! 时间延迟-10:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
67,2 		! 负荷需求端-10:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
23,1 		! 天气文件:Dry bulb temperature ->Outside air temperature
23,6 		! 天气文件:Humidity ratio ->Outside air humidity ratio
23,7 		! 天气文件:Percent relative humidity ->Outside air %RH
23,1 		! 天气文件:Dry bulb temperature ->Ambient (sink) temperature
CoolSig7		! Equa-10:CoolSig7 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig7		! Equa-10:FanSig7 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 80
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 81
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-10" (Type 2)
* 

UNIT 69 TYPE 2	 Type2b-10
*$UNIT_NAME Type2b-10
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1709 970
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
71,1 		! 时间延迟-10:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
71,1 		! 时间延迟-10:Output Value ->Monitoring temperature Tin
69,1 		! Type2b-10:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-10"
* 
EQUATIONS 4
Load_enable7 = gt(load_kw7,1.0)*LoadWindow
load_kw7 = [6,7]/3600
CoolSig7 = [69,1]*Load_enable7
FanSig7 = Load_enable7
*$UNIT_NAME Equa-10
*$LAYER Main
*$POSITION 1713 877
*$UNIT_NUMBER 70

*------------------------------------------------------------------------------


* Model "时间延迟-10" (Type 150)
* 

UNIT 71 TYPE 150	 时间延迟-10
*$UNIT_NAME 时间延迟-10
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 1236 943
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
67,1 		! 负荷需求端-10:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-11" (Type 682)
* 

UNIT 72 TYPE 682	 负荷需求端-11
*$UNIT_NAME 负荷需求端-11
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 1558 904
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
73,1 		! Type954a-11:Outlet air temperature ->Inlet Temperature
73,4 		! Type954a-11:Outlet air flow rate ->Inlet Flowrate
6,8 		! 办公室:Output 8 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-11" (Type 954)
* 

UNIT 73 TYPE 954	 Type954a-11
*$UNIT_NAME Type954a-11
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 1565 1026
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
82		! 2 Logical Unit - cooling data
83		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
6450		! 10 Total air flow rate
12095		! 11 Rated indoor fan power
15501		! 12 Rated outdoor fan power
400372		! 13 Rated total cooling capacity
260251		! 14 Rated sensible cooling capacity
105797		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
6450		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
76,1 		! 时间延迟-11:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
72,2 		! 负荷需求端-11:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
23,1 		! 天气文件:Dry bulb temperature ->Outside air temperature
23,6 		! 天气文件:Humidity ratio ->Outside air humidity ratio
23,7 		! 天气文件:Percent relative humidity ->Outside air %RH
23,1 		! 天气文件:Dry bulb temperature ->Ambient (sink) temperature
CoolSig8		! Equa-11:CoolSig8 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig8		! Equa-11:FanSig8 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 82
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 83
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-11" (Type 2)
* 

UNIT 74 TYPE 2	 Type2b-11
*$UNIT_NAME Type2b-11
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1730 906
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
76,1 		! 时间延迟-11:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
76,1 		! 时间延迟-11:Output Value ->Monitoring temperature Tin
74,1 		! Type2b-11:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-11"
* 
EQUATIONS 4
Load_enable8 = gt(load_kw8,1.0)*LoadWindow
load_kw8 = [6,8]/3600
CoolSig8 = [74,1]*Load_enable8
FanSig8 = Load_enable8
*$UNIT_NAME Equa-11
*$LAYER Main
*$POSITION 1734 813
*$UNIT_NUMBER 75

*------------------------------------------------------------------------------


* Model "时间延迟-11" (Type 150)
* 

UNIT 76 TYPE 150	 时间延迟-11
*$UNIT_NAME 时间延迟-11
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 1257 879
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
72,1 		! 负荷需求端-11:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-12" (Type 682)
* 

UNIT 77 TYPE 682	 负荷需求端-12
*$UNIT_NAME 负荷需求端-12
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 1802 979
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
78,1 		! Type954a-12:Outlet air temperature ->Inlet Temperature
78,4 		! Type954a-12:Outlet air flow rate ->Inlet Flowrate
6,9 		! 办公室:Output 9 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-12" (Type 954)
* 

UNIT 78 TYPE 954	 Type954a-12
*$UNIT_NAME Type954a-12
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 1809 1101
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
84		! 2 Logical Unit - cooling data
85		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
6450		! 10 Total air flow rate
12095		! 11 Rated indoor fan power
15501		! 12 Rated outdoor fan power
400372		! 13 Rated total cooling capacity
260251		! 14 Rated sensible cooling capacity
105797		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
6450		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
81,1 		! 时间延迟-12:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
77,2 		! 负荷需求端-12:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
23,1 		! 天气文件:Dry bulb temperature ->Outside air temperature
23,6 		! 天气文件:Humidity ratio ->Outside air humidity ratio
23,7 		! 天气文件:Percent relative humidity ->Outside air %RH
23,1 		! 天气文件:Dry bulb temperature ->Ambient (sink) temperature
CoolSig9		! Equa-12:CoolSig9 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig9		! Equa-12:FanSig9 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 84
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 85
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-12" (Type 2)
* 

UNIT 79 TYPE 2	 Type2b-12
*$UNIT_NAME Type2b-12
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1974 981
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
81,1 		! 时间延迟-12:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
81,1 		! 时间延迟-12:Output Value ->Monitoring temperature Tin
79,1 		! Type2b-12:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-12"
* 
EQUATIONS 4
Load_enable9 = gt(load_kw9,1.0)*LoadWindow
load_kw9 = [6,9]/3600
CoolSig9 = [79,1]*Load_enable9
FanSig9 = Load_enable9
*$UNIT_NAME Equa-12
*$LAYER Main
*$POSITION 1978 888
*$UNIT_NUMBER 80

*------------------------------------------------------------------------------


* Model "时间延迟-12" (Type 150)
* 

UNIT 81 TYPE 150	 时间延迟-12
*$UNIT_NAME 时间延迟-12
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 1501 954
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
77,1 		! 负荷需求端-12:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-13" (Type 682)
* 

UNIT 82 TYPE 682	 负荷需求端-13
*$UNIT_NAME 负荷需求端-13
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 1554 1011
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
83,1 		! Type954a-13:Outlet air temperature ->Inlet Temperature
83,4 		! Type954a-13:Outlet air flow rate ->Inlet Flowrate
6,10 		! 办公室:Output 10 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-13" (Type 954)
* 

UNIT 83 TYPE 954	 Type954a-13
*$UNIT_NAME Type954a-13
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 1561 1133
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
86		! 2 Logical Unit - cooling data
87		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
6450		! 10 Total air flow rate
12095		! 11 Rated indoor fan power
15501		! 12 Rated outdoor fan power
400372		! 13 Rated total cooling capacity
260251		! 14 Rated sensible cooling capacity
105797		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
6450		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
86,1 		! 时间延迟-13:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
82,2 		! 负荷需求端-13:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
0,0		! [unconnected] Outside air temperature
0,0		! [unconnected] Outside air humidity ratio
0,0		! [unconnected] Outside air %RH
0,0		! [unconnected] Ambient (sink) temperature
CoolSig10		! Equa-13:CoolSig10 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig10		! Equa-13:FanSig10 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 86
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 87
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-13" (Type 2)
* 

UNIT 84 TYPE 2	 Type2b-13
*$UNIT_NAME Type2b-13
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1726 1013
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
86,1 		! 时间延迟-13:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
86,1 		! 时间延迟-13:Output Value ->Monitoring temperature Tin
84,1 		! Type2b-13:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-13"
* 
EQUATIONS 4
Load_enable10 = gt(load_kw10,1.0)*LoadWindow
load_kw10 = [6,10]/3600
CoolSig10 = [84,1]*Load_enable10
FanSig10 = Load_enable10
*$UNIT_NAME Equa-13
*$LAYER Main
*$POSITION 1730 920
*$UNIT_NUMBER 85

*------------------------------------------------------------------------------


* Model "时间延迟-13" (Type 150)
* 

UNIT 86 TYPE 150	 时间延迟-13
*$UNIT_NAME 时间延迟-13
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 1253 986
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
82,1 		! 负荷需求端-13:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-14" (Type 682)
* 

UNIT 87 TYPE 682	 负荷需求端-14
*$UNIT_NAME 负荷需求端-14
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 1572 949
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
88,1 		! Type954a-14:Outlet air temperature ->Inlet Temperature
88,4 		! Type954a-14:Outlet air flow rate ->Inlet Flowrate
6,11 		! 办公室:Output 11 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-14" (Type 954)
* 

UNIT 88 TYPE 954	 Type954a-14
*$UNIT_NAME Type954a-14
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 1579 1071
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
88		! 2 Logical Unit - cooling data
89		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
6450		! 10 Total air flow rate
12095		! 11 Rated indoor fan power
15501		! 12 Rated outdoor fan power
400372		! 13 Rated total cooling capacity
260251		! 14 Rated sensible cooling capacity
105797		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
6450		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
91,1 		! 时间延迟-14:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
87,2 		! 负荷需求端-14:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
23,1 		! 天气文件:Dry bulb temperature ->Outside air temperature
23,6 		! 天气文件:Humidity ratio ->Outside air humidity ratio
23,7 		! 天气文件:Percent relative humidity ->Outside air %RH
23,1 		! 天气文件:Dry bulb temperature ->Ambient (sink) temperature
CoolSig11		! Equa-14:CoolSig11 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig11		! Equa-14:FanSig11 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 88
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 89
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-14" (Type 2)
* 

UNIT 89 TYPE 2	 Type2b-14
*$UNIT_NAME Type2b-14
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1744 951
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
91,1 		! 时间延迟-14:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
91,1 		! 时间延迟-14:Output Value ->Monitoring temperature Tin
89,1 		! Type2b-14:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-14"
* 
EQUATIONS 4
Load_enable11 = gt(load_kw11,1.0)*LoadWindow
load_kw11 = [6,11]/3600
CoolSig11 = [89,1]*Load_enable11
FanSig11 = Load_enable11
*$UNIT_NAME Equa-14
*$LAYER Main
*$POSITION 1748 858
*$UNIT_NUMBER 90

*------------------------------------------------------------------------------


* Model "时间延迟-14" (Type 150)
* 

UNIT 91 TYPE 150	 时间延迟-14
*$UNIT_NAME 时间延迟-14
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 1271 924
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
87,1 		! 负荷需求端-14:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-15" (Type 682)
* 

UNIT 92 TYPE 682	 负荷需求端-15
*$UNIT_NAME 负荷需求端-15
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 1730 977
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
93,1 		! Type954a-15:Outlet air temperature ->Inlet Temperature
93,4 		! Type954a-15:Outlet air flow rate ->Inlet Flowrate
6,12 		! 办公室:Output 12 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-15" (Type 954)
* 

UNIT 93 TYPE 954	 Type954a-15
*$UNIT_NAME Type954a-15
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 1737 1099
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
90		! 2 Logical Unit - cooling data
91		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
6450		! 10 Total air flow rate
12095		! 11 Rated indoor fan power
15501		! 12 Rated outdoor fan power
400372		! 13 Rated total cooling capacity
260251		! 14 Rated sensible cooling capacity
105797		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
6450		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
96,1 		! 时间延迟-15:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
92,2 		! 负荷需求端-15:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
23,1 		! 天气文件:Dry bulb temperature ->Outside air temperature
23,6 		! 天气文件:Humidity ratio ->Outside air humidity ratio
23,7 		! 天气文件:Percent relative humidity ->Outside air %RH
23,1 		! 天气文件:Dry bulb temperature ->Ambient (sink) temperature
CoolSig12		! Equa-15:CoolSig12 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig12		! Equa-15:FanSig12 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 90
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 91
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-15" (Type 2)
* 

UNIT 94 TYPE 2	 Type2b-15
*$UNIT_NAME Type2b-15
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1902 979
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
96,1 		! 时间延迟-15:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
96,1 		! 时间延迟-15:Output Value ->Monitoring temperature Tin
94,1 		! Type2b-15:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-15"
* 
EQUATIONS 4
Load_enable12 = gt(load_kw12,1.0)*LoadWindow
load_kw12 = [6,12]/3600
CoolSig12 = [94,1]*Load_enable12
FanSig12 = Load_enable12
*$UNIT_NAME Equa-15
*$LAYER Main
*$POSITION 1906 886
*$UNIT_NUMBER 95

*------------------------------------------------------------------------------


* Model "时间延迟-15" (Type 150)
* 

UNIT 96 TYPE 150	 时间延迟-15
*$UNIT_NAME 时间延迟-15
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 1429 952
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
92,1 		! 负荷需求端-15:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-16" (Type 682)
* 

UNIT 97 TYPE 682	 负荷需求端-16
*$UNIT_NAME 负荷需求端-16
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 1673 685
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
98,1 		! Type954a-16:Outlet air temperature ->Inlet Temperature
98,4 		! Type954a-16:Outlet air flow rate ->Inlet Flowrate
7,2 		! 会议室:Output 2 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-16" (Type 954)
* 

UNIT 98 TYPE 954	 Type954a-16
*$UNIT_NAME Type954a-16
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 1682 807
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
92		! 2 Logical Unit - cooling data
93		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3777		! 10 Total air flow rate
7082		! 11 Rated indoor fan power
9103		! 12 Rated outdoor fan power
234432		! 13 Rated total cooling capacity
152381		! 14 Rated sensible cooling capacity
61946		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3777		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
101,1 		! 时间延迟-16:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
97,2 		! 负荷需求端-16:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
102,1 		! Type15-4:Dry bulb temperature ->Outside air temperature
102,6 		! Type15-4:Humidity ratio ->Outside air humidity ratio
102,7 		! Type15-4:Percent relative humidity ->Outside air %RH
102,1 		! Type15-4:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_hys2		! Equa-16:CoolSig_hys2 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_hys2		! Equa-16:FanSig_hys2 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 92
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 93
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-16" (Type 2)
* 

UNIT 99 TYPE 2	 Type2b-16
*$UNIT_NAME Type2b-16
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1848 687
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
101,1 		! 时间延迟-16:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
101,1 		! 时间延迟-16:Output Value ->Monitoring temperature Tin
99,1 		! Type2b-16:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-16"
* 
EQUATIONS 4
Load_enablehys2 = gt(load_kwhys2,1.0)*LoadWindow
load_kwhys2 = [7,2]/3600
CoolSig_hys2 = [99,1]*Load_enablehys2
FanSig_hys2 = Load_enablehys2
*$UNIT_NAME Equa-16
*$LAYER Main
*$POSITION 1852 594
*$UNIT_NUMBER 100

*------------------------------------------------------------------------------


* Model "时间延迟-16" (Type 150)
* 

UNIT 101 TYPE 150	 时间延迟-16
*$UNIT_NAME 时间延迟-16
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 1373 660
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
97,1 		! 负荷需求端-16:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "Type15-4" (Type 15)
* 

UNIT 102 TYPE 15	 Type15-4
*$UNIT_NAME Type15-4
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY2\Type15-2.tmf
*$POSITION 1213 780
*$LAYER Main # 
PARAMETERS 9
2		! 1 File Type
94		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
1		! 6 Number of surfaces
1		! 7 Tracking mode
0.0		! 8 Slope of surface
0		! 9 Azimuth of surface
*** External files
ASSIGN "D:\Trnsys18\Weather\Meteonorm\Asia\CN-Shanghai-583670.tm2" 94
*|? Which file contains the TMY-2 weather data? |1000
*------------------------------------------------------------------------------

* Model "负荷需求端-17" (Type 682)
* 

UNIT 103 TYPE 682	 负荷需求端-17
*$UNIT_NAME 负荷需求端-17
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 1996 956
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
104,1 		! Type954a-17:Outlet air temperature ->Inlet Temperature
104,4 		! Type954a-17:Outlet air flow rate ->Inlet Flowrate
7,3 		! 会议室:Output 3 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-17" (Type 954)
* 

UNIT 104 TYPE 954	 Type954a-17
*$UNIT_NAME Type954a-17
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 2005 1078
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
95		! 2 Logical Unit - cooling data
96		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3777		! 10 Total air flow rate
7082		! 11 Rated indoor fan power
9103		! 12 Rated outdoor fan power
234432		! 13 Rated total cooling capacity
152381		! 14 Rated sensible cooling capacity
61946		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3777		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
107,1 		! 时间延迟-17:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
103,2 		! 负荷需求端-17:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
108,1 		! Type15-5:Dry bulb temperature ->Outside air temperature
108,6 		! Type15-5:Humidity ratio ->Outside air humidity ratio
108,7 		! Type15-5:Percent relative humidity ->Outside air %RH
108,1 		! Type15-5:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_hys3		! Equa-17:CoolSig_hys3 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_hys3		! Equa-17:FanSig_hys3 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 95
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 96
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-17" (Type 2)
* 

UNIT 105 TYPE 2	 Type2b-17
*$UNIT_NAME Type2b-17
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2171 958
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
107,1 		! 时间延迟-17:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
107,1 		! 时间延迟-17:Output Value ->Monitoring temperature Tin
105,1 		! Type2b-17:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-17"
* 
EQUATIONS 4
Load_enablehys3 = gt(load_kwhys3,1.0)*LoadWindow
load_kwhys3 = [7,3]/3600
CoolSig_hys3 = [105,1]*Load_enablehys3
FanSig_hys3 = Load_enablehys3
*$UNIT_NAME Equa-17
*$LAYER Main
*$POSITION 2172 861
*$UNIT_NUMBER 106

*------------------------------------------------------------------------------


* Model "时间延迟-17" (Type 150)
* 

UNIT 107 TYPE 150	 时间延迟-17
*$UNIT_NAME 时间延迟-17
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 1696 931
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
103,1 		! 负荷需求端-17:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "Type15-5" (Type 15)
* 

UNIT 108 TYPE 15	 Type15-5
*$UNIT_NAME Type15-5
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY2\Type15-2.tmf
*$POSITION 1536 1051
*$LAYER Main # 
PARAMETERS 9
2		! 1 File Type
97		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
1		! 6 Number of surfaces
1		! 7 Tracking mode
0.0		! 8 Slope of surface
0		! 9 Azimuth of surface
*** External files
ASSIGN "D:\Trnsys18\Weather\Meteonorm\Asia\CN-Shanghai-583670.tm2" 97
*|? Which file contains the TMY-2 weather data? |1000
*------------------------------------------------------------------------------

* Model "负荷需求端-18" (Type 682)
* 

UNIT 109 TYPE 682	 负荷需求端-18
*$UNIT_NAME 负荷需求端-18
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 1972 808
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
110,1 		! Type954a-18:Outlet air temperature ->Inlet Temperature
110,4 		! Type954a-18:Outlet air flow rate ->Inlet Flowrate
7,4 		! 会议室:Output 4 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-18" (Type 954)
* 

UNIT 110 TYPE 954	 Type954a-18
*$UNIT_NAME Type954a-18
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 1981 930
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
98		! 2 Logical Unit - cooling data
99		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3777		! 10 Total air flow rate
7082		! 11 Rated indoor fan power
9103		! 12 Rated outdoor fan power
234432		! 13 Rated total cooling capacity
152381		! 14 Rated sensible cooling capacity
61946		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3777		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
113,1 		! 时间延迟-18:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
109,2 		! 负荷需求端-18:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
114,1 		! Type15-6:Dry bulb temperature ->Outside air temperature
114,6 		! Type15-6:Humidity ratio ->Outside air humidity ratio
114,7 		! Type15-6:Percent relative humidity ->Outside air %RH
114,1 		! Type15-6:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_hys4		! Equa-18:CoolSig_hys4 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_hys4		! Equa-18:FanSig_hys4 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 98
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 99
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-18" (Type 2)
* 

UNIT 111 TYPE 2	 Type2b-18
*$UNIT_NAME Type2b-18
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2147 810
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
113,1 		! 时间延迟-18:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
113,1 		! 时间延迟-18:Output Value ->Monitoring temperature Tin
111,1 		! Type2b-18:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-18"
* 
EQUATIONS 4
Load_enablehys4 = gt(load_kwhys4,1.0)*LoadWindow
load_kwhys4 = [7,4]/3600
CoolSig_hys4 = [111,1]*Load_enablehys4
FanSig_hys4 = Load_enablehys4
*$UNIT_NAME Equa-18
*$LAYER Main
*$POSITION 2151 717
*$UNIT_NUMBER 112

*------------------------------------------------------------------------------


* Model "时间延迟-18" (Type 150)
* 

UNIT 113 TYPE 150	 时间延迟-18
*$UNIT_NAME 时间延迟-18
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 1672 783
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
109,1 		! 负荷需求端-18:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "Type15-6" (Type 15)
* 

UNIT 114 TYPE 15	 Type15-6
*$UNIT_NAME Type15-6
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY2\Type15-2.tmf
*$POSITION 1512 903
*$LAYER Main # 
PARAMETERS 9
2		! 1 File Type
100		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
1		! 6 Number of surfaces
1		! 7 Tracking mode
0.0		! 8 Slope of surface
0		! 9 Azimuth of surface
*** External files
ASSIGN "D:\Trnsys18\Weather\Meteonorm\Asia\CN-Shanghai-583670.tm2" 100
*|? Which file contains the TMY-2 weather data? |1000
*------------------------------------------------------------------------------

* Model "负荷需求端-19" (Type 682)
* 

UNIT 115 TYPE 682	 负荷需求端-19
*$UNIT_NAME 负荷需求端-19
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 2083 978
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
116,1 		! Type954a-19:Outlet air temperature ->Inlet Temperature
116,4 		! Type954a-19:Outlet air flow rate ->Inlet Flowrate
7,5 		! 会议室:Output 5 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-19" (Type 954)
* 

UNIT 116 TYPE 954	 Type954a-19
*$UNIT_NAME Type954a-19
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 2092 1100
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
101		! 2 Logical Unit - cooling data
102		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3777		! 10 Total air flow rate
7082		! 11 Rated indoor fan power
9103		! 12 Rated outdoor fan power
234432		! 13 Rated total cooling capacity
152381		! 14 Rated sensible cooling capacity
61946		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3777		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
119,1 		! 时间延迟-19:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
115,2 		! 负荷需求端-19:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
120,1 		! Type15-7:Dry bulb temperature ->Outside air temperature
120,6 		! Type15-7:Humidity ratio ->Outside air humidity ratio
120,7 		! Type15-7:Percent relative humidity ->Outside air %RH
120,1 		! Type15-7:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_hys5		! Equa-19:CoolSig_hys5 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_hys5		! Equa-19:FanSig_hys5 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 101
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 102
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-19" (Type 2)
* 

UNIT 117 TYPE 2	 Type2b-19
*$UNIT_NAME Type2b-19
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2258 980
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
119,1 		! 时间延迟-19:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
119,1 		! 时间延迟-19:Output Value ->Monitoring temperature Tin
117,1 		! Type2b-19:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-19"
* 
EQUATIONS 4
Load_enablehys5 = gt(load_kwhys5,1.0)*LoadWindow
load_kwhys5 = [7,5]/3600
CoolSig_hys5 = [117,1]*Load_enablehys5
FanSig_hys5 = Load_enablehys5
*$UNIT_NAME Equa-19
*$LAYER Main
*$POSITION 2262 887
*$UNIT_NUMBER 118

*------------------------------------------------------------------------------


* Model "时间延迟-19" (Type 150)
* 

UNIT 119 TYPE 150	 时间延迟-19
*$UNIT_NAME 时间延迟-19
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 1783 953
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
115,1 		! 负荷需求端-19:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "Type15-7" (Type 15)
* 

UNIT 120 TYPE 15	 Type15-7
*$UNIT_NAME Type15-7
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY2\Type15-2.tmf
*$POSITION 1623 1073
*$LAYER Main # 
PARAMETERS 9
2		! 1 File Type
103		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
1		! 6 Number of surfaces
1		! 7 Tracking mode
0.0		! 8 Slope of surface
0		! 9 Azimuth of surface
*** External files
ASSIGN "D:\Trnsys18\Weather\Meteonorm\Asia\CN-Shanghai-583670.tm2" 103
*|? Which file contains the TMY-2 weather data? |1000
*------------------------------------------------------------------------------

* Model "负荷需求端-20" (Type 682)
* 

UNIT 121 TYPE 682	 负荷需求端-20
*$UNIT_NAME 负荷需求端-20
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 2080 877
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
122,1 		! Type954a-20:Outlet air temperature ->Inlet Temperature
122,4 		! Type954a-20:Outlet air flow rate ->Inlet Flowrate
7,6 		! 会议室:Output 6 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-20" (Type 954)
* 

UNIT 122 TYPE 954	 Type954a-20
*$UNIT_NAME Type954a-20
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 2089 999
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
104		! 2 Logical Unit - cooling data
105		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3777		! 10 Total air flow rate
7082		! 11 Rated indoor fan power
9103		! 12 Rated outdoor fan power
234432		! 13 Rated total cooling capacity
152381		! 14 Rated sensible cooling capacity
61946		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3777		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
125,1 		! 时间延迟-20:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
121,2 		! 负荷需求端-20:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
126,1 		! Type15-8:Dry bulb temperature ->Outside air temperature
126,6 		! Type15-8:Humidity ratio ->Outside air humidity ratio
126,7 		! Type15-8:Percent relative humidity ->Outside air %RH
126,1 		! Type15-8:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_hys6		! Equa-20:CoolSig_hys6 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_hys6		! Equa-20:FanSig_hys6 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 104
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 105
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-20" (Type 2)
* 

UNIT 123 TYPE 2	 Type2b-20
*$UNIT_NAME Type2b-20
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2255 879
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
125,1 		! 时间延迟-20:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
125,1 		! 时间延迟-20:Output Value ->Monitoring temperature Tin
123,1 		! Type2b-20:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-20"
* 
EQUATIONS 4
Load_enablehys6 = gt(load_kwhys6,1.0)*LoadWindow
load_kwhys6 = [7,6]/3600
CoolSig_hys6 = [123,1]*Load_enablehys6
FanSig_hys6 = Load_enablehys6
*$UNIT_NAME Equa-20
*$LAYER Main
*$POSITION 2259 786
*$UNIT_NUMBER 124

*------------------------------------------------------------------------------


* Model "时间延迟-20" (Type 150)
* 

UNIT 125 TYPE 150	 时间延迟-20
*$UNIT_NAME 时间延迟-20
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 1780 852
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
121,1 		! 负荷需求端-20:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "Type15-8" (Type 15)
* 

UNIT 126 TYPE 15	 Type15-8
*$UNIT_NAME Type15-8
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY2\Type15-2.tmf
*$POSITION 1620 972
*$LAYER Main # 
PARAMETERS 9
2		! 1 File Type
106		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
1		! 6 Number of surfaces
1		! 7 Tracking mode
0.0		! 8 Slope of surface
0		! 9 Azimuth of surface
*** External files
ASSIGN "D:\Trnsys18\Weather\Meteonorm\Asia\CN-Shanghai-583670.tm2" 106
*|? Which file contains the TMY-2 weather data? |1000
*------------------------------------------------------------------------------

* Model "负荷需求端-21" (Type 682)
* 

UNIT 127 TYPE 682	 负荷需求端-21
*$UNIT_NAME 负荷需求端-21
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 2018 977
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
128,1 		! Type954a-21:Outlet air temperature ->Inlet Temperature
128,4 		! Type954a-21:Outlet air flow rate ->Inlet Flowrate
7,7 		! 会议室:Output 7 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-21" (Type 954)
* 

UNIT 128 TYPE 954	 Type954a-21
*$UNIT_NAME Type954a-21
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 2027 1099
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
107		! 2 Logical Unit - cooling data
108		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3777		! 10 Total air flow rate
7082		! 11 Rated indoor fan power
9103		! 12 Rated outdoor fan power
234432		! 13 Rated total cooling capacity
152381		! 14 Rated sensible cooling capacity
61946		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3777		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
131,1 		! 时间延迟-21:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
127,2 		! 负荷需求端-21:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
132,1 		! Type15-9:Dry bulb temperature ->Outside air temperature
132,6 		! Type15-9:Humidity ratio ->Outside air humidity ratio
132,7 		! Type15-9:Percent relative humidity ->Outside air %RH
132,1 		! Type15-9:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_hys7		! Equa-21:CoolSig_hys7 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_hys7		! Equa-21:FanSig_hys7 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 107
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 108
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-21" (Type 2)
* 

UNIT 129 TYPE 2	 Type2b-21
*$UNIT_NAME Type2b-21
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2193 979
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
131,1 		! 时间延迟-21:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
131,1 		! 时间延迟-21:Output Value ->Monitoring temperature Tin
129,1 		! Type2b-21:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-21"
* 
EQUATIONS 4
Load_enablehys7 = gt(load_kwhys7,1.0)*LoadWindow
load_kwhys7 = [7,7]/3600
CoolSig_hys7 = [129,1]*Load_enablehys7
FanSig_hys7 = Load_enablehys7
*$UNIT_NAME Equa-21
*$LAYER Main
*$POSITION 2199 887
*$UNIT_NUMBER 130

*------------------------------------------------------------------------------


* Model "时间延迟-21" (Type 150)
* 

UNIT 131 TYPE 150	 时间延迟-21
*$UNIT_NAME 时间延迟-21
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 1718 952
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
127,1 		! 负荷需求端-21:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "Type15-9" (Type 15)
* 

UNIT 132 TYPE 15	 Type15-9
*$UNIT_NAME Type15-9
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY2\Type15-2.tmf
*$POSITION 1558 1072
*$LAYER Main # 
PARAMETERS 9
2		! 1 File Type
109		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
1		! 6 Number of surfaces
1		! 7 Tracking mode
0.0		! 8 Slope of surface
0		! 9 Azimuth of surface
*** External files
ASSIGN "D:\Trnsys18\Weather\Meteonorm\Asia\CN-Shanghai-583670.tm2" 109
*|? Which file contains the TMY-2 weather data? |1000
*------------------------------------------------------------------------------

* Model "负荷需求端-22" (Type 682)
* 

UNIT 133 TYPE 682	 负荷需求端-22
*$UNIT_NAME 负荷需求端-22
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 1987 888
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
134,1 		! Type954a-22:Outlet air temperature ->Inlet Temperature
134,4 		! Type954a-22:Outlet air flow rate ->Inlet Flowrate
7,8 		! 会议室:Output 8 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-22" (Type 954)
* 

UNIT 134 TYPE 954	 Type954a-22
*$UNIT_NAME Type954a-22
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 1996 1010
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
110		! 2 Logical Unit - cooling data
111		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3777		! 10 Total air flow rate
7082		! 11 Rated indoor fan power
9103		! 12 Rated outdoor fan power
234432		! 13 Rated total cooling capacity
152381		! 14 Rated sensible cooling capacity
61946		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3777		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
137,1 		! 时间延迟-22:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
133,2 		! 负荷需求端-22:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
138,1 		! Type15-10:Dry bulb temperature ->Outside air temperature
138,6 		! Type15-10:Humidity ratio ->Outside air humidity ratio
138,7 		! Type15-10:Percent relative humidity ->Outside air %RH
138,1 		! Type15-10:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_hys8		! Equa-22:CoolSig_hys8 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_hys8		! Equa-22:FanSig_hys8 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 110
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 111
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-22" (Type 2)
* 

UNIT 135 TYPE 2	 Type2b-22
*$UNIT_NAME Type2b-22
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2162 890
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
137,1 		! 时间延迟-22:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
137,1 		! 时间延迟-22:Output Value ->Monitoring temperature Tin
135,1 		! Type2b-22:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-22"
* 
EQUATIONS 4
Load_enablehys8 = gt(load_kwhys8,1.0)*LoadWindow
load_kwhys8 = [7,8]/3600
CoolSig_hys8 = [135,1]*Load_enablehys8
FanSig_hys8 = Load_enablehys8
*$UNIT_NAME Equa-22
*$LAYER Main
*$POSITION 2166 797
*$UNIT_NUMBER 136

*------------------------------------------------------------------------------


* Model "时间延迟-22" (Type 150)
* 

UNIT 137 TYPE 150	 时间延迟-22
*$UNIT_NAME 时间延迟-22
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 1687 863
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
133,1 		! 负荷需求端-22:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "Type15-10" (Type 15)
* 

UNIT 138 TYPE 15	 Type15-10
*$UNIT_NAME Type15-10
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY2\Type15-2.tmf
*$POSITION 1527 983
*$LAYER Main # 
PARAMETERS 9
2		! 1 File Type
112		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
1		! 6 Number of surfaces
1		! 7 Tracking mode
0.0		! 8 Slope of surface
0		! 9 Azimuth of surface
*** External files
ASSIGN "D:\Trnsys18\Weather\Meteonorm\Asia\CN-Shanghai-583670.tm2" 112
*|? Which file contains the TMY-2 weather data? |1000
*------------------------------------------------------------------------------

* Model "负荷需求端-23" (Type 682)
* 

UNIT 139 TYPE 682	 负荷需求端-23
*$UNIT_NAME 负荷需求端-23
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 2134 846
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
140,1 		! Type954a-23:Outlet air temperature ->Inlet Temperature
140,4 		! Type954a-23:Outlet air flow rate ->Inlet Flowrate
7,9 		! 会议室:Output 9 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-23" (Type 954)
* 

UNIT 140 TYPE 954	 Type954a-23
*$UNIT_NAME Type954a-23
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 2143 968
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
113		! 2 Logical Unit - cooling data
114		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3777		! 10 Total air flow rate
7082		! 11 Rated indoor fan power
9103		! 12 Rated outdoor fan power
234432		! 13 Rated total cooling capacity
152381		! 14 Rated sensible cooling capacity
61946		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3777		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
143,1 		! 时间延迟-23:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
139,2 		! 负荷需求端-23:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
144,1 		! Type15-11:Dry bulb temperature ->Outside air temperature
144,6 		! Type15-11:Humidity ratio ->Outside air humidity ratio
144,7 		! Type15-11:Percent relative humidity ->Outside air %RH
144,1 		! Type15-11:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_hys9		! Equa-23:CoolSig_hys9 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_hys9		! Equa-23:FanSig_hys9 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 113
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 114
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-23" (Type 2)
* 

UNIT 141 TYPE 2	 Type2b-23
*$UNIT_NAME Type2b-23
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2309 848
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
143,1 		! 时间延迟-23:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
143,1 		! 时间延迟-23:Output Value ->Monitoring temperature Tin
141,1 		! Type2b-23:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-23"
* 
EQUATIONS 4
Load_enablehys9 = gt(load_kwhys9,1.0)*LoadWindow
load_kwhys9 = [7,9]/3600
CoolSig_hys9 = [141,1]*Load_enablehys9
FanSig_hys9 = Load_enablehys9
*$UNIT_NAME Equa-23
*$LAYER Main
*$POSITION 2319 754
*$UNIT_NUMBER 142

*------------------------------------------------------------------------------


* Model "时间延迟-23" (Type 150)
* 

UNIT 143 TYPE 150	 时间延迟-23
*$UNIT_NAME 时间延迟-23
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 1834 821
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
139,1 		! 负荷需求端-23:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "Type15-11" (Type 15)
* 

UNIT 144 TYPE 15	 Type15-11
*$UNIT_NAME Type15-11
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY2\Type15-2.tmf
*$POSITION 1674 941
*$LAYER Main # 
PARAMETERS 9
2		! 1 File Type
115		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
1		! 6 Number of surfaces
1		! 7 Tracking mode
0.0		! 8 Slope of surface
0		! 9 Azimuth of surface
*** External files
ASSIGN "D:\Trnsys18\Weather\Meteonorm\Asia\CN-Shanghai-583670.tm2" 115
*|? Which file contains the TMY-2 weather data? |1000
*------------------------------------------------------------------------------

* Model "负荷需求端-24" (Type 682)
* 

UNIT 145 TYPE 682	 负荷需求端-24
*$UNIT_NAME 负荷需求端-24
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 2088 820
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
146,1 		! Type954a-24:Outlet air temperature ->Inlet Temperature
146,4 		! Type954a-24:Outlet air flow rate ->Inlet Flowrate
7,10 		! 会议室:Output 10 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-24" (Type 954)
* 

UNIT 146 TYPE 954	 Type954a-24
*$UNIT_NAME Type954a-24
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 2097 942
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
116		! 2 Logical Unit - cooling data
117		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3777		! 10 Total air flow rate
7082		! 11 Rated indoor fan power
9103		! 12 Rated outdoor fan power
234432		! 13 Rated total cooling capacity
152381		! 14 Rated sensible cooling capacity
61946		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3777		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
149,1 		! 时间延迟-24:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
145,2 		! 负荷需求端-24:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
150,1 		! Type15-12:Dry bulb temperature ->Outside air temperature
150,6 		! Type15-12:Humidity ratio ->Outside air humidity ratio
150,7 		! Type15-12:Percent relative humidity ->Outside air %RH
150,1 		! Type15-12:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_hys10		! Equa-24:CoolSig_hys10 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_hys10		! Equa-24:FanSig_hys10 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 116
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 117
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-24" (Type 2)
* 

UNIT 147 TYPE 2	 Type2b-24
*$UNIT_NAME Type2b-24
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2263 822
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
149,1 		! 时间延迟-24:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
149,1 		! 时间延迟-24:Output Value ->Monitoring temperature Tin
147,1 		! Type2b-24:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-24"
* 
EQUATIONS 4
Load_enablehys10 = gt(load_kwhys10,1.0)*LoadWindow
load_kwhys10 = [7,10]/3600
CoolSig_hys10 = [147,1]*Load_enablehys10
FanSig_hys10 = Load_enablehys10
*$UNIT_NAME Equa-24
*$LAYER Main
*$POSITION 2267 729
*$UNIT_NUMBER 148

*------------------------------------------------------------------------------


* Model "时间延迟-24" (Type 150)
* 

UNIT 149 TYPE 150	 时间延迟-24
*$UNIT_NAME 时间延迟-24
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 1788 795
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
145,1 		! 负荷需求端-24:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "Type15-12" (Type 15)
* 

UNIT 150 TYPE 15	 Type15-12
*$UNIT_NAME Type15-12
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY2\Type15-2.tmf
*$POSITION 1628 915
*$LAYER Main # 
PARAMETERS 9
2		! 1 File Type
118		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
1		! 6 Number of surfaces
1		! 7 Tracking mode
0.0		! 8 Slope of surface
0		! 9 Azimuth of surface
*** External files
ASSIGN "D:\Trnsys18\Weather\Meteonorm\Asia\CN-Shanghai-583670.tm2" 118
*|? Which file contains the TMY-2 weather data? |1000
*------------------------------------------------------------------------------

* Model "负荷需求端-25" (Type 682)
* 

UNIT 151 TYPE 682	 负荷需求端-25
*$UNIT_NAME 负荷需求端-25
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 2182 837
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
152,1 		! Type954a-25:Outlet air temperature ->Inlet Temperature
152,4 		! Type954a-25:Outlet air flow rate ->Inlet Flowrate
7,11 		! 会议室:Output 11 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-25" (Type 954)
* 

UNIT 152 TYPE 954	 Type954a-25
*$UNIT_NAME Type954a-25
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 2191 959
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
119		! 2 Logical Unit - cooling data
120		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3777		! 10 Total air flow rate
7082		! 11 Rated indoor fan power
9103		! 12 Rated outdoor fan power
234432		! 13 Rated total cooling capacity
152381		! 14 Rated sensible cooling capacity
61946		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3777		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
155,1 		! 时间延迟-25:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
151,2 		! 负荷需求端-25:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
156,1 		! Type15-13:Dry bulb temperature ->Outside air temperature
156,6 		! Type15-13:Humidity ratio ->Outside air humidity ratio
156,7 		! Type15-13:Percent relative humidity ->Outside air %RH
156,1 		! Type15-13:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_hys11		! Equa-25:CoolSig_hys11 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_hys11		! Equa-25:FanSig_hys11 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 119
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 120
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-25" (Type 2)
* 

UNIT 153 TYPE 2	 Type2b-25
*$UNIT_NAME Type2b-25
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2357 839
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
155,1 		! 时间延迟-25:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
155,1 		! 时间延迟-25:Output Value ->Monitoring temperature Tin
153,1 		! Type2b-25:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-25"
* 
EQUATIONS 4
Load_enablehys11 = gt(load_kwhys11,1.0)*LoadWindow
load_kwhys11 = [7,11]/3600
CoolSig_hys11 = [153,1]*Load_enablehys11
FanSig_hys11 = Load_enablehys11
*$UNIT_NAME Equa-25
*$LAYER Main
*$POSITION 2361 746
*$UNIT_NUMBER 154

*------------------------------------------------------------------------------


* Model "时间延迟-25" (Type 150)
* 

UNIT 155 TYPE 150	 时间延迟-25
*$UNIT_NAME 时间延迟-25
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 1882 812
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
151,1 		! 负荷需求端-25:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "Type15-13" (Type 15)
* 

UNIT 156 TYPE 15	 Type15-13
*$UNIT_NAME Type15-13
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY2\Type15-2.tmf
*$POSITION 1722 932
*$LAYER Main # 
PARAMETERS 9
2		! 1 File Type
121		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
1		! 6 Number of surfaces
1		! 7 Tracking mode
0.0		! 8 Slope of surface
0		! 9 Azimuth of surface
*** External files
ASSIGN "D:\Trnsys18\Weather\Meteonorm\Asia\CN-Shanghai-583670.tm2" 121
*|? Which file contains the TMY-2 weather data? |1000
*------------------------------------------------------------------------------

* Model "负荷需求端-26" (Type 682)
* 

UNIT 157 TYPE 682	 负荷需求端-26
*$UNIT_NAME 负荷需求端-26
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 1980 1378
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
158,1 		! Type954a-26:Outlet air temperature ->Inlet Temperature
158,4 		! Type954a-26:Outlet air flow rate ->Inlet Flowrate
7,12 		! 会议室:Output 12 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-26" (Type 954)
* 

UNIT 158 TYPE 954	 Type954a-26
*$UNIT_NAME Type954a-26
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 1989 1500
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
122		! 2 Logical Unit - cooling data
123		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3777		! 10 Total air flow rate
7082		! 11 Rated indoor fan power
9103		! 12 Rated outdoor fan power
234432		! 13 Rated total cooling capacity
152381		! 14 Rated sensible cooling capacity
61946		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3777		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
161,1 		! 时间延迟-26:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
157,2 		! 负荷需求端-26:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
32,1 		! Type15:Dry bulb temperature ->Outside air temperature
32,6 		! Type15:Humidity ratio ->Outside air humidity ratio
32,7 		! Type15:Percent relative humidity ->Outside air %RH
32,1 		! Type15:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_hys12		! Equa-26:CoolSig_hys12 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_hys12		! Equa-26:FanSig_hys12 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 122
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 123
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-26" (Type 2)
* 

UNIT 159 TYPE 2	 Type2b-26
*$UNIT_NAME Type2b-26
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2155 1380
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
161,1 		! 时间延迟-26:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
161,1 		! 时间延迟-26:Output Value ->Monitoring temperature Tin
159,1 		! Type2b-26:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-26"
* 
EQUATIONS 4
Load_enablehys12 = gt(load_kwhys12,1.0)*LoadWindow
load_kwhys12 = [7,12]/3600
CoolSig_hys12 = [159,1]*Load_enablehys12
FanSig_hys12 = Load_enablehys12
*$UNIT_NAME Equa-26
*$LAYER Main
*$POSITION 2159 1287
*$UNIT_NUMBER 160

*------------------------------------------------------------------------------


* Model "时间延迟-26" (Type 150)
* 

UNIT 161 TYPE 150	 时间延迟-26
*$UNIT_NAME 时间延迟-26
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 1680 1353
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
157,1 		! 负荷需求端-26:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-27" (Type 682)
* 

UNIT 163 TYPE 682	 负荷需求端-27
*$UNIT_NAME 负荷需求端-27
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 2130 1298
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
164,1 		! Type954a-27:Outlet air temperature ->Inlet Temperature
164,4 		! Type954a-27:Outlet air flow rate ->Inlet Flowrate
8,2 		! 厕所:Output 2 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-27" (Type 954)
* 

UNIT 164 TYPE 954	 Type954a-27
*$UNIT_NAME Type954a-27
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 2139 1420
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
125		! 2 Logical Unit - cooling data
126		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3216		! 10 Total air flow rate
6030		! 11 Rated indoor fan power
7728		! 12 Rated outdoor fan power
199605		! 13 Rated total cooling capacity
129743		! 14 Rated sensible cooling capacity
52743		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3216		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
167,1 		! 时间延迟-27:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
163,2 		! 负荷需求端-27:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
32,1 		! Type15:Dry bulb temperature ->Outside air temperature
32,6 		! Type15:Humidity ratio ->Outside air humidity ratio
32,7 		! Type15:Percent relative humidity ->Outside air %RH
32,1 		! Type15:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_cs2		! Equa-27:CoolSig_cs2 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_cs2		! Equa-27:FanSig_cs2 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 125
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 126
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-27" (Type 2)
* 

UNIT 165 TYPE 2	 Type2b-27
*$UNIT_NAME Type2b-27
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2305 1300
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
167,1 		! 时间延迟-27:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
167,1 		! 时间延迟-27:Output Value ->Monitoring temperature Tin
165,1 		! Type2b-27:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-27"
* 
EQUATIONS 4
Load_enablecs2 = gt(load_kwcs2,1.0)*LoadWindow
load_kwcs2 = [8,2]/3600
CoolSig_cs2 = [165,1]*Load_enablecs2
FanSig_cs2 = Load_enablecs2
*$UNIT_NAME Equa-27
*$LAYER Main
*$POSITION 2309 1207
*$UNIT_NUMBER 166

*------------------------------------------------------------------------------


* Model "时间延迟-27" (Type 150)
* 

UNIT 167 TYPE 150	 时间延迟-27
*$UNIT_NAME 时间延迟-27
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 1830 1273
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
163,1 		! 负荷需求端-27:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-28" (Type 682)
* 

UNIT 169 TYPE 682	 负荷需求端-28
*$UNIT_NAME 负荷需求端-28
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 2183 1298
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
170,1 		! Type954a-28:Outlet air temperature ->Inlet Temperature
170,4 		! Type954a-28:Outlet air flow rate ->Inlet Flowrate
8,3 		! 厕所:Output 3 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-28" (Type 954)
* 

UNIT 170 TYPE 954	 Type954a-28
*$UNIT_NAME Type954a-28
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 2192 1420
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
128		! 2 Logical Unit - cooling data
129		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3216		! 10 Total air flow rate
6030		! 11 Rated indoor fan power
7728		! 12 Rated outdoor fan power
199605		! 13 Rated total cooling capacity
129743		! 14 Rated sensible cooling capacity
52743		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3216		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
173,1 		! 时间延迟-28:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
169,2 		! 负荷需求端-28:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
32,1 		! Type15:Dry bulb temperature ->Outside air temperature
32,6 		! Type15:Humidity ratio ->Outside air humidity ratio
32,7 		! Type15:Percent relative humidity ->Outside air %RH
32,1 		! Type15:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_cs3		! Equa-28:CoolSig_cs3 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_cs3		! Equa-28:FanSig_cs3 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 128
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 129
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-28" (Type 2)
* 

UNIT 171 TYPE 2	 Type2b-28
*$UNIT_NAME Type2b-28
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2358 1300
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
173,1 		! 时间延迟-28:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
173,1 		! 时间延迟-28:Output Value ->Monitoring temperature Tin
171,1 		! Type2b-28:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-28"
* 
EQUATIONS 4
Load_enablecs3 = gt(load_kwcs3,1.0)*LoadWindow
load_kwcs3 = [8,3]/3600
CoolSig_cs3 = [171,1]*Load_enablecs3
FanSig_cs3 = Load_enablecs3
*$UNIT_NAME Equa-28
*$LAYER Main
*$POSITION 2362 1207
*$UNIT_NUMBER 172

*------------------------------------------------------------------------------


* Model "时间延迟-28" (Type 150)
* 

UNIT 173 TYPE 150	 时间延迟-28
*$UNIT_NAME 时间延迟-28
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 1883 1273
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
169,1 		! 负荷需求端-28:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-29" (Type 682)
* 

UNIT 175 TYPE 682	 负荷需求端-29
*$UNIT_NAME 负荷需求端-29
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 2250 1430
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
176,1 		! Type954a-29:Outlet air temperature ->Inlet Temperature
176,4 		! Type954a-29:Outlet air flow rate ->Inlet Flowrate
8,4 		! 厕所:Output 4 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-29" (Type 954)
* 

UNIT 176 TYPE 954	 Type954a-29
*$UNIT_NAME Type954a-29
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 2259 1552
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
131		! 2 Logical Unit - cooling data
132		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3216		! 10 Total air flow rate
6030		! 11 Rated indoor fan power
7728		! 12 Rated outdoor fan power
199605		! 13 Rated total cooling capacity
129743		! 14 Rated sensible cooling capacity
52743		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3216		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
179,1 		! 时间延迟-29:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
175,2 		! 负荷需求端-29:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
32,1 		! Type15:Dry bulb temperature ->Outside air temperature
32,6 		! Type15:Humidity ratio ->Outside air humidity ratio
32,7 		! Type15:Percent relative humidity ->Outside air %RH
32,1 		! Type15:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_cs4		! Equa-29:CoolSig_cs4 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_cs4		! Equa-29:FanSig_cs4 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 131
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 132
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-29" (Type 2)
* 

UNIT 177 TYPE 2	 Type2b-29
*$UNIT_NAME Type2b-29
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2425 1432
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
179,1 		! 时间延迟-29:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
179,1 		! 时间延迟-29:Output Value ->Monitoring temperature Tin
177,1 		! Type2b-29:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-29"
* 
EQUATIONS 4
Load_enablecs4 = gt(load_kwcs4,1.0)*LoadWindow
load_kwcs4 = [8,4]/3600
CoolSig_cs4 = [177,1]*Load_enablecs4
FanSig_cs4 = Load_enablecs4
*$UNIT_NAME Equa-29
*$LAYER Main
*$POSITION 2429 1339
*$UNIT_NUMBER 178

*------------------------------------------------------------------------------


* Model "时间延迟-29" (Type 150)
* 

UNIT 179 TYPE 150	 时间延迟-29
*$UNIT_NAME 时间延迟-29
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 1950 1405
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
175,1 		! 负荷需求端-29:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-30" (Type 682)
* 

UNIT 181 TYPE 682	 负荷需求端-30
*$UNIT_NAME 负荷需求端-30
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 2317 1365
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
182,1 		! Type954a-30:Outlet air temperature ->Inlet Temperature
182,4 		! Type954a-30:Outlet air flow rate ->Inlet Flowrate
8,5 		! 厕所:Output 5 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-30" (Type 954)
* 

UNIT 182 TYPE 954	 Type954a-30
*$UNIT_NAME Type954a-30
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 2326 1487
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
134		! 2 Logical Unit - cooling data
135		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3216		! 10 Total air flow rate
6030		! 11 Rated indoor fan power
7728		! 12 Rated outdoor fan power
199605		! 13 Rated total cooling capacity
129743		! 14 Rated sensible cooling capacity
52743		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3216		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
185,1 		! 时间延迟-30:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
181,2 		! 负荷需求端-30:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
32,1 		! Type15:Dry bulb temperature ->Outside air temperature
32,6 		! Type15:Humidity ratio ->Outside air humidity ratio
32,7 		! Type15:Percent relative humidity ->Outside air %RH
32,1 		! Type15:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_cs5		! Equa-30:CoolSig_cs5 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_cs5		! Equa-30:FanSig_cs5 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 134
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 135
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-30" (Type 2)
* 

UNIT 183 TYPE 2	 Type2b-30
*$UNIT_NAME Type2b-30
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2492 1367
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
185,1 		! 时间延迟-30:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
185,1 		! 时间延迟-30:Output Value ->Monitoring temperature Tin
183,1 		! Type2b-30:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-30"
* 
EQUATIONS 4
Load_enablecs5 = gt(load_kwcs5,1.0)*LoadWindow
load_kwcs5 = [8,5]/3600
CoolSig_cs5 = [183,1]*Load_enablecs5
FanSig_cs5 = Load_enablecs5
*$UNIT_NAME Equa-30
*$LAYER Main
*$POSITION 2496 1274
*$UNIT_NUMBER 184

*------------------------------------------------------------------------------


* Model "时间延迟-30" (Type 150)
* 

UNIT 185 TYPE 150	 时间延迟-30
*$UNIT_NAME 时间延迟-30
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 2017 1340
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
181,1 		! 负荷需求端-30:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-31" (Type 682)
* 

UNIT 187 TYPE 682	 负荷需求端-31
*$UNIT_NAME 负荷需求端-31
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 2683 2194
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
188,1 		! Type954a-31:Outlet air temperature ->Inlet Temperature
188,4 		! Type954a-31:Outlet air flow rate ->Inlet Flowrate
8,6 		! 厕所:Output 6 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 5 999 
*------------------------------------------------------------------------------

* Model "Type954a-31" (Type 954)
* 

UNIT 188 TYPE 954	 Type954a-31
*$UNIT_NAME Type954a-31
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 2605 2370
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
137		! 2 Logical Unit - cooling data
138		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3216		! 10 Total air flow rate
6030		! 11 Rated indoor fan power
7728		! 12 Rated outdoor fan power
199605		! 13 Rated total cooling capacity
129743		! 14 Rated sensible cooling capacity
552743		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3216		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
294,1 		! 时间延迟-31:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
187,2 		! 负荷需求端-31:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
32,1 		! Type15:Dry bulb temperature ->Outside air temperature
32,6 		! Type15:Humidity ratio ->Outside air humidity ratio
32,7 		! Type15:Percent relative humidity ->Outside air %RH
32,1 		! Type15:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_cs6		! Equa-31:CoolSig_cs6 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_cs6		! Equa-31:FanSig_cs6 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 137
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 138
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-31" (Type 2)
* 

UNIT 189 TYPE 2	 Type2b-31
*$UNIT_NAME Type2b-31
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2932 2199
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
294,1 		! 时间延迟-31:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
294,1 		! 时间延迟-31:Output Value ->Monitoring temperature Tin
189,1 		! Type2b-31:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 0 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-31"
* 
EQUATIONS 4
Load_enablecs6 = gt(load_kwcs6,1)*LoadWindow
load_kwcs6 = [8,6]/3600
CoolSig_cs6 = [189,1]*Load_enablecs6
FanSig_cs6 = Load_enablecs6
*$UNIT_NAME Equa-31
*$LAYER Main
*$POSITION 2862 2103
*$UNIT_NUMBER 190

*------------------------------------------------------------------------------


* Model "负荷需求端-32" (Type 682)
* 

UNIT 193 TYPE 682	 负荷需求端-32
*$UNIT_NAME 负荷需求端-32
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 2183 1272
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
194,1 		! Type954a-32:Outlet air temperature ->Inlet Temperature
194,4 		! Type954a-32:Outlet air flow rate ->Inlet Flowrate
8,7 		! 厕所:Output 7 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-32" (Type 954)
* 

UNIT 194 TYPE 954	 Type954a-32
*$UNIT_NAME Type954a-32
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 2192 1394
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
140		! 2 Logical Unit - cooling data
141		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3216		! 10 Total air flow rate
6030		! 11 Rated indoor fan power
7728		! 12 Rated outdoor fan power
199605		! 13 Rated total cooling capacity
129743		! 14 Rated sensible cooling capacity
52743		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3216		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
197,1 		! 时间延迟-32:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
193,2 		! 负荷需求端-32:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
32,1 		! Type15:Dry bulb temperature ->Outside air temperature
32,6 		! Type15:Humidity ratio ->Outside air humidity ratio
32,7 		! Type15:Percent relative humidity ->Outside air %RH
32,1 		! Type15:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_cs7		! Equa-32:CoolSig_cs7 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_cs7		! Equa-32:FanSig_cs7 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 140
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 141
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-32" (Type 2)
* 

UNIT 195 TYPE 2	 Type2b-32
*$UNIT_NAME Type2b-32
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2358 1274
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
197,1 		! 时间延迟-32:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
197,1 		! 时间延迟-32:Output Value ->Monitoring temperature Tin
195,1 		! Type2b-32:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-32"
* 
EQUATIONS 4
Load_enablecs7 = gt(load_kwcs7,1.0)*LoadWindow
load_kwcs7 = [8,7]/3600
CoolSig_cs7 = [195,1]*Load_enablecs7
FanSig_cs7 = Load_enablecs7
*$UNIT_NAME Equa-32
*$LAYER Main
*$POSITION 2362 1181
*$UNIT_NUMBER 196

*------------------------------------------------------------------------------


* Model "时间延迟-32" (Type 150)
* 

UNIT 197 TYPE 150	 时间延迟-32
*$UNIT_NAME 时间延迟-32
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 1883 1247
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
193,1 		! 负荷需求端-32:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-33" (Type 682)
* 

UNIT 199 TYPE 682	 负荷需求端-33
*$UNIT_NAME 负荷需求端-33
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 2357 1165
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
200,1 		! Type954a-33:Outlet air temperature ->Inlet Temperature
200,4 		! Type954a-33:Outlet air flow rate ->Inlet Flowrate
8,8 		! 厕所:Output 8 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-33" (Type 954)
* 

UNIT 200 TYPE 954	 Type954a-33
*$UNIT_NAME Type954a-33
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 2366 1287
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
143		! 2 Logical Unit - cooling data
144		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3216		! 10 Total air flow rate
6030		! 11 Rated indoor fan power
7728		! 12 Rated outdoor fan power
199605		! 13 Rated total cooling capacity
129743		! 14 Rated sensible cooling capacity
52743		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3216		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
203,1 		! 时间延迟-33:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
199,2 		! 负荷需求端-33:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
32,1 		! Type15:Dry bulb temperature ->Outside air temperature
32,6 		! Type15:Humidity ratio ->Outside air humidity ratio
32,7 		! Type15:Percent relative humidity ->Outside air %RH
32,1 		! Type15:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_cs8		! Equa-33:CoolSig_cs8 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_cs8		! Equa-33:FanSig_cs8 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 143
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 144
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-33" (Type 2)
* 

UNIT 201 TYPE 2	 Type2b-33
*$UNIT_NAME Type2b-33
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2532 1167
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
203,1 		! 时间延迟-33:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
203,1 		! 时间延迟-33:Output Value ->Monitoring temperature Tin
201,1 		! Type2b-33:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-33"
* 
EQUATIONS 4
Load_enablecs8 = gt(load_kwcs8,1.0)*LoadWindow
load_kwcs8 = [8,8]/3600
CoolSig_cs8 = [201,1]*Load_enablecs8
FanSig_cs8 = Load_enablecs8
*$UNIT_NAME Equa-33
*$LAYER Main
*$POSITION 2536 1074
*$UNIT_NUMBER 202

*------------------------------------------------------------------------------


* Model "时间延迟-33" (Type 150)
* 

UNIT 203 TYPE 150	 时间延迟-33
*$UNIT_NAME 时间延迟-33
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 2057 1140
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
199,1 		! 负荷需求端-33:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-34" (Type 682)
* 

UNIT 205 TYPE 682	 负荷需求端-34
*$UNIT_NAME 负荷需求端-34
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 2557 1298
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
206,1 		! Type954a-34:Outlet air temperature ->Inlet Temperature
206,4 		! Type954a-34:Outlet air flow rate ->Inlet Flowrate
8,9 		! 厕所:Output 9 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-34" (Type 954)
* 

UNIT 206 TYPE 954	 Type954a-34
*$UNIT_NAME Type954a-34
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 2566 1420
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
146		! 2 Logical Unit - cooling data
147		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3216		! 10 Total air flow rate
6030		! 11 Rated indoor fan power
7728		! 12 Rated outdoor fan power
199605		! 13 Rated total cooling capacity
129743		! 14 Rated sensible cooling capacity
52743		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3216		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
209,1 		! 时间延迟-34:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
205,2 		! 负荷需求端-34:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
32,1 		! Type15:Dry bulb temperature ->Outside air temperature
32,6 		! Type15:Humidity ratio ->Outside air humidity ratio
32,7 		! Type15:Percent relative humidity ->Outside air %RH
32,1 		! Type15:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_cs9		! Equa-34:CoolSig_cs9 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_cs9		! Equa-34:FanSig_cs9 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 146
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 147
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-34" (Type 2)
* 

UNIT 207 TYPE 2	 Type2b-34
*$UNIT_NAME Type2b-34
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2732 1300
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
209,1 		! 时间延迟-34:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
209,1 		! 时间延迟-34:Output Value ->Monitoring temperature Tin
207,1 		! Type2b-34:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-34"
* 
EQUATIONS 4
Load_enablecs9 = gt(load_kwcs9,1.0)*LoadWindow
load_kwcs9 = [8,9]/3600
CoolSig_cs9 = [207,1]*Load_enablecs9
FanSig_cs9 = Load_enablecs9
*$UNIT_NAME Equa-34
*$LAYER Main
*$POSITION 2736 1207
*$UNIT_NUMBER 208

*------------------------------------------------------------------------------


* Model "时间延迟-34" (Type 150)
* 

UNIT 209 TYPE 150	 时间延迟-34
*$UNIT_NAME 时间延迟-34
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 2257 1273
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
205,1 		! 负荷需求端-34:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-35" (Type 682)
* 

UNIT 211 TYPE 682	 负荷需求端-35
*$UNIT_NAME 负荷需求端-35
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 2463 1365
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
212,1 		! Type954a-35:Outlet air temperature ->Inlet Temperature
212,4 		! Type954a-35:Outlet air flow rate ->Inlet Flowrate
8,10 		! 厕所:Output 10 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-35" (Type 954)
* 

UNIT 212 TYPE 954	 Type954a-35
*$UNIT_NAME Type954a-35
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 2472 1487
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
149		! 2 Logical Unit - cooling data
150		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3216		! 10 Total air flow rate
6030		! 11 Rated indoor fan power
7728		! 12 Rated outdoor fan power
199605		! 13 Rated total cooling capacity
129743		! 14 Rated sensible cooling capacity
52743		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3216		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
215,1 		! 时间延迟-35:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
211,2 		! 负荷需求端-35:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
32,1 		! Type15:Dry bulb temperature ->Outside air temperature
32,6 		! Type15:Humidity ratio ->Outside air humidity ratio
32,7 		! Type15:Percent relative humidity ->Outside air %RH
32,1 		! Type15:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_cs10		! Equa-35:CoolSig_cs10 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_cs10		! Equa-35:FanSig_cs10 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 149
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 150
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-35" (Type 2)
* 

UNIT 213 TYPE 2	 Type2b-35
*$UNIT_NAME Type2b-35
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2638 1367
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
215,1 		! 时间延迟-35:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
215,1 		! 时间延迟-35:Output Value ->Monitoring temperature Tin
213,1 		! Type2b-35:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-35"
* 
EQUATIONS 4
Load_enablecs10 = gt(load_kwcs10,1.0)*LoadWindow
load_kwcs10 = [8,10]/3600
CoolSig_cs10 = [213,1]*Load_enablecs10
FanSig_cs10 = Load_enablecs10
*$UNIT_NAME Equa-35
*$LAYER Main
*$POSITION 2642 1274
*$UNIT_NUMBER 214

*------------------------------------------------------------------------------


* Model "时间延迟-35" (Type 150)
* 

UNIT 215 TYPE 150	 时间延迟-35
*$UNIT_NAME 时间延迟-35
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 2163 1340
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
211,1 		! 负荷需求端-35:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-36" (Type 682)
* 

UNIT 217 TYPE 682	 负荷需求端-36
*$UNIT_NAME 负荷需求端-36
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 2290 1338
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
218,1 		! Type954a-36:Outlet air temperature ->Inlet Temperature
218,4 		! Type954a-36:Outlet air flow rate ->Inlet Flowrate
8,11 		! 厕所:Output 11 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-36" (Type 954)
* 

UNIT 218 TYPE 954	 Type954a-36
*$UNIT_NAME Type954a-36
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 2299 1460
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
152		! 2 Logical Unit - cooling data
153		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3216		! 10 Total air flow rate
6030		! 11 Rated indoor fan power
7728		! 12 Rated outdoor fan power
199605		! 13 Rated total cooling capacity
129743		! 14 Rated sensible cooling capacity
55743		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3216		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
221,1 		! 时间延迟-36:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
217,2 		! 负荷需求端-36:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
32,1 		! Type15:Dry bulb temperature ->Outside air temperature
32,6 		! Type15:Humidity ratio ->Outside air humidity ratio
32,7 		! Type15:Percent relative humidity ->Outside air %RH
32,1 		! Type15:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_cs11		! Equa-36:CoolSig_cs11 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_cs11		! Equa-36:FanSig_cs11 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 152
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 153
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-36" (Type 2)
* 

UNIT 219 TYPE 2	 Type2b-36
*$UNIT_NAME Type2b-36
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2465 1340
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
221,1 		! 时间延迟-36:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
221,1 		! 时间延迟-36:Output Value ->Monitoring temperature Tin
219,1 		! Type2b-36:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-36"
* 
EQUATIONS 4
Load_enablecs11 = gt(load_kwcs11,1.0)*LoadWindow
load_kwcs11 = [8,11]/3600
CoolSig_cs11 = [219,1]*Load_enablecs11
FanSig_cs11 = Load_enablecs11
*$UNIT_NAME Equa-36
*$LAYER Main
*$POSITION 2469 1247
*$UNIT_NUMBER 220

*------------------------------------------------------------------------------


* Model "时间延迟-36" (Type 150)
* 

UNIT 221 TYPE 150	 时间延迟-36
*$UNIT_NAME 时间延迟-36
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 1990 1313
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
217,1 		! 负荷需求端-36:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-37" (Type 682)
* 

UNIT 223 TYPE 682	 负荷需求端-37
*$UNIT_NAME 负荷需求端-37
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 2330 1218
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
224,1 		! Type954a-37:Outlet air temperature ->Inlet Temperature
224,4 		! Type954a-37:Outlet air flow rate ->Inlet Flowrate
8,12 		! 厕所:Output 12 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-37" (Type 954)
* 

UNIT 224 TYPE 954	 Type954a-37
*$UNIT_NAME Type954a-37
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 2339 1340
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
155		! 2 Logical Unit - cooling data
156		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
3216		! 10 Total air flow rate
6030		! 11 Rated indoor fan power
7728		! 12 Rated outdoor fan power
199605		! 13 Rated total cooling capacity
129743		! 14 Rated sensible cooling capacity
52743		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
3216		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
227,1 		! 时间延迟-37:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
223,2 		! 负荷需求端-37:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
32,1 		! Type15:Dry bulb temperature ->Outside air temperature
32,6 		! Type15:Humidity ratio ->Outside air humidity ratio
32,7 		! Type15:Percent relative humidity ->Outside air %RH
32,1 		! Type15:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_cs12		! Equa-37:CoolSig_cs12 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_cs12		! Equa-37:FanSig_cs12 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 155
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 156
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-37" (Type 2)
* 

UNIT 225 TYPE 2	 Type2b-37
*$UNIT_NAME Type2b-37
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2505 1220
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
227,1 		! 时间延迟-37:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
227,1 		! 时间延迟-37:Output Value ->Monitoring temperature Tin
225,1 		! Type2b-37:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-37"
* 
EQUATIONS 4
Load_enablecs12 = gt(load_kwcs12,1.0)*LoadWindow
load_kwcs12 = [8,12]/3600
CoolSig_cs12 = [225,1]*Load_enablecs12
FanSig_cs12 = Load_enablecs12
*$UNIT_NAME Equa-37
*$LAYER Main
*$POSITION 2509 1127
*$UNIT_NUMBER 226

*------------------------------------------------------------------------------


* Model "时间延迟-37" (Type 150)
* 

UNIT 227 TYPE 150	 时间延迟-37
*$UNIT_NAME 时间延迟-37
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 2030 1193
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
223,1 		! 负荷需求端-37:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-38" (Type 682)
* 

UNIT 229 TYPE 682	 负荷需求端-38
*$UNIT_NAME 负荷需求端-38
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 2486 866
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
230,1 		! Type954a-38:Outlet air temperature ->Inlet Temperature
230,4 		! Type954a-38:Outlet air flow rate ->Inlet Flowrate
9,2 		! 走廊:Output 2 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-38" (Type 954)
* 

UNIT 230 TYPE 954	 Type954a-38
*$UNIT_NAME Type954a-38
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 2495 988
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
158		! 2 Logical Unit - cooling data
159		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2578		! 10 Total air flow rate
4833		! 11 Rated indoor fan power
6194		! 12 Rated outdoor fan power
159948		! 13 Rated total cooling capacity
103990		! 14 Rated sensible cooling capacity
42274		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2578		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
233,1 		! 时间延迟-38:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
229,2 		! 负荷需求端-38:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
234,1 		! Type15-26:Dry bulb temperature ->Outside air temperature
234,6 		! Type15-26:Humidity ratio ->Outside air humidity ratio
234,7 		! Type15-26:Percent relative humidity ->Outside air %RH
234,1 		! Type15-26:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_zl2		! Equa-38:CoolSig_zl2 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_zl2		! Equa-38:FanSig_zl2 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 158
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 159
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-38" (Type 2)
* 

UNIT 231 TYPE 2	 Type2b-38
*$UNIT_NAME Type2b-38
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2661 868
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
233,1 		! 时间延迟-38:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
233,1 		! 时间延迟-38:Output Value ->Monitoring temperature Tin
231,1 		! Type2b-38:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-38"
* 
EQUATIONS 4
Load_enablezl2 = gt(load_kwzl2,1.0)*LoadWindow
load_kwzl2 = [9,2]/3600
CoolSig_zl2 = [231,1]*Load_enablezl2
FanSig_zl2 = Load_enablezl2
*$UNIT_NAME Equa-38
*$LAYER Main
*$POSITION 2665 775
*$UNIT_NUMBER 232

*------------------------------------------------------------------------------


* Model "时间延迟-38" (Type 150)
* 

UNIT 233 TYPE 150	 时间延迟-38
*$UNIT_NAME 时间延迟-38
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 2186 841
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
229,1 		! 负荷需求端-38:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "Type15-26" (Type 15)
* 

UNIT 234 TYPE 15	 Type15-26
*$UNIT_NAME Type15-26
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY2\Type15-2.tmf
*$POSITION 2169 1002
*$LAYER Main # 
PARAMETERS 9
2		! 1 File Type
160		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
1		! 6 Number of surfaces
1		! 7 Tracking mode
0.0		! 8 Slope of surface
0		! 9 Azimuth of surface
*** External files
ASSIGN "D:\Trnsys18\Weather\Meteonorm\Asia\CN-Shanghai-583670.tm2" 160
*|? Which file contains the TMY-2 weather data? |1000
*------------------------------------------------------------------------------

* Model "负荷需求端-39" (Type 682)
* 

UNIT 235 TYPE 682	 负荷需求端-39
*$UNIT_NAME 负荷需求端-39
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 2282 926
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
236,1 		! Type954a-39:Outlet air temperature ->Inlet Temperature
236,4 		! Type954a-39:Outlet air flow rate ->Inlet Flowrate
9,3 		! 走廊:Output 3 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-39" (Type 954)
* 

UNIT 236 TYPE 954	 Type954a-39
*$UNIT_NAME Type954a-39
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 2291 1048
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
161		! 2 Logical Unit - cooling data
162		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2578		! 10 Total air flow rate
4833		! 11 Rated indoor fan power
6194		! 12 Rated outdoor fan power
159984		! 13 Rated total cooling capacity
103990		! 14 Rated sensible cooling capacity
42274		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2578		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
239,1 		! 时间延迟-39:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
235,2 		! 负荷需求端-39:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
240,1 		! Type15-27:Dry bulb temperature ->Outside air temperature
240,6 		! Type15-27:Humidity ratio ->Outside air humidity ratio
240,7 		! Type15-27:Percent relative humidity ->Outside air %RH
240,1 		! Type15-27:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_zl3		! Equa-39:CoolSig_zl3 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_zl3		! Equa-39:FanSig_zl3 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 161
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 162
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-39" (Type 2)
* 

UNIT 237 TYPE 2	 Type2b-39
*$UNIT_NAME Type2b-39
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2457 928
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
239,1 		! 时间延迟-39:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
239,1 		! 时间延迟-39:Output Value ->Monitoring temperature Tin
237,1 		! Type2b-39:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-39"
* 
EQUATIONS 4
Load_enablezl3 = gt(load_kwzl3,1.0)*LoadWindow
load_kwzl3 = [9,3]/3600
CoolSig_zl3 = [237,1]*Load_enablezl3
FanSig_zl3 = Load_enablezl3
*$UNIT_NAME Equa-39
*$LAYER Main
*$POSITION 2461 835
*$UNIT_NUMBER 238

*------------------------------------------------------------------------------


* Model "时间延迟-39" (Type 150)
* 

UNIT 239 TYPE 150	 时间延迟-39
*$UNIT_NAME 时间延迟-39
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 1982 901
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
235,1 		! 负荷需求端-39:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "Type15-27" (Type 15)
* 

UNIT 240 TYPE 15	 Type15-27
*$UNIT_NAME Type15-27
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY2\Type15-2.tmf
*$POSITION 1965 1062
*$LAYER Main # 
PARAMETERS 9
2		! 1 File Type
163		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
1		! 6 Number of surfaces
1		! 7 Tracking mode
0.0		! 8 Slope of surface
0		! 9 Azimuth of surface
*** External files
ASSIGN "D:\Trnsys18\Weather\Meteonorm\Asia\CN-Shanghai-583670.tm2" 163
*|? Which file contains the TMY-2 weather data? |1000
*------------------------------------------------------------------------------

* Model "负荷需求端-40" (Type 682)
* 

UNIT 241 TYPE 682	 负荷需求端-40
*$UNIT_NAME 负荷需求端-40
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 2505 901
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
242,1 		! Type954a-40:Outlet air temperature ->Inlet Temperature
242,4 		! Type954a-40:Outlet air flow rate ->Inlet Flowrate
9,4 		! 走廊:Output 4 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-40" (Type 954)
* 

UNIT 242 TYPE 954	 Type954a-40
*$UNIT_NAME Type954a-40
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 2514 1023
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
164		! 2 Logical Unit - cooling data
165		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2578		! 10 Total air flow rate
4833		! 11 Rated indoor fan power
6194		! 12 Rated outdoor fan power
159984		! 13 Rated total cooling capacity
103990		! 14 Rated sensible cooling capacity
42274		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2578		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
245,1 		! 时间延迟-40:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
241,2 		! 负荷需求端-40:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
246,1 		! Type15-28:Dry bulb temperature ->Outside air temperature
246,6 		! Type15-28:Humidity ratio ->Outside air humidity ratio
246,7 		! Type15-28:Percent relative humidity ->Outside air %RH
246,1 		! Type15-28:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_zl4		! Equa-40:CoolSig_zl4 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_zl4		! Equa-40:FanSig_zl4 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 164
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 165
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-40" (Type 2)
* 

UNIT 243 TYPE 2	 Type2b-40
*$UNIT_NAME Type2b-40
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2680 903
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
245,1 		! 时间延迟-40:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
245,1 		! 时间延迟-40:Output Value ->Monitoring temperature Tin
243,1 		! Type2b-40:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-40"
* 
EQUATIONS 4
Load_enablezl4 = gt(load_kwzl4,1.0)*LoadWindow
load_kwzl4 = [9,4]/3600
CoolSig_zl4 = [243,1]*Load_enablezl4
FanSig_zl4 = Load_enablezl4
*$UNIT_NAME Equa-40
*$LAYER Main
*$POSITION 2684 810
*$UNIT_NUMBER 244

*------------------------------------------------------------------------------


* Model "时间延迟-40" (Type 150)
* 

UNIT 245 TYPE 150	 时间延迟-40
*$UNIT_NAME 时间延迟-40
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 2205 876
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
241,1 		! 负荷需求端-40:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "Type15-28" (Type 15)
* 

UNIT 246 TYPE 15	 Type15-28
*$UNIT_NAME Type15-28
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY2\Type15-2.tmf
*$POSITION 2188 1037
*$LAYER Main # 
PARAMETERS 9
2		! 1 File Type
166		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
1		! 6 Number of surfaces
1		! 7 Tracking mode
0.0		! 8 Slope of surface
0		! 9 Azimuth of surface
*** External files
ASSIGN "D:\Trnsys18\Weather\Meteonorm\Asia\CN-Shanghai-583670.tm2" 166
*|? Which file contains the TMY-2 weather data? |1000
*------------------------------------------------------------------------------

* Model "负荷需求端-41" (Type 682)
* 

UNIT 247 TYPE 682	 负荷需求端-41
*$UNIT_NAME 负荷需求端-41
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 3191 965
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
248,1 		! Type954a-41:Outlet air temperature ->Inlet Temperature
248,4 		! Type954a-41:Outlet air flow rate ->Inlet Flowrate
9,5 		! 走廊:Output 5 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-41" (Type 954)
* 

UNIT 248 TYPE 954	 Type954a-41
*$UNIT_NAME Type954a-41
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3200 1087
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
167		! 2 Logical Unit - cooling data
168		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2578		! 10 Total air flow rate
4833		! 11 Rated indoor fan power
6194		! 12 Rated outdoor fan power
159984		! 13 Rated total cooling capacity
103990		! 14 Rated sensible cooling capacity
42274		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2578		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
251,1 		! 时间延迟-41:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
247,2 		! 负荷需求端-41:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
40,1 		! Type15-3:Dry bulb temperature ->Outside air temperature
40,6 		! Type15-3:Humidity ratio ->Outside air humidity ratio
40,7 		! Type15-3:Percent relative humidity ->Outside air %RH
40,1 		! Type15-3:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_zl5		! Equa-41:CoolSig_zl5 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_zl5		! Equa-41:FanSig_zl5 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 167
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 168
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-41" (Type 2)
* 

UNIT 249 TYPE 2	 Type2b-41
*$UNIT_NAME Type2b-41
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3366 967
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
251,1 		! 时间延迟-41:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
251,1 		! 时间延迟-41:Output Value ->Monitoring temperature Tin
249,1 		! Type2b-41:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-41"
* 
EQUATIONS 4
Load_enablezl5 = gt(load_kwzl5,1.0)*LoadWindow
load_kwzl5 = [9,5]/3600
CoolSig_zl5 = [249,1]*Load_enablezl5
FanSig_zl5 = Load_enablezl5
*$UNIT_NAME Equa-41
*$LAYER Main
*$POSITION 3370 874
*$UNIT_NUMBER 250

*------------------------------------------------------------------------------


* Model "时间延迟-41" (Type 150)
* 

UNIT 251 TYPE 150	 时间延迟-41
*$UNIT_NAME 时间延迟-41
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 2891 940
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
247,1 		! 负荷需求端-41:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-42" (Type 682)
* 

UNIT 252 TYPE 682	 负荷需求端-42
*$UNIT_NAME 负荷需求端-42
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 2641 1331
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
253,1 		! Type954a-42:Outlet air temperature ->Inlet Temperature
253,4 		! Type954a-42:Outlet air flow rate ->Inlet Flowrate
9,6 		! 走廊:Output 6 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-42" (Type 954)
* 

UNIT 253 TYPE 954	 Type954a-42
*$UNIT_NAME Type954a-42
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 2650 1453
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
169		! 2 Logical Unit - cooling data
170		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2578		! 10 Total air flow rate
4833		! 11 Rated indoor fan power
6194		! 12 Rated outdoor fan power
159984		! 13 Rated total cooling capacity
103990		! 14 Rated sensible cooling capacity
42274		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2578		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
256,1 		! 时间延迟-42:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
252,2 		! 负荷需求端-42:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
40,1 		! Type15-3:Dry bulb temperature ->Outside air temperature
40,6 		! Type15-3:Humidity ratio ->Outside air humidity ratio
40,7 		! Type15-3:Percent relative humidity ->Outside air %RH
40,1 		! Type15-3:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_zl6		! Equa-42:CoolSig_zl6 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_zl6		! Equa-42:FanSig_zl6 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 169
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 170
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-42" (Type 2)
* 

UNIT 254 TYPE 2	 Type2b-42
*$UNIT_NAME Type2b-42
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2816 1333
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
256,1 		! 时间延迟-42:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
256,1 		! 时间延迟-42:Output Value ->Monitoring temperature Tin
254,1 		! Type2b-42:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-42"
* 
EQUATIONS 4
Load_enablezl6 = gt(load_kwzl6,1.0)*LoadWindow
load_kwzl6 = [9,6]/3600
CoolSig_zl6 = [254,1]*Load_enablezl6
FanSig_zl6 = Load_enablezl6
*$UNIT_NAME Equa-42
*$LAYER Main
*$POSITION 2820 1240
*$UNIT_NUMBER 255

*------------------------------------------------------------------------------


* Model "时间延迟-42" (Type 150)
* 

UNIT 256 TYPE 150	 时间延迟-42
*$UNIT_NAME 时间延迟-42
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 2341 1306
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
252,1 		! 负荷需求端-42:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-43" (Type 682)
* 

UNIT 257 TYPE 682	 负荷需求端-43
*$UNIT_NAME 负荷需求端-43
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 3160 1005
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
258,1 		! Type954a-43:Outlet air temperature ->Inlet Temperature
258,4 		! Type954a-43:Outlet air flow rate ->Inlet Flowrate
9,7 		! 走廊:Output 7 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-43" (Type 954)
* 

UNIT 258 TYPE 954	 Type954a-43
*$UNIT_NAME Type954a-43
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3169 1127
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
171		! 2 Logical Unit - cooling data
172		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2578		! 10 Total air flow rate
4833		! 11 Rated indoor fan power
6194		! 12 Rated outdoor fan power
159984		! 13 Rated total cooling capacity
103990		! 14 Rated sensible cooling capacity
42274		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2578		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
261,1 		! 时间延迟-43:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
257,2 		! 负荷需求端-43:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
40,1 		! Type15-3:Dry bulb temperature ->Outside air temperature
40,6 		! Type15-3:Humidity ratio ->Outside air humidity ratio
40,7 		! Type15-3:Percent relative humidity ->Outside air %RH
40,1 		! Type15-3:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_zl7		! Equa-43:CoolSig_zl7 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_zl7		! Equa-43:FanSig_zl7 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 171
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 172
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-43" (Type 2)
* 

UNIT 259 TYPE 2	 Type2b-43
*$UNIT_NAME Type2b-43
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3335 1007
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
261,1 		! 时间延迟-43:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
261,1 		! 时间延迟-43:Output Value ->Monitoring temperature Tin
259,1 		! Type2b-43:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-43"
* 
EQUATIONS 4
Load_enablezl7 = gt(load_kwzl7,1.0)*LoadWindow
load_kwzl7 = [9,7]/3600
CoolSig_zl7 = [259,1]*Load_enablezl7
FanSig_zl7 = Load_enablezl7
*$UNIT_NAME Equa-43
*$LAYER Main
*$POSITION 3339 914
*$UNIT_NUMBER 260

*------------------------------------------------------------------------------


* Model "时间延迟-43" (Type 150)
* 

UNIT 261 TYPE 150	 时间延迟-43
*$UNIT_NAME 时间延迟-43
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 2860 980
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
257,1 		! 负荷需求端-43:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-44" (Type 682)
* 

UNIT 262 TYPE 682	 负荷需求端-44
*$UNIT_NAME 负荷需求端-44
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 2546 1293
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
263,1 		! Type954a-44:Outlet air temperature ->Inlet Temperature
263,4 		! Type954a-44:Outlet air flow rate ->Inlet Flowrate
9,8 		! 走廊:Output 8 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-44" (Type 954)
* 

UNIT 263 TYPE 954	 Type954a-44
*$UNIT_NAME Type954a-44
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 2555 1415
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
173		! 2 Logical Unit - cooling data
174		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2578		! 10 Total air flow rate
4833		! 11 Rated indoor fan power
6194		! 12 Rated outdoor fan power
159984		! 13 Rated total cooling capacity
103990		! 14 Rated sensible cooling capacity
42274		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2578		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
266,1 		! 时间延迟-44:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
262,2 		! 负荷需求端-44:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
40,1 		! Type15-3:Dry bulb temperature ->Outside air temperature
40,6 		! Type15-3:Humidity ratio ->Outside air humidity ratio
40,7 		! Type15-3:Percent relative humidity ->Outside air %RH
40,1 		! Type15-3:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_zl8		! Equa-44:CoolSig_zl8 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_zl8		! Equa-44:FanSig_zl8 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 173
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 174
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-44" (Type 2)
* 

UNIT 264 TYPE 2	 Type2b-44
*$UNIT_NAME Type2b-44
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2721 1295
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
266,1 		! 时间延迟-44:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
266,1 		! 时间延迟-44:Output Value ->Monitoring temperature Tin
264,1 		! Type2b-44:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-44"
* 
EQUATIONS 4
Load_enablezl8 = gt(load_kwzl8,1.0)*LoadWindow
load_kwzl8 = [9,8]/3600
CoolSig_zl8 = [264,1]*Load_enablezl8
FanSig_zl8 = Load_enablezl8
*$UNIT_NAME Equa-44
*$LAYER Main
*$POSITION 2725 1202
*$UNIT_NUMBER 265

*------------------------------------------------------------------------------


* Model "时间延迟-44" (Type 150)
* 

UNIT 266 TYPE 150	 时间延迟-44
*$UNIT_NAME 时间延迟-44
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 2246 1268
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
262,1 		! 负荷需求端-44:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-45" (Type 682)
* 

UNIT 267 TYPE 682	 负荷需求端-45
*$UNIT_NAME 负荷需求端-45
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 2438 1251
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
268,1 		! Type954a-45:Outlet air temperature ->Inlet Temperature
268,4 		! Type954a-45:Outlet air flow rate ->Inlet Flowrate
9,9 		! 走廊:Output 9 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-45" (Type 954)
* 

UNIT 268 TYPE 954	 Type954a-45
*$UNIT_NAME Type954a-45
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 2447 1373
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
175		! 2 Logical Unit - cooling data
176		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2578		! 10 Total air flow rate
4833		! 11 Rated indoor fan power
6194		! 12 Rated outdoor fan power
159984		! 13 Rated total cooling capacity
103990		! 14 Rated sensible cooling capacity
42274		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2578		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
271,1 		! 时间延迟-45:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
267,2 		! 负荷需求端-45:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
40,1 		! Type15-3:Dry bulb temperature ->Outside air temperature
40,6 		! Type15-3:Humidity ratio ->Outside air humidity ratio
40,7 		! Type15-3:Percent relative humidity ->Outside air %RH
40,1 		! Type15-3:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_zl9		! Equa-45:CoolSig_zl9 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_zl9		! Equa-45:FanSig_zl9 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 175
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 176
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-45" (Type 2)
* 

UNIT 269 TYPE 2	 Type2b-45
*$UNIT_NAME Type2b-45
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2613 1253
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
271,1 		! 时间延迟-45:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
271,1 		! 时间延迟-45:Output Value ->Monitoring temperature Tin
269,1 		! Type2b-45:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-45"
* 
EQUATIONS 4
Load_enablezl9 = gt(load_kwzl9,1.0)*LoadWindow
load_kwzl9 = [9,9]/3600
CoolSig_zl9 = [269,1]*Load_enablezl9
FanSig_zl9 = Load_enablezl9
*$UNIT_NAME Equa-45
*$LAYER Main
*$POSITION 2617 1160
*$UNIT_NUMBER 270

*------------------------------------------------------------------------------


* Model "时间延迟-45" (Type 150)
* 

UNIT 271 TYPE 150	 时间延迟-45
*$UNIT_NAME 时间延迟-45
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 2138 1226
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
267,1 		! 负荷需求端-45:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-46" (Type 682)
* 

UNIT 272 TYPE 682	 负荷需求端-46
*$UNIT_NAME 负荷需求端-46
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 2522 1333
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
273,1 		! Type954a-46:Outlet air temperature ->Inlet Temperature
273,4 		! Type954a-46:Outlet air flow rate ->Inlet Flowrate
9,10 		! 走廊:Output 10 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-46" (Type 954)
* 

UNIT 273 TYPE 954	 Type954a-46
*$UNIT_NAME Type954a-46
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 2531 1455
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
177		! 2 Logical Unit - cooling data
178		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2578		! 10 Total air flow rate
4833		! 11 Rated indoor fan power
6194		! 12 Rated outdoor fan power
159984		! 13 Rated total cooling capacity
103990		! 14 Rated sensible cooling capacity
42274		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2578		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
276,1 		! 时间延迟-46:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
272,2 		! 负荷需求端-46:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
40,1 		! Type15-3:Dry bulb temperature ->Outside air temperature
40,6 		! Type15-3:Humidity ratio ->Outside air humidity ratio
40,7 		! Type15-3:Percent relative humidity ->Outside air %RH
40,1 		! Type15-3:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_zl10		! Equa-46:CoolSig_zl10 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_zl10		! Equa-46:FanSig_zl10 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 177
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 178
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-46" (Type 2)
* 

UNIT 274 TYPE 2	 Type2b-46
*$UNIT_NAME Type2b-46
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2697 1335
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
276,1 		! 时间延迟-46:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
276,1 		! 时间延迟-46:Output Value ->Monitoring temperature Tin
274,1 		! Type2b-46:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-46"
* 
EQUATIONS 4
Load_enablezl10 = gt(load_kwzl10,1.0)*LoadWindow
load_kwzl10 = [9,10]/3600
CoolSig_zl10 = [274,1]*Load_enablezl10
FanSig_zl10 = Load_enablezl10
*$UNIT_NAME Equa-46
*$LAYER Main
*$POSITION 2701 1242
*$UNIT_NUMBER 275

*------------------------------------------------------------------------------


* Model "时间延迟-46" (Type 150)
* 

UNIT 276 TYPE 150	 时间延迟-46
*$UNIT_NAME 时间延迟-46
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 2222 1308
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
272,1 		! 负荷需求端-46:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-47" (Type 682)
* 

UNIT 277 TYPE 682	 负荷需求端-47
*$UNIT_NAME 负荷需求端-47
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 3268 1218
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
278,1 		! Type954a-47:Outlet air temperature ->Inlet Temperature
278,4 		! Type954a-47:Outlet air flow rate ->Inlet Flowrate
9,11 		! 走廊:Output 11 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-47" (Type 954)
* 

UNIT 278 TYPE 954	 Type954a-47
*$UNIT_NAME Type954a-47
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 3277 1340
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
179		! 2 Logical Unit - cooling data
180		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2578		! 10 Total air flow rate
4833		! 11 Rated indoor fan power
6194		! 12 Rated outdoor fan power
159984		! 13 Rated total cooling capacity
103990		! 14 Rated sensible cooling capacity
42274		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2578		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
281,1 		! 时间延迟-47:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
277,2 		! 负荷需求端-47:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
40,1 		! Type15-3:Dry bulb temperature ->Outside air temperature
40,6 		! Type15-3:Humidity ratio ->Outside air humidity ratio
40,7 		! Type15-3:Percent relative humidity ->Outside air %RH
40,1 		! Type15-3:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_zl11		! Equa-47:CoolSig_zl11 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_zl11		! Equa-47:FanSig_zl11 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 179
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 180
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-47" (Type 2)
* 

UNIT 279 TYPE 2	 Type2b-47
*$UNIT_NAME Type2b-47
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3443 1220
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
281,1 		! 时间延迟-47:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
281,1 		! 时间延迟-47:Output Value ->Monitoring temperature Tin
279,1 		! Type2b-47:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-47"
* 
EQUATIONS 4
Load_enablezl11 = gt(load_kwzl11,1.0)*LoadWindow
load_kwzl11 = [9,11]/3600
CoolSig_zl11 = [279,1]*Load_enablezl11
FanSig_zl11 = Load_enablezl11
*$UNIT_NAME Equa-47
*$LAYER Main
*$POSITION 3447 1127
*$UNIT_NUMBER 280

*------------------------------------------------------------------------------


* Model "时间延迟-47" (Type 150)
* 

UNIT 281 TYPE 150	 时间延迟-47
*$UNIT_NAME 时间延迟-47
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 2968 1193
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
277,1 		! 负荷需求端-47:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "负荷需求端-48" (Type 682)
* 

UNIT 282 TYPE 682	 负荷需求端-48
*$UNIT_NAME 负荷需求端-48
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 2430 1313
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
1.006		! 1 Fluid Specific Heat
INPUTS 5
283,1 		! Type954a-48:Outlet air temperature ->Inlet Temperature
283,4 		! Type954a-48:Outlet air flow rate ->Inlet Flowrate
9,12 		! 走廊:Output 12 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
26 20000 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "Type954a-48" (Type 954)
* 

UNIT 283 TYPE 954	 Type954a-48
*$UNIT_NAME Type954a-48
*$MODEL .\HVAC Library (TESS)\Split System Heat Pump\Catalog Data Look-Up Approach\Single Speed\Electric Supplemental Heat\Type954a.tmf
*$POSITION 2439 1435
*$LAYER Main # 
*$# AIR-TO-AIR HEAT PUMP / AIR-SOURCE HEAT PUMP / SPLIT-SYSTEM HEAT PUMP
PARAMETERS 23
2		! 1 Humidity mode
181		! 2 Logical Unit - cooling data
182		! 3 Logical Unit - heating data
6		! 4 Number of outdoor dry-bulb steps - cooling
5		! 5 Number of indoor dry-bulb temps - cooling
4		! 6 Number of indoor wet-bulb temps - cooling
16		! 7 Number of outdoor dry-bulb temps. - heating
4		! 8 Number of indoor temps - heating
3		! 9 Number of air flow steps
2578		! 10 Total air flow rate
4833		! 11 Rated indoor fan power
6194		! 12 Rated outdoor fan power
159984		! 13 Rated total cooling capacity
103990		! 14 Rated sensible cooling capacity
42274		! 15 Rated cooling power
7380		! 16 Rated heating capacity
4824		! 17 Rated heating power
2578		! 18 Rated air flow rate
4.190		! 19 Specific heat of DHW fluid
50		! 20 Minimum %RH for latent heat transfer
1		! 21 Auxiliary heat mode
16200		! 22 Capacity - stage 1 heater
16200.		! 23 Capacity - stage 2 heater
INPUTS 22
286,1 		! 时间延迟-48:Output Value ->Return air temperature
0,0		! [unconnected] Return air humidity ratio
0,0		! [unconnected] Return air %RH
282,2 		! 负荷需求端-48:Outlet Flowrate ->Return air flow rate
0,0		! [unconnected] Inlet pressure
0,0		! [unconnected] Fan pressure rise
40,1 		! Type15-3:Dry bulb temperature ->Outside air temperature
40,6 		! Type15-3:Humidity ratio ->Outside air humidity ratio
40,7 		! Type15-3:Percent relative humidity ->Outside air %RH
40,1 		! Type15-3:Dry bulb temperature ->Ambient (sink) temperature
CoolSig_zl12		! Equa-48:CoolSig_zl12 ->Cooling control signal
0,0		! [unconnected] Heating control signal
FanSig_zl12		! Equa-48:FanSig_zl12 ->Fan control signal
0,0		! [unconnected] Outside air damper position
0,0		! [unconnected] Inlet DHW temperature
0,0		! [unconnected] Inlet DHW flow rate
0,0		! [unconnected] Desuperheater temperature - cooling
0,0		! [unconnected] Desuperheater temperature - heating
0,0		! [unconnected] Desuperheater UA - cooling
0,0		! [unconnected] Desuperheater UA - heating
0,0		! [unconnected] Stage 1 supplemental control signal
0,0		! [unconnected] Stage 2 supplemental control signal
*** INITIAL INPUT VALUES
20.0 0.012 60 0. 1. 0. 20.0 0.005 50.0 20.0 0. 0 0.0 0 20. 0. 50. 50. 0. 0. 0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Cooling_ARI_340.dat" 181
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirSourceHeatPump\Normalized\ASHP_Normalized_Heating_ARI_340.dat" 182
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Type2b-48" (Type 2)
* 

UNIT 284 TYPE 2	 Type2b-48
*$UNIT_NAME Type2b-48
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2605 1315
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
286,1 		! 时间延迟-48:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
286,1 		! 时间延迟-48:Output Value ->Monitoring temperature Tin
284,1 		! Type2b-48:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-48"
* 
EQUATIONS 4
Load_enablezl12 = gt(load_kwzl12,1.0)*LoadWindow
load_kwzl12 = [9,12]/3600
CoolSig_zl12 = [284,1]*Load_enablezl12
FanSig_zl12 = Load_enablezl12
*$UNIT_NAME Equa-48
*$LAYER Main
*$POSITION 2609 1222
*$UNIT_NUMBER 285

*------------------------------------------------------------------------------


* Model "时间延迟-48" (Type 150)
* 

UNIT 286 TYPE 150	 时间延迟-48
*$UNIT_NAME 时间延迟-48
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 2130 1288
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
282,1 		! 负荷需求端-48:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* EQUATIONS "能耗统计"
* 
EQUATIONS 8
bgs_alll = [10,13]+[44,13]+[49,13]+[54,13]+[57,13]+[63,13]+[68,13]+[73,13]+[78,13]+[83,13]+[88,13]+[93,13]
hys_all = [19,13]+[98,13]+[104,13]+[110,13]+[116,13]+[122,13]+[128,13]+[134,13]+[140,13]+[146,13]+[152,13]+[158,13]
cs_all = [28,13]+[164,13]+[170,13]+[176,13]+[182,13]+[188,13]+[194,13]+[200,13]+[206,13]+[212,13]+[218,13]+[224,13]
zl_all = [230,13]+[35,13]+[236,13]+[242,13]+[248,13]+[253,13]+[258,13]+[263,13]+[268,13]+[273,13]+[278,13]+[283,13]
E_all = (bgs_alll+hys_all+cs_all+zl_all)/3600
C_2025 = E_all*[36,1]
C_40th = E_all*[36,2]
C_60th = E_all*[36,3]
*$UNIT_NAME 能耗统计
*$LAYER Main
*$POSITION 1573 1181
*$UNIT_NUMBER 287

*------------------------------------------------------------------------------


* Model "Type24" (Type 24)
* 

UNIT 288 TYPE 24	 Type24
*$UNIT_NAME Type24
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 1766 1181
*$LAYER Main # 
PARAMETERS 2
STOP		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 5
E_all		! 能耗统计:E_all ->Input to be integrated-1
C_2025		! 能耗统计:C_2025 ->Input to be integrated-2
C_40th		! 能耗统计:C_40th ->Input to be integrated-3
C_60th		! 能耗统计:C_60th ->Input to be integrated-4
q_all		! 制冷量统计:q_all ->Input to be integrated-5
*** INITIAL INPUT VALUES
0.0 0.0 0.0 0.0 0.0 
*------------------------------------------------------------------------------

* Model "总能耗" (Type 65)
* 

UNIT 289 TYPE 65	 总能耗
*$UNIT_NAME 总能耗
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1957 1181
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
800000		! 4 Left axis maximum
0.0		! 5 Right axis minimum
800000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
183		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
288,1 		! Type24:Result of integration-1 ->Left axis variable-1
0,0		! [unconnected] Left axis variable-2
288,5 		! Type24:Result of integration-5 ->Right axis variable-1
0,0		! [unconnected] Right axis variable-2
*** INITIAL INPUT VALUES
能耗 label 制冷量 label 
LABELS  3
kwh
kwh
能耗
*** External files
ASSIGN "DX_simple_energy.xls" 183
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "碳排放" (Type 65)
* 

UNIT 290 TYPE 65	 碳排放
*$UNIT_NAME 碳排放
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1970 1274
*$LAYER Main # 
PARAMETERS 12
3		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
400000000		! 4 Left axis maximum
0.0		! 5 Right axis minimum
400000000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
184		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 5
288,2 		! Type24:Result of integration-2 ->Left axis variable-1
288,3 		! Type24:Result of integration-3 ->Left axis variable-2
288,4 		! Type24:Result of integration-4 ->Left axis variable-3
0,0		! [unconnected] Right axis variable-1
0,0		! [unconnected] Right axis variable-2
*** INITIAL INPUT VALUES
2025 40th 60th label label 
LABELS  3
g
g
碳排放
*** External files
ASSIGN "DX_simple_co2.xls" 184
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "Type24-3" (Type 24)
* 

UNIT 291 TYPE 24	 Type24-3
*$UNIT_NAME Type24-3
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 1766 1343
*$LAYER Main # 
PARAMETERS 2
0.25		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 4
E_all		! 能耗统计:E_all ->Input to be integrated-1
C_2025		! 能耗统计:C_2025 ->Input to be integrated-2
C_40th		! 能耗统计:C_40th ->Input to be integrated-3
C_60th		! 能耗统计:C_60th ->Input to be integrated-4
*** INITIAL INPUT VALUES
0.0 0.0 0.0 0.0 
*------------------------------------------------------------------------------

* Model "Type65c" (Type 65)
* 

UNIT 292 TYPE 65	 Type65c
*$UNIT_NAME Type65c
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1927 1354
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
1000.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
1000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
185		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
291,1 		! Type24-3:Result of integration-1 ->Left axis variable-1
291,2 		! Type24-3:Result of integration-2 ->Left axis variable-2
291,3 		! Type24-3:Result of integration-3 ->Right axis variable-1
291,4 		! Type24-3:Result of integration-4 ->Right axis variable-2
*** INITIAL INPUT VALUES
能 2025 40th 60th 
LABELS  3
/
/
15积分
*** External files
ASSIGN "dx_simple_15min.xls" 185
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* EQUATIONS "制冷量统计"
* 
EQUATIONS 5
Q_BGS = ([10,6]+[44,6]+[49,6]+[54,6]+[57,6]+[63,6]+[68,6]+[73,6]+[78,6]+[83,6]+[88,6]+[93,6])/3600
Q_HYS = ([19,6]+[98,6]+[104,6]+[110,6]+[116,6]+[122,6]+[128,6]+[134,6]+[140,6]+[146,6]+[152,6]+[158,6])/3600
Q_CS = ([28,6]+[164,6]+[170,6]+[176,6]+[182,6]+[188,6]+[194,6]+[200,6]+[206,6]+[212,6]+[218,6]+[224,6])/3600
Q_ZL = ([35,6]+[230,6]+[236,6]+[242,6]+[248,6]+[253,6]+[258,6]+[263,6]+[268,6]+[273,6]+[278,6]+[283,6])/3600
q_all = Q_BGS+Q_HYS+Q_CS+Q_ZL
*$UNIT_NAME 制冷量统计
*$LAYER Main
*$POSITION 1299 1300
*$UNIT_NUMBER 293

*------------------------------------------------------------------------------


* Model "时间延迟-31" (Type 150)
* 

UNIT 294 TYPE 150	 时间延迟-31
*$UNIT_NAME 时间延迟-31
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 2450 2125
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
187,1 		! 负荷需求端-31:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "时间延迟-4" (Type 150)
* 

UNIT 295 TYPE 150	 时间延迟-4
*$UNIT_NAME 时间延迟-4
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 3143 226
*$LAYER Main # 
PARAMETERS 3
1		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value
26		! 3 Initial Function Value
INPUTS 1
34,1 		! 负荷需求端-4:Outlet Temperature ->Input Value
*** INITIAL INPUT VALUES
26 
*------------------------------------------------------------------------------

* Model "Type2b-4" (Type 2)
* 

UNIT 296 TYPE 2	 Type2b-4
*$UNIT_NAME Type2b-4
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 3554 290
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
295,1 		! 时间延迟-4:Output Value ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
295,1 		! 时间延迟-4:Output Value ->Monitoring temperature Tin
296,1 		! Type2b-4:Output control function ->Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
26 25.5 26 0 1 0 
*------------------------------------------------------------------------------

END
*!LINK_STYLE
*!LINK 296:38
*!CONNECTION_SET 20:0:40:20:3:0:0:0:1:3557,261:3605,261:3605,172:3506,172
*!LINK 295:296
*!CONNECTION_SET 40:40:0:0:3,1:0:0:0:1:3166,237:3247,237:3247,235:3503,235:3503,261:3537,261
*!LINK 296:296
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:3577,301:3605,301:3577,301
*!LINK 295:35
*!CONNECTION_SET 0:20:0:0:1:0:0:0:1:3126,217:3087,217:3087,365:3297,365
*!LINK 34:295
*!CONNECTION_SET 0:20:40:20:1:0:0:0:1:3287,265:3200,265:3200,217:3166,217
*!LINK 34:35
*!CONNECTION_SET 0:40:0:19:4:0:0:0:1:3287,285:3246,285:3246,384:3297,384
*!LINK 23:10
*!CONNECTION_SET 40:40:0:39:9,8,10,7:0:0:0:1:220,285:249,285:249,404:759,404
*!LINK 293:288
*!CONNECTION_SET 40:0:0:40:5:0:0:0:1:1318,1274:1714,1274:1714,1192:1748,1192
*!LINK -1:293
*!CONNECTION_SET 0:32:20:40:48:0:0:0:1:3039,997:1243,997:1243,1338:1298,1338:1298,1314
*!CONNECTION_SET 0:32:20:40:47:0:0:0:1:3067,916:3036,916:3036,955:1243,955:1243,1338:1298,1338:1298,1314
*!CONNECTION_SET 0:32:20:40:46:0:0:0:1:2964,904:1243,904:1243,1338:1298,1338:1298,1314
*!CONNECTION_SET 0:32:20:40:45:0:0:0:1:3059,824:1243,824:1243,1338:1298,1338:1298,1314
*!CONNECTION_SET 0:32:20:40:44:0:0:0:1:2966,824:1243,824:1243,1338:1298,1338:1298,1314
*!CONNECTION_SET 0:32:20:40:43:0:0:0:1:3061,717:3030,717:3030,782:1243,782:1243,1338:1298,1338:1298,1314
*!CONNECTION_SET 0:32:20:40:42:0:0:0:1:2957,730:2926,730:2926,1318:1807,1318:1807,1307:1354,1307:1354,1338:1298,1338:1298,1314
*!CONNECTION_SET 0:32:20:40:41:0:0:0:1:3065,637:3030,637:3030,782:1243,782:1243,1338:1298,1338:1298,1314
*!CONNECTION_SET 0:32:20:40:40:0:0:0:1:2965,637:2427,637:2427,1318:1807,1318:1807,1307:1354,1307:1354,1338:1298,1338:1298,1314
*!CONNECTION_SET 0:32:20:40:39:0:0:0:1:3073,544:3042,544:3042,595:2607,595:2607,1318:1807,1318:1807,1307:1354,1307:1354,1338:1298,1338:1298,1314
*!CONNECTION_SET 0:32:20:40:38:0:0:0:1:2967,544:2607,544:2607,1318:1807,1318:1807,1307:1354,1307:1354,1338:1298,1338:1298,1314
*!CONNECTION_SET 0:32:40:20:36:0:0:0:1:2542,581:2511,581:2511,1313:1807,1313:1807,1294:1318,1294
*!CONNECTION_SET 0:32:40:20:35:0:0:0:1:2443,597:1369,597:1369,1294:1318,1294
*!CONNECTION_SET 16:32:40:20:34:0:0:0:1:2378,610:2378,1313:1807,1313:1807,1294:1318,1294
*!CONNECTION_SET 0:32:40:20:33:0:0:0:1:2268,650:1369,650:1369,1294:1318,1294
*!CONNECTION_SET 0:32:40:20:32:0:0:0:1:2173,677:1369,677:1369,1294:1318,1294
*!CONNECTION_SET 0:32:40:20:31:0:0:0:1:2092,704:1369,704:1369,1294:1318,1294
*!CONNECTION_SET 0:32:40:20:29:0:0:0:1:2362,504:2331,504:2331,608:1369,608:1369,1294:1318,1294
*!CONNECTION_SET 0:32:40:20:28:0:0:0:1:2203,557:1369,557:1369,1294:1318,1294
*!CONNECTION_SET 0:32:40:20:27:0:0:0:1:2115,557:2084,557:2084,662:1369,662:1369,1294:1318,1294
*!CONNECTION_SET 0:32:40:20:26:0:0:0:1:2009,557:1978,557:1978,1142:1369,1142:1369,1294:1318,1294
*!CONNECTION_SET 0:32:40:0:24:0:0:0:1:1678,557:1647,557:1647,1274:1318,1274
*!CONNECTION_SET 0:32:40:0:23:0:0:0:1:1593,560:1562,560:1562,1274:1318,1274
*!CONNECTION_SET 0:32:40:0:22:0:0:0:1:1501,557:1470,557:1470,1274:1318,1274
*!CONNECTION_SET 0:32:40:0:21:0:0:0:1:1409,557:1378,557:1378,1274:1318,1274
*!CONNECTION_SET 32:32:40:0:20:0:0:0:1:1322,557:1356,557:1356,1142:1369,1142:1369,1274:1318,1274
*!CONNECTION_SET 0:32:40:0:19:0:0:0:1:1731,490:1355,490:1355,1274:1318,1274
*!CONNECTION_SET 0:32:40:0:18:0:0:0:1:1638,490:1355,490:1355,1274:1318,1274
*!CONNECTION_SET 0:32:40:0:17:0:0:0:1:1559,490:1519,490:1519,515:1355,515:1355,1274:1318,1274
*!CONNECTION_SET 0:32:40:0:16:0:0:0:1:1454,490:1355,490:1355,1274:1318,1274
*!CONNECTION_SET 0:32:40:0:15:0:0:0:1:1361,490:1331,490:1331,515:1355,515:1355,1274:1318,1274
*!CONNECTION_SET 32:32:40:0:14:0:0:0:1:1288,490:1331,490:1331,515:1355,515:1355,1274:1318,1274
*!CONNECTION_SET 32:32:0:0:12:0:0:0:1:875,810:1242,810:1242,1274:1278,1274
*!CONNECTION_SET 32:32:0:0:11:0:0:0:1:770,810:804,810:804,1274:1278,1274
*!CONNECTION_SET 32:32:0:0:10:0:0:0:1:677,810:1242,810:1242,1274:1278,1274
*!CONNECTION_SET 32:32:0:0:9:0:0:0:1:572,810:606,810:606,1274:1278,1274
*!CONNECTION_SET 32:32:0:0:8:0:0:0:1:1013,704:1242,704:1242,1274:1278,1274
*!CONNECTION_SET 32:32:0:0:7:0:0:0:1:934,704:1242,704:1242,1274:1278,1274
*!CONNECTION_SET 32:32:0:0:6:0:0:0:1:828,704:862,704:862,768:1242,768:1242,1274:1278,1274
*!CONNECTION_SET 32:32:0:0:5:0:0:0:1:749,704:1242,704:1242,1274:1278,1274
*!CONNECTION_SET 32:32:0:0:4:0:0:0:1:654,592:1242,592:1242,1274:1278,1274
*!CONNECTION_SET 32:32:0:0:3:0:0:0:1:548,709:582,709:582,768:1242,768:1242,1274:1278,1274
*!CONNECTION_SET 32:32:0:0:2:0:0:0:1:430,709:464,709:464,1274:1278,1274
*!CONNECTION_SET 32:16:40:20:30:0:0:0:1:2052,736:2077,736:2077,1313:1807,1313:1807,1294:1318,1294
*!LINK 35:293
*!CONNECTION_SET 0:39:20:40:37:0:0:0:1:3296,404:3254,404:3254,1318:1807,1318:1807,1307:1354,1307:1354,1338:1298,1338:1298,1314
*!LINK 28:293
*!CONNECTION_SET 0:39:40:20:25:0:0:0:1:2536,417:2287,417:2287,608:1369,608:1369,1294:1318,1294
*!LINK 19:293
*!CONNECTION_SET 0:39:40:0:13:0:0:0:1:1679,404:1331,404:1331,515:1355,515:1355,1274:1318,1274
*!LINK 10:293
*!CONNECTION_SET 38:39:0:0:1:0:0:0:1:797,404:836,404:836,662:1242,662:1242,1274:1278,1274
*!LINK 291:292
*!CONNECTION_SET 40:40:0:20:4,3,2,1:0:0:0:1:1786,1357:1882,1357:1882,1348:1909,1348
*!LINK 287:291
*!CONNECTION_SET 40:40:0:20:4,3,2,1:0:0:0:1:1592,1192:1621,1192:1621,1337:1746,1337
*!LINK -1:287
*!CONNECTION_SET 0:32:40:20:48:0:0:0:1:3039,997:1621,997:1621,1172:1592,1172
*!CONNECTION_SET 0:32:40:0:47:0:0:0:1:3067,916:3036,916:3036,955:1621,955:1621,1152:1592,1152
*!CONNECTION_SET 0:32:40:20:46:0:0:0:1:2964,904:1621,904:1621,1172:1592,1172
*!CONNECTION_SET 32:16:40:0:45:0:0:0:1:3091,808:3125,808:3125,875:3029,875:3029,955:1621,955:1621,1152:1592,1152
*!CONNECTION_SET 32:16:40:0:44:0:0:0:1:2998,808:3032,808:3032,1142:1621,1142:1621,1152:1592,1152
*!CONNECTION_SET 32:16:40:0:43:0:0:0:1:3093,701:3127,701:3127,875:3029,875:3029,955:1621,955:1621,1152:1592,1152
*!CONNECTION_SET 32:16:40:0:42:0:0:0:1:2989,714:3023,714:3023,782:1621,782:1621,1152:1592,1152
*!CONNECTION_SET 0:32:40:20:41:0:0:0:1:3065,637:3030,637:3030,782:1621,782:1621,1172:1592,1172
*!CONNECTION_SET 32:16:20:40:40:0:0:0:1:2997,621:3031,621:3031,782:1525,782:1525,1221:1572,1221:1572,1192
*!CONNECTION_SET 0:32:40:0:39:0:0:0:1:3073,544:3042,544:3042,595:2607,595:2607,1142:1621,1142:1621,1152:1592,1152
*!CONNECTION_SET 32:16:40:0:37:0:0:0:1:2999,528:3033,528:3033,675:2333,675:2333,1142:1621,1142:1621,1152:1592,1152
*!CONNECTION_SET 0:32:40:20:36:0:0:0:1:2542,581:2511,581:2511,1142:1621,1142:1621,1172:1592,1172
*!CONNECTION_SET 32:32:40:0:35:0:0:0:1:2475,597:2509,597:2509,1142:1621,1142:1621,1152:1592,1152
*!CONNECTION_SET 0:32:40:40:34:0:0:0:1:2362,610:1621,610:1621,1192:1592,1192
*!CONNECTION_SET 16:0:20:40:33:0:0:0:1:2284,618:2284,607:1525,607:1525,1221:1572,1221:1572,1192
*!CONNECTION_SET 32:32:40:0:32:0:0:0:1:2205,677:2239,677:2239,1142:1621,1142:1621,1152:1592,1152
*!CONNECTION_SET 16:0:40:0:31:0:0:0:1:2108,672:2108,661:1621,661:1621,1152:1592,1152
*!CONNECTION_SET 0:32:20:0:29:0:0:0:1:2362,504:1796,504:1796,1141:1572,1141:1572,1152
*!CONNECTION_SET 32:32:40:20:28:0:0:0:1:2235,557:2269,557:2269,608:1621,608:1621,1172:1592,1172
*!CONNECTION_SET 0:32:40:40:27:0:0:0:1:2115,557:2084,557:2084,662:1621,662:1621,1192:1592,1192
*!CONNECTION_SET 0:32:40:0:26:0:0:0:1:2009,557:1978,557:1978,1142:1621,1142:1621,1152:1592,1152
*!CONNECTION_SET 0:32:0:40:24:0:0:0:1:1678,557:1524,557:1524,1192:1552,1192
*!CONNECTION_SET 16:32:40:0:23:0:0:0:1:1609,560:1609,597:1621,597:1621,1152:1592,1152
*!CONNECTION_SET 16:32:0:0:22:0:0:0:1:1517,557:1517,594:1524,594:1524,1152:1552,1152
*!CONNECTION_SET 16:32:0:0:21:0:0:0:1:1425,557:1425,594:1524,594:1524,1152:1552,1152
*!CONNECTION_SET 16:32:0:0:20:0:0:0:1:1306,557:1306,594:1524,594:1524,1152:1552,1152
*!CONNECTION_SET 0:32:40:0:19:0:0:0:1:1731,490:1624,490:1624,518:1648,518:1648,1152:1592,1152
*!CONNECTION_SET 16:32:40:0:18:0:0:0:1:1654,490:1654,527:1621,527:1621,1152:1592,1152
*!CONNECTION_SET 16:32:20:0:17:0:0:0:1:1575,490:1575,527:1572,527:1572,1152
*!CONNECTION_SET 32:32:0:20:16:0:0:0:1:1486,490:1520,490:1520,515:1529,515:1529,1172:1552,1172
*!CONNECTION_SET 16:32:40:20:15:0:0:0:1:1377,490:1377,1142:1621,1142:1621,1172:1592,1172
*!CONNECTION_SET 32:32:0:0:14:0:0:0:1:1288,490:1322,490:1322,515:1331,515:1331,1152:1552,1152
*!CONNECTION_SET 32:32:0:0:12:0:0:0:1:875,810:1524,810:1524,1152:1552,1152
*!CONNECTION_SET 32:32:0:0:11:0:0:0:1:770,810:804,810:804,1142:1524,1142:1524,1152:1552,1152
*!CONNECTION_SET 32:32:0:0:10:0:0:0:1:677,810:1524,810:1524,1152:1552,1152
*!CONNECTION_SET 32:32:0:0:9:0:0:0:1:572,810:606,810:606,1142:1524,1142:1524,1152:1552,1152
*!CONNECTION_SET 32:32:20:0:8:0:0:0:1:1013,704:1572,704:1572,1152
*!CONNECTION_SET 16:32:0:0:7:0:0:0:1:918,704:918,741:1524,741:1524,1152:1552,1152
*!CONNECTION_SET 32:32:0:0:6:0:0:0:1:828,704:862,704:862,768:1524,768:1524,1152:1552,1152
*!CONNECTION_SET 32:32:20:0:5:0:0:0:1:749,704:1572,704:1572,1152
*!CONNECTION_SET 32:32:0:0:4:0:0:0:1:654,592:688,592:688,662:1524,662:1524,1152:1552,1152
*!CONNECTION_SET 32:32:0:0:3:0:0:0:1:548,709:582,709:582,768:1524,768:1524,1152:1552,1152
*!CONNECTION_SET 32:32:0:0:2:0:0:0:1:430,709:464,709:464,1142:1524,1142:1524,1152:1552,1152
*!CONNECTION_SET 32:16:40:0:30:0:0:0:1:2052,736:2077,736:2077,1142:1621,1142:1621,1152:1592,1152
*!LINK 35:287
*!CONNECTION_SET 19:39:20:0:38:0:0:0:1:3315,404:3315,1141:1572,1141:1572,1152
*!LINK 28:287
*!CONNECTION_SET 0:39:20:40:25:0:0:0:1:2536,417:2287,417:2287,608:1525,608:1525,1221:1572,1221:1572,1192
*!LINK 19:287
*!CONNECTION_SET 38:39:40:0:13:0:0:0:1:1717,404:1756,404:1756,448:1608,448:1608,1152:1592,1152
*!LINK 10:287
*!CONNECTION_SET 38:39:0:0:1:0:0:0:1:797,404:836,404:836,662:1524,662:1524,1152:1552,1152
*!LINK 288:290
*!CONNECTION_SET 40:40:0:40:3,2,1:0:0:0:1:1788,1192:1817,1192:1817,1285:1952,1285
*!LINK 288:289
*!CONNECTION_SET 40:20:0:20:3,1:0:0:0:1:1784,1168:1897,1168:1935,1168
*!LINK 287:288
*!CONNECTION_SET 40:20:0:20:4,3,2,1:0:0:0:1:1592,1172:1714,1172:1748,1172
*!LINK 36:287
*!CONNECTION_SET 40:20:0:20:51,50,49:0:0:0:1:1333,1172:1524,1172:1552,1172
*!LINK 32:-1
*!CONNECTION_SET 0:40:0:16:15,14,13,12:0:0:0:1:2211,432:1754,432:1754,448:1646,448:1646,541:1677,541
*!CONNECTION_SET 40:40:0:16::0:0:0:1:2247,432:2326,432:2326,488:2357,488
*!CONNECTION_SET 40:40:0:16::0:0:0:1:2246,432:2282,432:2282,515:2166,515:2166,541:2197,541
*!CONNECTION_SET 0:40:0:16::0:0:0:1:2201,432:2073,432:2073,541:2104,541
*!CONNECTION_SET 0:40:0:16::0:0:0:1:2200,432:1966,432:1966,541:1997,541
*!CONNECTION_SET 0:40:0:16::0:0:0:1:2197,432:2059,432:2059,662:2046,662:2046,688:2077,688
*!CONNECTION_SET 40:40:0:16::0:0:0:1:2236,432:2272,432:2272,608:2126,608:2126,661:2157,661
*!CONNECTION_SET 40:40:0:16::0:0:0:1:2235,432:2271,432:2271,608:2220,608:2220,634:2251,634
*!CONNECTION_SET 40:40:0:16::0:0:0:1:2234,432:2313,432:2313,594:2344,594
*!CONNECTION_SET 40:40:0:16::0:0:0:1:2233,432:2269,432:2269,568:2393,568:2393,581:2424,581
*!CONNECTION_SET 40:40:0:16::0:0:0:1:2232,432:2475,432:2475,555:2491,555:2491,565:2522,565
*!CONNECTION_SET 40:40:0:16::0:0:0:1:2252,432:2288,432:2288,608:1998,608:1998,736:2020,736
*!LINK 14:-1
*!CONNECTION_SET 40:40:0:16:34:0:0:0:1:1143,58:1188,58:1188,981:3037,981
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1142,58:1187,58:1187,940:3033,940:3033,901:3064,901
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1138,58:1183,58:1183,888:2957,888
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1137,58:1182,58:1182,782:3020,782:3020,808:3051,808
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1136,58:1181,58:1181,808:2957,808
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1135,58:1180,58:1180,766:3020,766:3020,701:3051,701
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1132,58:2913,58:2913,714:2944,714
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1131,58:3045,58:3045,502:3020,502:3020,621:3051,621
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1124,58:2910,58:2910,621:2944,621
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1123,58:1168,58:1168,526:3020,526:3020,528:3051,528
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1122,58:2908,58:2908,528:2944,528
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1109,58:1154,58:1154,526:1526,526:1526,544:1557,544
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1108,58:1153,58:1153,526:1433,526:1433,541:1464,541
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1107,58:1152,58:1152,526:1340,526:1340,541:1371,541
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1106,58:1151,58:1151,541:1251,541
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1105,58:1150,58:1150,448:1660,448:1660,474:1691,474
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1104,58:1583,58:1583,474:1597,474
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1103,58:1486,58:1486,474:1517,474
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1102,58:1147,58:1147,448:1380,448:1380,474:1411,474
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1101,58:1286,58:1286,474:1317,474
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1100,58:1180,58:1180,474:1211,474
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1099,58:1144,58:1144,768:766,768:766,794:797,794
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1098,58:1143,58:1143,768:660,768:660,794:691,794
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1097,58:1142,58:1142,768:566,768:566,794:597,794
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1096,58:1141,58:1141,768:460,768:460,794:491,794
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1095,58:1140,58:1140,662:900,662:900,688:931,688
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1094,58:1139,58:1139,662:820,662:820,688:851,688
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1093,58:1138,58:1138,662:713,662:713,688:744,688
*!CONNECTION_SET 0:40:0:16::0:0:0:1:1052,58:1008,58:1008,662:633,662:633,688:664,688
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1091,58:1136,58:1136,550:537,550:537,576:568,576
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1090,58:1135,58:1135,662:430,662:430,693:461,693
*!CONNECTION_SET 0:40:0:16::0:0:0:1:1049,58:311,58:311,693:342,693
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1125,58:2466,58:2466,555:2491,555:2491,565:2522,565
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1126,58:2408,58:2408,555:2393,555:2393,568:2408,568:2408,581:2424,581
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1127,58:2313,58:2313,594:2344,594
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1128,58:1173,58:1173,634:2251,634
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1129,58:1174,58:1174,661:2157,661
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1130,58:1175,58:1175,688:2077,688
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1133,58:1966,58:1966,541:1997,541
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1134,58:2073,58:2073,541:2104,541
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1139,58:1184,58:1184,526:2166,526:2166,541:2197,541
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1140,58:2326,58:2326,488:2357,488
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1144,58:1189,58:1189,526:1646,526:1646,541:1677,541
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1145,58:1190,58:1190,736:2020,736
*!LINK 9:-1
*!CONNECTION_SET 0:40:0:16:3,35:0:0:0:1:2772,112:2748,112:2748,155:3057,155:3057,502:3030,502:3030,675:3029,675:3029,782:3006,782:3006,981:3037,981
*!CONNECTION_SET 0:40:0:16::0:0:0:1:2771,112:2747,112:2747,155:3056,155:3056,502:3032,502:3032,675:3026,675:3026,782:3033,782:3033,901:3064,901
*!CONNECTION_SET 0:40:0:16::0:0:0:1:2767,112:2743,112:2743,155:2920,155:2920,888:2957,888
*!CONNECTION_SET 0:40:0:16::0:0:0:1:2766,112:2742,112:2742,155:3051,155:3051,502:3024,502:3024,675:3023,675:3023,808:3051,808
*!CONNECTION_SET 0:40:0:16::0:0:0:1:2765,112:2741,112:2741,155:2918,155:2918,808:2957,808
*!CONNECTION_SET 40:40:0:16::0:0:0:1:2804,112:2823,112:2823,688:3020,688:3020,701:3051,701
*!CONNECTION_SET 0:40:0:16::0:0:0:1:2761,112:2737,112:2737,155:2913,155:2913,714:2944,714
*!CONNECTION_SET 20:40:0:16::0:0:0:1:2780,112:2819,112:2819,595:3020,595:3020,621:3051,621
*!CONNECTION_SET 0:40:0:16::0:0:0:1:2753,112:2729,112:2729,155:2910,155:2910,621:2944,621
*!CONNECTION_SET 0:40:0:16::0:0:0:1:2752,112:2728,112:2728,155:3037,155:3037,502:3020,502:3020,528:3051,528
*!CONNECTION_SET 0:40:0:16::0:0:0:1:2751,112:2727,112:2727,155:2908,155:2908,528:2944,528
*!LINK 40:-1
*!CONNECTION_SET 0:40:0:16:15,14,13,12:0:0:0:1:2970,419:2928,419:2928,688:2925,688:2925,981:3037,981
*!CONNECTION_SET 0:40:0:16::0:0:0:1:2969,419:2927,419:2927,688:3026,688:3026,782:3033,782:3033,901:3064,901
*!CONNECTION_SET 0:40:0:16::0:0:0:1:2965,419:2923,419:2923,688:2920,688:2920,888:2957,888
*!CONNECTION_SET 0:40:0:16::0:0:0:1:2964,419:2922,419:2922,688:3023,688:3023,808:3051,808
*!CONNECTION_SET 0:40:0:16::0:0:0:1:2963,419:2921,419:2921,688:2918,688:2918,808:2957,808
*!CONNECTION_SET 20:40:0:16::0:0:0:1:2982,419:3038,419:3038,502:3022,502:3022,675:3020,675:3020,701:3051,701
*!CONNECTION_SET 0:40:0:16::0:0:0:1:2959,419:2913,419:2913,714:2944,714
*!CONNECTION_SET 0:40:0:16::0:0:0:1:2958,419:2916,419:2916,595:3020,595:3020,621:3051,621
*!LINK 32:19
*!CONNECTION_SET 0:0:38:19:10,9,8,7:0:0:0:1:2196,392:1740,392:1740,384:1701,384
*!LINK 7:-1
*!CONNECTION_SET 40:40:0:16:3,35:0:0:0:1:1109,192:1130,192:1130,526:1526,526:1526,544:1557,544
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1108,192:1129,192:1129,526:1433,526:1433,541:1464,541
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1107,192:1128,192:1128,526:1340,526:1340,541:1371,541
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1106,192:1127,192:1127,541:1251,541
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1105,192:1126,192:1126,448:1660,448:1660,474:1691,474
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1104,192:1583,192:1583,474:1597,474
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1103,192:1486,192:1486,474:1517,474
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1102,192:1123,192:1123,448:1380,448:1380,474:1411,474
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1101,192:1286,192:1286,474:1317,474
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1100,192:1180,192:1180,474:1211,474
*!CONNECTION_SET 40:40:0:16::0:0:0:1:1144,192:1165,192:1165,526:1646,526:1646,541:1677,541
*!LINK 23:-1
*!CONNECTION_SET 40:40:0:16:15,14,13,12:0:0:0:1:174,285:203,285:203,768:766,768:766,794:797,794
*!CONNECTION_SET 40:40:0:16::0:0:0:1:173,285:202,285:202,768:660,768:660,794:691,794
*!CONNECTION_SET 40:40:0:16::0:0:0:1:171,285:200,285:200,794:491,794
*!CONNECTION_SET 40:40:0:16::0:0:0:1:170,285:199,285:199,662:900,662:900,688:931,688
*!CONNECTION_SET 40:40:0:16::0:0:0:1:169,285:198,285:198,662:820,662:820,688:851,688
*!CONNECTION_SET 40:40:0:16::0:0:0:1:168,285:197,285:197,662:713,662:713,688:744,688
*!CONNECTION_SET 40:40:0:16::0:0:0:1:167,285:196,285:196,667:633,667:633,688:664,688
*!CONNECTION_SET 40:40:0:16::0:0:0:1:166,285:195,285:195,576:568,576
*!CONNECTION_SET 40:40:0:16::0:0:0:1:165,285:194,285:194,667:430,667:430,693:461,693
*!CONNECTION_SET 40:40:0:16::0:0:0:1:164,285:193,285:193,693:342,693
*!LINK 6:-1
*!CONNECTION_SET 40:40:0:16:3,35:0:0:0:1:299,285:320,285:320,768:766,768:766,794:797,794
*!CONNECTION_SET 40:40:0:16::0:0:0:1:298,285:319,285:319,768:660,768:660,794:691,794
*!CONNECTION_SET 40:40:0:16::0:0:0:1:297,285:363,285:363,667:566,667:566,794:597,794
*!CONNECTION_SET 40:40:0:16::0:0:0:1:296,285:317,285:317,794:491,794
*!CONNECTION_SET 40:40:0:16::0:0:0:1:295,285:361,285:361,662:900,662:900,688:931,688
*!CONNECTION_SET 40:40:0:16::0:0:0:1:294,285:360,285:360,662:820,662:820,688:851,688
*!CONNECTION_SET 40:40:0:16::0:0:0:1:293,285:359,285:359,662:713,662:713,688:744,688
*!CONNECTION_SET 40:40:0:16::0:0:0:1:292,285:358,285:358,667:633,667:633,688:664,688
*!CONNECTION_SET 40:40:0:16::0:0:0:1:291,285:312,285:312,576:568,576
*!CONNECTION_SET 40:40:0:16::0:0:0:1:290,285:356,285:356,667:430,667:430,693:461,693
*!CONNECTION_SET 40:40:0:16::0:0:0:1:289,285:311,285:311,693:342,693
*!LINK 14:38
*!CONNECTION_SET 40:40:20:0:1:0:0:0:1:1089,58:3469,58:3469,152:3429,152
*!LINK 9:34
*!CONNECTION_SET 40:40:20:0:3:0:0:0:1:2758,112:3250,112:3250,245
*!LINK 9:38
*!CONNECTION_SET 40:40:0:20:2:0:0:0:1:2758,112:3384,112:3384,172:3409,172
*!LINK 8:27
*!CONNECTION_SET 40:20:20:0:3:0:0:0:1:2009,185:2490,185:2490,258
*!LINK 8:30
*!CONNECTION_SET 40:0:0:20:2:0:0:0:1:2009,165:2624,165:2624,185:2649,185
*!LINK 14:30
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:1089,58:2624,58:2624,165:2649,165
*!LINK 7:18
*!CONNECTION_SET 40:40:20:0:3:0:0:0:1:1089,192:1633,192:1633,245
*!LINK 7:21
*!CONNECTION_SET 40:20:0:20:2:0:0:0:1:1089,172:1767,172:1792,172
*!LINK 14:21
*!CONNECTION_SET 40:20:0:0:1:0:0:0:1:1089,38:1767,38:1767,152:1792,152
*!LINK 17:13
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,240:868,240
*!LINK 17:10
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:466,258:466,365:703,365
*!LINK 4:17
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:466,245:466,238:433,238
*!LINK 4:10
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:657,265:657,384:703,384
*!LINK 13:13
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,280:936,280:908,280
*!LINK 13:15
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,260:936,260:936,192:912,192
*!LINK 15:10
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:780,192:780,365:741,365
*!LINK 6:15
*!CONNECTION_SET 20:0:0:20:2:0:2:0:1:265,241:265,168:868,168
*!LINK 14:15
*!CONNECTION_SET 0:20:20:0:1:0:2:0:1:1049,38:932,38:932,152:892,152
*!LINK 10:4
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:780,384:780,265:733,265
*!LINK 6:4
*!CONNECTION_SET 20:0:20:0:3:0:2:0:1:269,245:269,234:355,234:355,208:713,208:713,245
*!LINK 24:20
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 24:19
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:467,258:467,365:703,365
*!LINK 18:24
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:467,245:467,238:433,238
*!LINK 18:19
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:652,265:652,384:703,384
*!LINK 20:20
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:936,285:908,285
*!LINK 20:21
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:936,265:936,192:912,192
*!LINK 21:19
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:780,192:780,365:741,365
*!LINK 19:18
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:780,384:780,265:733,265
*!LINK 32:28
*!CONNECTION_SET 40:40:0:39:10,9,8,7:0:0:0:1:1339,419:1581,419:1581,404:1623,404
*!LINK 31:29
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:837,218:837,248:871,248
*!LINK 31:28
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:467,258:467,365:703,365
*!LINK 27:31
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:467,245:467,238:433,238
*!LINK 27:28
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:652,265:652,384:703,384
*!LINK 29:29
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:911,288:939,288:911,288
*!LINK 29:30
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:911,268:939,268:939,192:912,192
*!LINK 30:28
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:780,192:780,365:741,365
*!LINK 28:27
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:780,384:780,265:733,265
*!LINK 34:41
*!CONNECTION_SET 40:40:0:0:2:0:0:0:1:1653,285:1755,285:1755,378:1899,378
*!LINK 35:41
*!CONNECTION_SET 38:39:0:20:1:0:0:0:1:1661,404:1861,404:1861,398:1899,398
*!LINK 40:35
*!CONNECTION_SET 40:40:0:39:10,9,8,7:0:0:0:1:1339,419:1581,419:1581,404:1623,404
*!LINK 38:35
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:780,192:780,365:741,365
*!LINK 35:34
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:809,384:809,265:733,265
*!LINK 48:45
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 48:44
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:470,258:470,365:703,365
*!LINK 43:48
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:470,245:470,238:433,238
*!LINK 43:44
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:647,265:647,384:703,384
*!LINK 45:45
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:936,285:908,285
*!LINK 45:46
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:936,265:936,192:912,192
*!LINK 46:44
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:780,192:780,365:741,365
*!LINK 44:43
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:780,384:780,265:733,265
*!LINK 53:50
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 53:49
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:470,258:470,365:703,365
*!LINK 42:53
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:470,245:470,238:433,238
*!LINK 42:49
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:647,265:647,384:703,384
*!LINK 50:50
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:936,285:908,285
*!LINK 50:51
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:936,265:936,192:912,192
*!LINK 51:49
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:780,192:780,365:741,365
*!LINK 49:42
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:780,384:780,265:733,265
*!LINK 58:55
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 58:54
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:470,258:470,365:703,365
*!LINK 47:58
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:470,245:470,238:433,238
*!LINK 47:54
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:647,265:647,384:703,384
*!LINK 55:55
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:936,285:908,285
*!LINK 55:56
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:936,265:936,192:912,192
*!LINK 56:54
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:780,192:780,365:741,365
*!LINK 54:47
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:780,384:780,265:733,265
*!LINK 61:59
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 61:57
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:470,258:470,365:703,365
*!LINK 52:61
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:470,245:470,238:433,238
*!LINK 52:57
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:647,265:647,384:703,384
*!LINK 59:59
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:936,285:908,285
*!LINK 59:60
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:936,265:936,192:912,192
*!LINK 60:57
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:780,192:780,365:741,365
*!LINK 57:52
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:780,384:780,265:733,265
*!LINK 66:64
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 66:63
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:470,258:470,365:703,365
*!LINK 62:66
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:470,245:470,238:433,238
*!LINK 62:63
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:647,265:647,384:703,384
*!LINK 64:64
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:936,285:908,285
*!LINK 64:65
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:936,265:936,192:912,192
*!LINK 65:63
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:780,192:780,365:741,365
*!LINK 63:62
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:780,384:780,265:733,265
*!LINK 71:69
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 71:68
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:470,258:470,365:703,365
*!LINK 67:71
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:470,245:470,238:433,238
*!LINK 67:68
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:647,265:647,384:703,384
*!LINK 69:69
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:936,285:908,285
*!LINK 69:70
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:936,265:936,192:912,192
*!LINK 70:68
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:780,192:780,365:741,365
*!LINK 68:67
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:780,384:780,265:733,265
*!LINK 76:74
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 76:73
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:470,258:470,365:703,365
*!LINK 72:76
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:470,245:470,238:433,238
*!LINK 72:73
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:647,265:647,384:703,384
*!LINK 74:74
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:936,285:908,285
*!LINK 74:75
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:936,265:936,192:912,192
*!LINK 75:73
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:780,192:780,365:741,365
*!LINK 73:72
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:780,384:780,265:733,265
*!LINK 81:79
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 81:78
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:470,258:470,365:703,365
*!LINK 77:81
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:470,245:470,238:433,238
*!LINK 77:78
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:647,265:647,384:703,384
*!LINK 79:79
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:936,285:908,285
*!LINK 79:80
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:936,265:936,192:912,192
*!LINK 80:78
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:780,192:780,365:741,365
*!LINK 78:77
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:780,384:780,265:733,265
*!LINK 86:84
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 86:83
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:470,258:470,365:703,365
*!LINK 82:86
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:470,245:470,238:433,238
*!LINK 82:83
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:647,265:647,384:703,384
*!LINK 84:84
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:936,285:908,285
*!LINK 84:85
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:936,265:936,192:912,192
*!LINK 85:83
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:780,192:780,365:741,365
*!LINK 83:82
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:780,384:780,265:733,265
*!LINK 91:89
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 91:88
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:470,258:470,365:703,365
*!LINK 87:91
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:470,245:470,238:433,238
*!LINK 87:88
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:647,265:647,384:703,384
*!LINK 89:89
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:936,285:908,285
*!LINK 89:90
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:936,265:936,192:912,192
*!LINK 90:88
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:780,192:780,365:741,365
*!LINK 88:87
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:780,384:780,265:733,265
*!LINK 96:94
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 96:93
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:470,258:470,365:703,365
*!LINK 92:96
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:470,245:470,238:433,238
*!LINK 92:93
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:647,265:647,384:703,384
*!LINK 94:94
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:936,285:908,285
*!LINK 94:95
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:936,265:936,192:912,192
*!LINK 95:93
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:780,192:780,365:741,365
*!LINK 93:92
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:780,384:780,265:733,265
*!LINK 102:98
*!CONNECTION_SET 40:40:0:39:10,9,8,7:0:0:0:1:1196,378:1580,378:1580,404:1623,404
*!LINK 101:99
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 101:98
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:478,258:478,365:703,365
*!LINK 97:101
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:478,245:478,238:433,238
*!LINK 97:98
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:640,265:640,384:703,384
*!LINK 99:99
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:942,285:908,285
*!LINK 99:100
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:942,265:942,192:912,192
*!LINK 100:98
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:786,192:786,365:741,365
*!LINK 98:97
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:787,384:787,265:733,265
*!LINK 108:104
*!CONNECTION_SET 40:40:0:39:10,9,8,7:0:0:0:1:1196,378:1580,378:1580,404:1623,404
*!LINK 107:105
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 107:104
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:478,258:478,365:703,365
*!LINK 103:107
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:478,245:478,238:433,238
*!LINK 103:104
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:640,265:640,384:703,384
*!LINK 105:105
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:942,285:908,285
*!LINK 105:106
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:942,265:942,188:909,188
*!LINK 106:104
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:869,188:786,188:786,365:741,365
*!LINK 104:103
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:787,384:787,265:733,265
*!LINK 114:110
*!CONNECTION_SET 40:40:0:39:10,9,8,7:0:0:0:1:1196,378:1580,378:1580,404:1623,404
*!LINK 113:111
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 113:110
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:478,258:478,365:703,365
*!LINK 109:113
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:478,245:478,238:433,238
*!LINK 109:110
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:640,265:640,384:703,384
*!LINK 111:111
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:942,285:908,285
*!LINK 111:112
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:942,265:942,192:912,192
*!LINK 112:110
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:786,192:786,365:741,365
*!LINK 110:109
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:787,384:787,265:733,265
*!LINK 120:116
*!CONNECTION_SET 40:40:0:39:10,9,8,7:0:0:0:1:1196,378:1580,378:1580,404:1623,404
*!LINK 119:117
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 119:116
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:478,258:478,365:703,365
*!LINK 115:119
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:478,245:478,238:433,238
*!LINK 115:116
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:640,265:640,384:703,384
*!LINK 117:117
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:942,285:908,285
*!LINK 117:118
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:942,265:942,192:912,192
*!LINK 118:116
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:786,192:786,365:741,365
*!LINK 116:115
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:787,384:787,265:733,265
*!LINK 126:122
*!CONNECTION_SET 40:40:0:39:10,9,8,7:0:0:0:1:1196,378:1580,378:1580,404:1623,404
*!LINK 125:123
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 125:122
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:478,258:478,365:703,365
*!LINK 121:125
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:478,245:478,238:433,238
*!LINK 121:122
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:640,265:640,384:703,384
*!LINK 123:123
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:942,285:908,285
*!LINK 123:124
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:942,265:942,192:912,192
*!LINK 124:122
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:786,192:786,365:741,365
*!LINK 122:121
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:787,384:787,265:733,265
*!LINK 132:128
*!CONNECTION_SET 40:40:0:39:10,9,8,7:0:0:0:1:1196,378:1580,378:1580,404:1623,404
*!LINK 131:129
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 131:128
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:478,258:478,365:703,365
*!LINK 127:131
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:478,245:478,238:433,238
*!LINK 127:128
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:640,265:640,384:703,384
*!LINK 129:129
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:942,285:908,285
*!LINK 129:130
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:942,265:942,193:914,193
*!LINK 130:128
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:874,193:786,193:786,365:741,365
*!LINK 128:127
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:787,384:787,265:733,265
*!LINK 138:134
*!CONNECTION_SET 40:40:0:39:10,9,8,7:0:0:0:1:1196,378:1580,378:1580,404:1623,404
*!LINK 137:135
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 137:134
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:478,258:478,365:703,365
*!LINK 133:137
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:478,245:478,238:433,238
*!LINK 133:134
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:640,265:640,384:703,384
*!LINK 135:135
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:942,285:908,285
*!LINK 135:136
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:942,265:942,192:912,192
*!LINK 136:134
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:786,192:786,365:741,365
*!LINK 134:133
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:787,384:787,265:733,265
*!LINK 144:140
*!CONNECTION_SET 40:40:0:39:10,9,8,7:0:0:0:1:1196,378:1580,378:1580,404:1623,404
*!LINK 143:141
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 143:140
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:478,258:478,365:703,365
*!LINK 139:143
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:478,245:478,238:433,238
*!LINK 139:140
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:640,265:640,384:703,384
*!LINK 141:141
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:942,285:908,285
*!LINK 141:142
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:943,265:943,191:918,191
*!LINK 142:140
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:878,191:786,191:786,365:741,365
*!LINK 140:139
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:787,384:787,265:733,265
*!LINK 150:146
*!CONNECTION_SET 40:40:0:39:10,9,8,7:0:0:0:1:1196,378:1580,378:1580,404:1623,404
*!LINK 149:147
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 149:146
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:478,258:478,365:703,365
*!LINK 145:149
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:478,245:478,238:433,238
*!LINK 145:146
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:640,265:640,384:703,384
*!LINK 147:147
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:942,285:908,285
*!LINK 147:148
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:942,265:942,192:912,192
*!LINK 148:146
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:786,192:786,365:741,365
*!LINK 146:145
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:787,384:787,265:733,265
*!LINK 156:152
*!CONNECTION_SET 40:40:0:39:10,9,8,7:0:0:0:1:1196,378:1580,378:1580,404:1623,404
*!LINK 155:153
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 155:152
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:478,258:478,365:703,365
*!LINK 151:155
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:478,245:478,238:433,238
*!LINK 151:152
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:640,265:640,384:703,384
*!LINK 153:153
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:942,285:908,285
*!LINK 153:154
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:942,265:942,192:912,192
*!LINK 154:152
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:786,192:786,365:741,365
*!LINK 152:151
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:787,384:787,265:733,265
*!LINK 234:230
*!CONNECTION_SET 40:40:0:39:10,9,8,7:0:0:0:1:1339,419:1580,419:1580,404:1623,404
*!LINK 233:231
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 233:230
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:478,258:478,365:703,365
*!LINK 229:233
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:478,245:478,238:433,238
*!LINK 229:230
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:640,265:640,384:703,384
*!LINK 231:231
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:942,285:908,285
*!LINK 231:232
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:942,265:942,192:912,192
*!LINK 232:230
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:786,192:786,365:741,365
*!LINK 230:229
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:787,384:787,265:733,265
*!LINK 240:236
*!CONNECTION_SET 40:40:0:39:10,9,8,7:0:0:0:1:1339,419:1580,419:1580,404:1623,404
*!LINK 239:237
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 239:236
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:478,258:478,365:703,365
*!LINK 235:239
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:478,245:478,238:433,238
*!LINK 235:236
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:640,265:640,384:703,384
*!LINK 237:237
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:942,285:908,285
*!LINK 237:238
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:942,265:942,192:912,192
*!LINK 238:236
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:786,192:786,365:741,365
*!LINK 236:235
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:787,384:787,265:733,265
*!LINK 246:242
*!CONNECTION_SET 40:40:0:39:10,9,8,7:0:0:0:1:1339,419:1580,419:1580,404:1623,404
*!LINK 245:243
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 245:242
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:478,258:478,365:703,365
*!LINK 241:245
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:478,245:478,238:433,238
*!LINK 241:242
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:640,265:640,384:703,384
*!LINK 243:243
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:942,285:908,285
*!LINK 243:244
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:942,265:942,192:912,192
*!LINK 244:242
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:786,192:786,365:741,365
*!LINK 242:241
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:787,384:787,265:733,265
*!LINK 8:-1
*!CONNECTION_SET 40:40:0:16:3,35:0:0:0:1:2045,205:2466,205:2466,555:2491,555:2491,565:2522,565
*!CONNECTION_SET 40:40:0:16::0:0:0:1:2046,205:2065,205:2065,593:2313,593:2313,568:2393,568:2393,581:2424,581
*!CONNECTION_SET 40:40:0:16::0:0:0:1:2047,205:2313,205:2313,594:2344,594
*!CONNECTION_SET 40:40:0:16::0:0:0:1:2048,205:2067,205:2067,634:2251,634
*!CONNECTION_SET 40:40:0:16::0:0:0:1:2049,205:2068,205:2068,661:2157,661
*!CONNECTION_SET 40:40:0:16::0:0:0:1:2050,205:2069,205:2069,662:2046,662:2046,688:2077,688
*!CONNECTION_SET 40:40:0:16::0:0:0:1:2053,205:2072,205:2072,515:1966,515:1966,541:1997,541
*!CONNECTION_SET 40:40:0:16::0:0:0:1:2054,205:2073,205:2073,541:2104,541
*!CONNECTION_SET 40:40:0:16::0:0:0:1:2059,205:2078,205:2078,515:2166,515:2166,541:2197,541
*!CONNECTION_SET 40:40:0:16::0:0:0:1:2060,205:2326,205:2326,488:2357,488
*!CONNECTION_SET 40:40:0:16::0:0:0:1:2065,205:2084,205:2084,662:1998,662:1998,736:2020,736
*!LINK 224:223
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:947,706:993,706:993,587:939,587
*!LINK 226:224
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:1078,514:992,514:992,687:947,687
*!LINK 225:226
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:1114,587:1148,587:1148,514:1118,514
*!LINK 225:225
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:1114,607:1148,607:1114,607
*!LINK 223:224
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:899,587:846,587:846,706:909,706
*!LINK 223:227
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:899,567:684,567:684,560:639,560
*!LINK 227:224
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:639,580:684,580:684,687:909,687
*!LINK 227:225
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:639,540:1040,540:1040,567:1074,567
*!LINK 218:217
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:976,786:1022,786:1022,667:968,667
*!LINK 220:218
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:1107,594:1021,594:1021,767:976,767
*!LINK 219:220
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:1143,667:1177,667:1177,594:1147,594
*!LINK 219:219
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:1143,687:1177,687:1143,687
*!LINK 217:218
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:928,667:875,667:875,786:938,786
*!LINK 217:221
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:928,647:713,647:713,640:668,640
*!LINK 221:218
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:668,660:713,660:713,767:938,767
*!LINK 221:219
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:668,620:1069,620:1069,647:1103,647
*!LINK 212:211
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:1107,832:1153,832:1153,713:1099,713
*!LINK 214:212
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:1238,640:1152,640:1152,813:1107,813
*!LINK 213:214
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:1274,713:1308,713:1308,640:1278,640
*!LINK 213:213
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:1274,733:1308,733:1274,733
*!LINK 211:212
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:1059,713:1006,713:1006,832:1069,832
*!LINK 211:215
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:1059,693:844,693:844,686:799,686
*!LINK 215:212
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:799,706:844,706:844,813:1069,813
*!LINK 215:213
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:799,666:1200,666:1200,693:1234,693
*!LINK 206:205
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:1161,814:1207,814:1207,695:1153,695
*!LINK 208:206
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:1292,622:1206,622:1206,795:1161,795
*!LINK 207:208
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:1328,695:1362,695:1362,622:1332,622
*!LINK 207:207
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:1328,715:1362,715:1328,715
*!LINK 205:206
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:1113,695:1060,695:1060,814:1123,814
*!LINK 205:209
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:1113,675:898,675:898,668:853,668
*!LINK 209:206
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:853,688:898,688:898,795:1123,795
*!LINK 209:207
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:853,648:1254,648:1254,675:1288,675
*!LINK 200:199
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:1022,580:1068,580:1068,461:1014,461
*!LINK 202:200
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:1153,388:1067,388:1067,561:1022,561
*!LINK 201:202
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:1189,461:1223,461:1223,388:1193,388
*!LINK 201:201
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:1189,481:1223,481:1189,481
*!LINK 199:200
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:974,461:921,461:921,580:984,580
*!LINK 199:203
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:974,441:759,441:759,434:714,434
*!LINK 203:200
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:714,454:759,454:759,561:984,561
*!LINK 203:201
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:714,414:1115,414:1115,441:1149,441
*!LINK 194:193
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:692,808:738,808:738,689:684,689
*!LINK 196:194
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:823,616:737,616:737,789:692,789
*!LINK 195:196
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:859,689:893,689:893,616:863,616
*!LINK 195:195
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:859,709:893,709:859,709
*!LINK 193:194
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:644,689:591,689:591,808:654,808
*!LINK 193:197
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:644,669:429,669:429,662:384,662
*!LINK 197:194
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:384,682:429,682:429,789:654,789
*!LINK 197:195
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:384,642:785,642:785,669:819,669
*!LINK 251:249
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 251:248
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:478,258:478,365:703,365
*!LINK 247:251
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:478,245:478,238:433,238
*!LINK 247:248
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:640,265:640,384:703,384
*!LINK 249:249
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:942,285:908,285
*!LINK 249:250
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:942,265:942,192:912,192
*!LINK 250:248
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:786,192:786,365:741,365
*!LINK 248:247
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:787,384:787,265:733,265
*!LINK 256:254
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 256:253
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:478,258:478,365:703,365
*!LINK 252:256
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:478,245:478,238:433,238
*!LINK 252:253
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:640,265:640,384:703,384
*!LINK 254:254
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:942,285:908,285
*!LINK 254:255
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:942,265:942,192:912,192
*!LINK 255:253
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:786,192:786,365:741,365
*!LINK 253:252
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:787,384:787,265:733,265
*!LINK 164:163
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:743,706:789,706:789,587:735,587
*!LINK 166:164
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:874,514:788,514:788,687:743,687
*!LINK 165:166
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:910,587:944,587:944,514:914,514
*!LINK 165:165
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:910,607:944,607:910,607
*!LINK 163:164
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:695,587:642,587:642,706:705,706
*!LINK 163:167
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:695,567:480,567:480,560:435,560
*!LINK 167:164
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:435,580:480,580:480,687:705,687
*!LINK 167:165
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:435,540:836,540:836,567:870,567
*!LINK 170:169
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:544,832:590,832:590,713:536,713
*!LINK 172:170
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:675,640:589,640:589,813:544,813
*!LINK 171:172
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:711,713:745,713:745,640:715,640
*!LINK 171:171
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:711,733:745,733:711,733
*!LINK 169:170
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:496,713:443,713:443,832:506,832
*!LINK 169:173
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:496,693:281,693:281,686:236,686
*!LINK 173:170
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:236,706:281,706:281,813:506,813
*!LINK 173:171
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:236,666:637,666:637,693:671,693
*!LINK 261:259
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 261:258
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:478,258:478,365:703,365
*!LINK 257:261
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:478,245:478,238:433,238
*!LINK 257:258
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:640,265:640,384:703,384
*!LINK 259:259
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:942,285:908,285
*!LINK 259:260
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:942,265:942,192:912,192
*!LINK 260:258
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:786,192:786,365:741,365
*!LINK 258:257
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:787,384:787,265:733,265
*!LINK 266:264
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 266:263
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:478,258:478,365:703,365
*!LINK 262:266
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:478,245:478,238:433,238
*!LINK 262:263
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:640,265:640,384:703,384
*!LINK 264:264
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:942,285:908,285
*!LINK 264:265
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:942,265:942,192:912,192
*!LINK 265:263
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:786,192:786,365:741,365
*!LINK 263:262
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:787,384:787,265:733,265
*!LINK 271:269
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 271:268
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:478,258:478,365:703,365
*!LINK 267:271
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:478,245:478,238:433,238
*!LINK 267:268
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:640,265:640,384:703,384
*!LINK 269:269
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:942,285:908,285
*!LINK 269:270
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:942,265:942,192:912,192
*!LINK 270:268
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:786,192:786,365:741,365
*!LINK 268:267
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:787,384:787,265:733,265
*!LINK 276:274
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 276:273
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:478,258:478,365:703,365
*!LINK 272:276
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:478,245:478,238:433,238
*!LINK 272:273
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:640,265:640,384:703,384
*!LINK 274:274
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:942,285:908,285
*!LINK 274:275
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:942,265:942,192:912,192
*!LINK 275:273
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:786,192:786,365:741,365
*!LINK 273:272
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:787,384:787,265:733,265
*!LINK 176:175
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:371,1008:417,1008:417,889:363,889
*!LINK 178:176
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:502,816:416,816:416,989:371,989
*!LINK 177:178
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:538,889:572,889:572,816:542,816
*!LINK 177:177
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:538,909:572,909:538,909
*!LINK 175:176
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:323,889:270,889:270,1008:333,1008
*!LINK 175:179
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:323,869:108,869:108,862:63,862
*!LINK 179:176
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:63,882:108,882:108,989:333,989
*!LINK 179:177
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:63,842:464,842:464,869:498,869
*!LINK 182:181
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:734,869:780,869:780,750:726,750
*!LINK 184:182
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:865,677:779,677:779,850:734,850
*!LINK 183:184
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:901,750:935,750:935,677:905,677
*!LINK 183:183
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:901,770:935,770:901,770
*!LINK 181:182
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:686,750:633,750:633,869:696,869
*!LINK 181:185
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:686,730:471,730:471,723:426,723
*!LINK 185:182
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:426,743:471,743:471,850:696,850
*!LINK 185:183
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:426,703:827,703:827,730:861,730
*!LINK 281:279
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 281:278
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:478,258:478,365:703,365
*!LINK 277:281
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:478,245:478,238:433,238
*!LINK 277:278
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:640,265:640,384:703,384
*!LINK 279:279
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:942,285:908,285
*!LINK 279:280
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:942,265:942,192:912,192
*!LINK 280:278
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:786,192:786,365:741,365
*!LINK 278:277
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:787,384:787,265:733,265
*!LINK 286:284
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:433,218:834,218:834,245:868,245
*!LINK 286:283
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:433,258:478,258:478,365:703,365
*!LINK 282:286
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:693,245:478,245:478,238:433,238
*!LINK 282:283
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:693,265:640,265:640,384:703,384
*!LINK 284:284
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:908,285:942,285:908,285
*!LINK 284:285
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:908,265:942,265:942,192:912,192
*!LINK 285:283
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:872,192:786,192:786,365:741,365
*!LINK 283:282
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:741,384:787,384:787,265:733,265
*!LINK 158:157
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:418,945:464,945:464,826:410,826
*!LINK 160:158
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:549,753:463,753:463,926:418,926
*!LINK 159:160
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:585,826:619,826:619,753:589,753
*!LINK 159:159
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:585,846:619,846:585,846
*!LINK 157:158
*!CONNECTION_SET 0:20:0:19:4:0:0:0:1:370,826:317,826:317,945:380,945
*!LINK 157:161
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:370,806:155,806:155,799:110,799
*!LINK 161:158
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:110,819:155,819:155,926:380,926
*!LINK 161:159
*!CONNECTION_SET 40:0:0:0:3,1:0:0:0:1:110,779:511,779:511,806:545,806
*!LINK 294:189
*!CONNECTION_SET 40:40:0:20:3,1:0:0:0:1:2473,2136:2814,2136:2814,2190:2912,2190
*!LINK 294:188
*!CONNECTION_SET 40:40:0:19:1:0:0:0:1:2473,2136:2539,2136:2539,2360:2586,2360
*!LINK 187:294
*!CONNECTION_SET 0:0:40:20:1:0:0:0:1:2663,2167:2507,2167:2507,2116:2473,2116
*!LINK 187:188
*!CONNECTION_SET 0:20:0:39:4:0:0:0:1:1073,1569:703,1569:703,1762:996,1762
*!LINK 189:189
*!CONNECTION_SET 40:40:40:40:4:0:0:0:1:1362,1592:1400,1592:1362,1592
*!LINK 189:190
*!CONNECTION_SET 40:20:40:40:3:0:0:0:1:1362,1572:1400,1572:1400,1496:1292,1496
*!LINK 190:188
*!CONNECTION_SET 0:40:38:0:13,11:0:2:0:1:1252,1496:1021,1496:1021,1713:1077,1713:1077,1723:1034,1723
*!LINK 188:187
*!CONNECTION_SET 38:19:40:20:2,1:0:0:0:1:1034,1742:1167,1742:1167,1569:1113,1569
*!LINK_STYLE_END
