VERSION 18
*******************************************************************************
*** TRNSYS input file (deck) generated by TrnsysStudio
*** on 星期四, 七月 23, 2026 at 16:39
*** from TrnsysStudio project: D:\Trnsys18\T\TRNSYS18\MyProjects\A07_Test_final\S3_central_air_conditioning\Untitled_imported.tpf
*** 
*** If you edit this file, use the File/Import TRNSYS Input File function in 
*** TrnsysStudio to update the project. 
*** 
*** If you have problems, questions or suggestions please contact your local 
*** TRNSYS distributor or mailto:software@cstb.fr 
*** 
*******************************************************************************


*******************************************************************************
*** Units 
*******************************************************************************

*******************************************************************************
*** Control cards
*******************************************************************************
* START, STOP and STEP
CONSTANTS 3
START=3216
STOP=6552
STEP=15/60
SIMULATION 	 START	 STOP	 STEP	! Start time	End time	Time step
TOLERANCES 0.001 0.001			! Integration	 Convergence
LIMITS 30 3000 30				! Max iterations	Max warnings	Trace limit
DFQ 1					! TRNSYS numerical integration solver method
WIDTH 80				! TRNSYS output file width, number of characters
LIST 					! NOLIST statement
					! MAP statement
SOLVER 0 1 1				! Solver statement	Minimum relaxation factor	Maximum relaxation factor
NAN_CHECK 0				! Nan DEBUG statement
OVERWRITE_CHECK 0			! Overwrite DEBUG statement
TIME_REPORT 0			! disable time report
EQSOLVER 0				! EQUATION SOLVER statement
* User defined CONSTANTS 
*$USER_CONSTANTS

*$USER_CONSTANTS_END


* EQUATIONS "Wizard Settings"
* 
EQUATIONS 12
HEMISPHERE = 1      ! hemisphere of weather data location (northern hemisphere: 1, southern hemisphere: -1)
TURN = HEMISPHERE * 0      ! rotation angle of scene (building & shaders) used for adapting azimuth angles
TBOUNDARY = 20      ! boundary temperature of surfaces (used by Type 56 - Multizone Building Model)
SHADE_CLOSE = 140 * 3.6      ! Close blinds - radiation on facade in [W/m2 * 3.6]=[kJ/hr] (used by Type 56 - Multizone Building Model)
SHADE_OPEN = 120 * 3.6      ! Open blinds - radiation on facade in [W/m2 * 3.6]=[kJ/hr] (used by Type 56 - Multizone Building Model)
MAX_ISHADE = 70/100      ! Maximum opaque fraction of internal shading device (used by Type 56 - Multizone Building Model)
MAX_ESHADE = 70/100      ! Maximum opaque fraction of external shading device (used by Type 56 - Multizone Building Model)
h_DEPTH = 1      ! ground temperature depth [m](used by Type 77 - Simple Ground Temperature Model)
T_MEAN = 22.7        ! mean annual ambient temperaure [C] (used by Type 77 - Simple Ground Temperature Model)
T_AMPLITUDE = 8.2      ! max. annual amplitude of ambient temperature [C] (used by Type 77 - Simple Ground Temperature Model)
t_T_MIN = 14      ! time shift of min. annual temperature [C] (used by Type 77 - Simple Ground Temperature Model)
WindDir = MOD([15,9]+TURN/HEMISPHERE,360) + LT([15,9]+TURN/HEMISPHERE,0)*(360)      ! wind direction corrected by scene rotation angle (0...360 deg)
*$UNIT_NAME Wizard Settings
*$LAYER Main
*$POSITION 85 95
*$UNIT_NUMBER 1

*------------------------------------------------------------------------------


* EQUATIONS "Radiation Unit Converter"
* 
EQUATIONS 27
AZEN = [15,16] ! [deg] solar zenith angle
AAZM = [15,17] ! [deg] solar azimuth angle
AAZM_TYPE56 = AAZM - (TURN) ! [deg] solar azimuth corrected by building rotation - Input for Type 56 sun position for SHM and ISM
AA_H_0_0 = 0 + TURN ! [deg] azimuth angle of orientation
AA_H_0_180 = 0 + TURN ! [deg] azimuth angle of orientation
AA_S_0_90 = 0 + TURN ! [deg] azimuth angle of orientation
AA_W_90_90 = 90 + TURN ! [deg] azimuth angle of orientation
AA_N_180_90 = 180 + TURN ! [deg] azimuth angle of orientation
AA_E_270_90 = 270 + TURN ! [deg] azimuth angle of orientation
IT_H_0_0 = [15,24]/3.6
IB_H_0_0 = [15,30]/3.6
AI_H_0_0 = [15,54]
IT_H_0_180 = [15,25]/3.6
IB_H_0_180 = [15,31]/3.6
AI_H_0_180 = [15,55]
IT_S_0_90 = [15,26]/3.6
IB_S_0_90 = [15,32]/3.6
AI_S_0_90 = [15,56]
IT_W_90_90 = [15,27]/3.6
IB_W_90_90 = [15,33]/3.6
AI_W_90_90 = [15,57]
IT_N_180_90 = [15,28]/3.6
IB_N_180_90 = [15,34]/3.6
AI_N_180_90 = [15,58]
IT_E_270_90 = [15,29]/3.6
IB_E_270_90 = [15,35]/3.6
AI_E_270_90 = [15,59]
*$UNIT_NAME Radiation Unit Converter
*$LAYER Main
*$POSITION 258 95
*$UNIT_NUMBER 2

*------------------------------------------------------------------------------


* Model "Weather" (Type 15)
* 

UNIT 15 TYPE 15	 Weather
*$UNIT_NAME Weather
*$MODEL .\Weather Data Reading and Processing\Standard Format\Meteonorm Files (TM2)\Type15-6.tmf
*$POSITION 301 223
*$LAYER Weather - Data Files # # 
PARAMETERS 24
6		! 1 File Type
32		! 2 Logical unit
3		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
6		! 6 Number of surfaces
1		! 7 Tracking mode-1
0		! 8 Slope of surface-1
AA_H_0_0		! 9 Azimuth of surface-1
1		! 10 Tracking mode-2
180		! 11 Slope of surface-2
AA_H_0_180		! 12 Azimuth of surface-2
1		! 13 Tracking mode-3
90		! 14 Slope of surface-3
AA_S_0_90		! 15 Azimuth of surface-3
1		! 16 Tracking mode-4
90		! 17 Slope of surface-4
AA_W_90_90		! 18 Azimuth of surface-4
1		! 19 Tracking mode-5
90		! 20 Slope of surface-5
AA_N_180_90		! 21 Azimuth of surface-5
1		! 22 Tracking mode-6
90		! 23 Slope of surface-6
AA_E_270_90		! 24 Azimuth of surface-6
*** External files
ASSIGN "D:\Trnsys18\Weather\Meteonorm\Asia\CN-Shanghai-583670.tm2" 32
*|? Which file contains the Meteonorm weather data? |1000
*------------------------------------------------------------------------------

* Model "Type77" (Type 77)
* 

UNIT 77 TYPE 77	 Type77
*$UNIT_NAME Type77
*$MODEL .\Physical Phenomena\Simple Ground Temperature Model\Type77.tmf
*$POSITION 152 362
*$LAYER Main # # 
PARAMETERS 8
1		! 1 Number of temperature nodes
T_MEAN		! 2 Mean surface temperature
T_AMPLITUDE		! 3 Amplitude of surface temperature
t_T_MIN		! 4 Time shift
8.72		! 5 Soil thermal conductivity
3200.0		! 6 Soil density
0.84		! 7 Soil specific heat
h_depth		! 8 Depth at point 
*------------------------------------------------------------------------------

* Model "Building" (Type 56)
* 

UNIT 56 TYPE 56	 Building
*$UNIT_NAME Building
*$MODEL .\Loads and Structures\Multi-Zone Building\Type56.tmf
*$POSITION 531 191
*$LAYER Main # # 
*$#   
PARAMETERS 3
33		! 1 Logical unit for building description file (*.b18, *.b17, *.bui)
0		! 2 Star network calculation switch
0.50		! 3 Weighting factor for operative temperature
INPUTS 160
15,1 		! Weather:Dry bulb temperature -> 1- TAMB
15,7 		! Weather:Percent relative humidity -> 2- RELHUMAMB
15,4 		! Weather:Effective sky temperature -> 3- TSKY
15,1 		! Weather:Dry bulb temperature -> 4- TSGRD
15,16 		! Weather:Solar zenith angle -> 5- AZEN
AAZM_TYPE56		! Radiation Unit Converter:AAZM_TYPE56 -> 6- AAZM
15,99 		! Weather:Ground reflectance -> 7- GRDREF
77,1 		! Type77:Soil Temperature at Node  -> 8- TGROUND
TBOUNDARY		! Wizard Settings:TBOUNDARY -> 9- TBOUNDARY
SHADE_CLOSE		! Wizard Settings:SHADE_CLOSE -> 10- SHADE_CLOSE
SHADE_OPEN		! Wizard Settings:SHADE_OPEN -> 11- SHADE_OPEN
MAX_ISHADE		! Wizard Settings:MAX_ISHADE -> 12- MAX_ISHADE
MAX_ESHADE		! Wizard Settings:MAX_ESHADE -> 13- MAX_ESHADE
20,1 		! 系统工作表:Average value of function -> 14- work_sch
27,1 		! 会议室使用时间表:Average value of function -> 15- meeting_time
28,2 		! 折损率:Instantaneous value of function over the timestep -> 16- loss_rate
T_bgs1		! Equa-3:T_bgs1 -> 17- T_bgs1
T_bgs2		! Equa-4:T_bgs2 -> 18- T_bgs2
T_bgs3		! Equa-5:T_bgs3 -> 19- T_bgs3
T_bgs4		! Equa-6:T_bgs4 -> 20- T_bgs4
T_bgs5		! Equa-7:T_bgs5 -> 21- T_bgs5
T_bgs6		! Equa-8:T_bgs6 -> 22- T_bgs6
T_bgs7		! Equa-9:T_bgs7 -> 23- T_bgs7
T_bgs8		! Equa-10:T_bgs8 -> 24- T_bgs8
T_bgs9		! Equa-11:T_bgs9 -> 25- T_bgs9
T_bgs10		! Equa-12:T_bgs10 -> 26- T_bgs10
T_bgs11		! Equa-13:T_bgs11 -> 27- T_bgs11
T_bgs12		! Equa-14:T_bgs12 -> 28- T_bgs12
W_bgs1		! Equa-3:W_bgs1 -> 29- W_bgs1
W_bgs2		! Equa-4:W_bgs2 -> 30- W_bgs2
W_bgs3		! Equa-5:W_bgs3 -> 31- W_bgs3
W_bgs4		! Equa-6:W_bgs4 -> 32- W_bgs4
W_bgs5		! Equa-7:W_bgs5 -> 33- W_bgs5
W_bgs6		! Equa-8:W_bgs6 -> 34- W_bgs6
W_bgs7		! Equa-9:W_bgs7 -> 35- W_bgs7
W_bgs8		! Equa-10:W_bgs8 -> 36- W_bgs8
W_bgs9		! Equa-11:W_bgs9 -> 37- W_bgs9
W_bgs10		! Equa-12:W_bgs10 -> 38- W_bgs10
W_bgs11		! Equa-13:W_bgs11 -> 39- W_bgs11
W_bgs12		! Equa-14:W_bgs12 -> 40- W_bgs12
ACH_bgs1		! Equa-3:ACH_bgs1 -> 41- ACH_bgs1
ACH_bgs2		! Equa-4:ACH_bgs2 -> 42- ACH_bgs2
ACH_bgs3		! Equa-5:ACH_bgs3 -> 43- ACH_bgs3
ACH_bgs4		! Equa-6:ACH_bgs4 -> 44- ACH_bgs4
ACH_bgs5		! Equa-7:ACH_bgs5 -> 45- ACH_bgs5
ACH_bgs6		! Equa-8:ACH_bgs6 -> 46- ACH_bgs6
ACH_bgs7		! Equa-9:ACH_bgs7 -> 47- ACH_bgs7
ACH_bgs8		! Equa-10:ACH_bgs8 -> 48- ACH_bgs8
ACH_bgs9		! Equa-11:ACH_bgs9 -> 49- ACH_bgs9
ACH_bgs10		! Equa-12:ACH_bgs10 -> 50- ACH_bgs10
ACH_bgs11		! Equa-13:ACH_bgs11 -> 51- ACH_bgs11
ACH_bgs12		! Equa-14:ACH_bgs12 -> 52- ACH_bgs12
T_hys1		! Equa-3:T_hys1 -> 53- T_hys1
T_hys2		! Equa-4:T_hys2 -> 54- T_hys2
T_hys3		! Equa-5:T_hys3 -> 55- T_hys3
T_hys4		! Equa-6:T_hys4 -> 56- T_hys4
T_hys5		! Equa-7:T_hys5 -> 57- T_hys5
T_hys6		! Equa-8:T_hys6 -> 58- T_hys6
T_hys7		! Equa-9:T_hys7 -> 59- T_hys7
T_hys8		! Equa-10:T_hys8 -> 60- T_hys8
T_hys9		! Equa-11:T_hys9 -> 61- T_hys9
T_hys10		! Equa-12:T_hys10 -> 62- T_hys10
T_hys11		! Equa-13:T_hys11 -> 63- T_hys11
T_hys12		! Equa-14:T_hys12 -> 64- T_hys12
W_hys1		! Equa-3:W_hys1 -> 65- W_hys1
W_hys2		! Equa-4:W_hys2 -> 66- W_hys2
W_hys3		! Equa-5:W_hys3 -> 67- W_hys3
W_hys4		! Equa-6:W_hys4 -> 68- W_hys4
W_hys5		! Equa-7:W_hys5 -> 69- W_hys5
W_hys6		! Equa-8:W_hys6 -> 70- W_hys6
W_hys7		! Equa-9:W_hys7 -> 71- W_hys7
W_hys8		! Equa-10:W_hys8 -> 72- W_hys8
W_hys9		! Equa-11:W_hys9 -> 73- W_hys9
W_hys10		! Equa-12:W_hys10 -> 74- W_hys10
W_hys11		! Equa-13:W_hys11 -> 75- W_hys11
W_hys12		! Equa-14:W_hys12 -> 76- W_hys12
ACH_hys1		! Equa-3:ACH_hys1 -> 77- ACH_hys1
ACH_hys2		! Equa-4:ACH_hys2 -> 78- ACH_hys2
ACH_hys3		! Equa-5:ACH_hys3 -> 79- ACH_hys3
ACH_hys4		! Equa-6:ACH_hys4 -> 80- ACH_hys4
ACH_hys5		! Equa-7:ACH_hys5 -> 81- ACH_hys5
ACH_hys6		! Equa-8:ACH_hys6 -> 82- ACH_hys6
ACH_hys7		! Equa-9:ACH_hys7 -> 83- ACH_hys7
ACH_hys8		! Equa-10:ACH_hys8 -> 84- ACH_hys8
ACH_hys9		! Equa-11:ACH_hys9 -> 85- ACH_hys9
ACH_hys10		! Equa-12:ACH_hys10 -> 86- ACH_hys10
ACH_hys11		! Equa-13:ACH_hys11 -> 87- ACH_hys11
ACH_hys12		! Equa-14:ACH_hys12 -> 88- ACH_hys12
T_cs1		! Equa-3:T_cs1 -> 89- T_CS1
W_cs1		! Equa-3:W_cs1 -> 90- W_CS1
ACH_cs1		! Equa-3:ACH_cs1 -> 91- ACH_CS1
T_zl1		! Equa-3:T_zl1 -> 92- T_ZL1
W_zl1		! Equa-3:W_zl1 -> 93- W_ZL1
ACH_zl1		! Equa-3:ACH_zl1 -> 94- ACH_ZL1
T_cs2		! Equa-4:T_cs2 -> 95- T_CS2
T_cs3		! Equa-5:T_cs3 -> 96- T_CS3
T_cs4		! Equa-6:T_cs4 -> 97- T_CS4
T_cs5		! Equa-7:T_cs5 -> 98- T_CS5
T_cs6		! Equa-8:T_cs6 -> 99- T_CS6
T_cs7		! Equa-9:T_cs7 -> 100- T_CS7
T_cs8		! Equa-10:T_cs8 -> 101- T_CS8
T_cs9		! Equa-11:T_cs9 -> 102- T_CS9
T_cs10		! Equa-12:T_cs10 -> 103- T_CS10
T_cs11		! Equa-13:T_cs11 -> 104- T_CS11
T_cs12		! Equa-14:T_cs12 -> 105- T_CS12
W_cs2		! Equa-4:W_cs2 -> 106- W_CS2
W_cs3		! Equa-5:W_cs3 -> 107- W_CS3
W_cs4		! Equa-6:W_cs4 -> 108- W_CS4
W_cs5		! Equa-7:W_cs5 -> 109- W_CS5
W_cs6		! Equa-8:W_cs6 -> 110- W_CS6
W_cs7		! Equa-9:W_cs7 -> 111- W_CS7
W_cs8		! Equa-10:W_cs8 -> 112- W_CS8
W_cs9		! Equa-11:W_cs9 -> 113- W_CS9
W_cs10		! Equa-12:W_cs10 -> 114- W_CS10
W_cs11		! Equa-13:W_cs11 -> 115- W_CS11
W_cs12		! Equa-14:W_cs12 -> 116- W_CS12
ACH_cs2		! Equa-4:ACH_cs2 -> 117- ACH_CS2
ACH_cs3		! Equa-5:ACH_cs3 -> 118- ACH_CS3
ACH_cs4		! Equa-6:ACH_cs4 -> 119- ACH_CS4
ACH_cs5		! Equa-7:ACH_cs5 -> 120- ACH_CS5
ACH_cs6		! Equa-8:ACH_cs6 -> 121- ACH_CS6
ACH_cs7		! Equa-9:ACH_cs7 -> 122- ACH_CS7
ACH_cs8		! Equa-10:ACH_cs8 -> 123- ACH_CS8
ACH_cs9		! Equa-11:ACH_cs9 -> 124- ACH_CS9
ACH_cs10		! Equa-12:ACH_cs10 -> 125- ACH_CS10
ACH_cs11		! Equa-13:ACH_cs11 -> 126- ACH_CS11
ACH_cs12		! Equa-14:ACH_cs12 -> 127- ACH_CS12
T_zl2		! Equa-4:T_zl2 -> 128- T_ZL2
T_zl3		! Equa-5:T_zl3 -> 129- T_ZL3
T_zl4		! Equa-6:T_zl4 -> 130- T_ZL4
T_zl5		! Equa-7:T_zl5 -> 131- T_ZL5
T_zl6		! Equa-8:T_zl6 -> 132- T_ZL6
T_zl7		! Equa-9:T_zl7 -> 133- T_ZL7
T_zl8		! Equa-10:T_zl8 -> 134- T_ZL8
T_zl9		! Equa-11:T_zl9 -> 135- T_ZL9
T_zl10		! Equa-12:T_zl10 -> 136- T_ZL10
T_zl11		! Equa-13:T_zl11 -> 137- T_ZL11
T_zl12		! Equa-14:T_zl12 -> 138- T_ZL12
W_zl2		! Equa-4:W_zl2 -> 139- W_ZL2
W_zl3		! Equa-5:W_zl3 -> 140- W_ZL3
W_zl4		! Equa-6:W_zl4 -> 141- W_ZL4
W_zl5		! Equa-7:W_zl5 -> 142- W_ZL5
W_zl6		! Equa-8:W_zl6 -> 143- W_ZL6
W_zl7		! Equa-9:W_zl7 -> 144- W_ZL7
W_zl8		! Equa-10:W_zl8 -> 145- W_ZL8
W_zl9		! Equa-11:W_zl9 -> 146- W_ZL9
W_zl10		! Equa-12:W_zl10 -> 147- W_ZL10
W_zl11		! Equa-13:W_zl11 -> 148- W_ZL11
W_zl12		! Equa-14:W_zl12 -> 149- W_ZL12
ACH_zl2		! Equa-4:ACH_zl2 -> 150- ACH_ZL2
ACH_zl3		! Equa-5:ACH_zl3 -> 151- ACH_ZL3
ACH_zl4		! Equa-6:ACH_zl4 -> 152- ACH_ZL4
ACH_zl5		! Equa-7:ACH_zl5 -> 153- ACH_ZL5
ACH_zl6		! Equa-8:ACH_zl6 -> 154- ACH_ZL6
ACH_zl7		! Equa-9:ACH_zl7 -> 155- ACH_ZL7
ACH_zl8		! Equa-10:ACH_zl8 -> 156- ACH_ZL8
ACH_zl9		! Equa-11:ACH_zl9 -> 157- ACH_ZL9
ACH_zl10		! Equa-12:ACH_zl10 -> 158- ACH_ZL10
ACH_zl11		! Equa-13:ACH_zl11 -> 159- ACH_ZL11
ACH_zl12		! Equa-14:ACH_zl12 -> 160- ACH_ZL12
*** INITIAL INPUT VALUES
0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
*** External files
ASSIGN "Untitled.b18" 33
*|? Building description file (*.b18, *.b17, *.bui) |1000
*------------------------------------------------------------------------------

* EQUATIONS "OFFICE"
* 
EQUATIONS 13
S1 = [56,50]+[56,1]
S2 = [56,51]+[56,2]
S3 = [56,52]+[56,3]
S4 = [56,53]+[56,4]
S5 = [56,54]+[56,5]
S6 = [56,55]+[56,6]
N1 = [56,81]+[56,32]
N2 = [56,92]+[56,43]
N3 = [56,44]+[56,93]
N4 = [56,45]+[56,94]
N5 = [56,46]+[56,95]
N6 = [56,96]+[56,47]
All_Office = S1+S2+S3+S4+S5+S6+N1+N2+N3+N4+N5+N6
*$UNIT_NAME OFFICE
*$LAYER Main
*$POSITION 817 52
*$UNIT_NUMBER 11

*------------------------------------------------------------------------------


* EQUATIONS "Meeting"
* 
EQUATIONS 13
Sm1 = [56,7]+[56,56]
Sm2 = [56,8]+[56,57]
SM3 = [56,9]+[56,58]
SM4 = [56,10]+[56,59]
SM5 = [56,11]+[56,60]
SM6 = [56,12]+[56,61]
NM1 = [56,33]+[56,82]
NM2 = [56,38]+[56,87]
NM3 = [56,39]+[56,88]
NM4 = [56,40]+[56,89]
NM5 = [56,41]+[56,90]
NM6 = [56,42]+[56,91]
all_hys = Sm1+Sm2+SM3+SM4+SM5+SM6+NM1+NM2+NM3+NM4+NM5+NM6
*$UNIT_NAME Meeting
*$LAYER Main
*$POSITION 817 127
*$UNIT_NUMBER 13

*------------------------------------------------------------------------------


* EQUATIONS "Cone"
* 
EQUATIONS 1
q_connect1 = [56,25]+[56,74]
*$UNIT_NAME Cone
*$LAYER Main
*$POSITION 816 202
*$UNIT_NUMBER 14

*------------------------------------------------------------------------------


* EQUATIONS "wc"
* 
EQUATIONS 16
A2 = [56,13]+[56,14]+[56,15]+[56,16]+[56,17]+[56,18]+[56,62]+[56,63]+[56,64]+[56,65]+[56,66]+[56,67]
B2 = [56,48]+[56,49]+[56,34]+[56,35]+[56,36]+[56,37]+[56,97]+[56,98]+[56,83]+[56,84]+[56,85]+[56,86]
all_wc = A2+B2
WO1 = [56,13]+[56,14]
WO2 = [56,15]+[56,16]
WO3 = [56,17]+[56,18]
WO4 = [56,62]+[56,63]
WO5 = [56,64]+[56,65]
WO6 = [56,66]+[56,67]
PO1 = [56,48]+[56,49]
PO2 = [56,34]+[56,35]
PO3 = [56,36]+[56,37]
PO4 = [56,97]+[56,98]
PO5 = [56,83]+[56,84]
PO6 = [56,85]+[56,86]
CS333 = [56,15]+[56,64]
*$UNIT_NAME wc
*$LAYER Main
*$POSITION 825 266
*$UNIT_NUMBER 16

*------------------------------------------------------------------------------


* EQUATIONS "zoulang"
* 
EQUATIONS 16
D1 = [56,68]+[56,69]+[56,70]+[56,71]+[56,72]+[56,73]+[56,75]+[56,76]+[56,77]+[56,78]+[56,79]+[56,80]
E1 = [56,19]+[56,20]+[56,21]+[56,22]+[56,23]+[56,24]+[56,26]+[56,27]+[56,28]+[56,29]+[56,30]+[56,31]
All_zou = D1+E1
SO1 = [56,19]+[56,26]
SO2 = [56,20]+[56,27]
SO3 = [56,21]+[56,28]
SO4 = [56,22]+[56,29]
SO5 = [56,23]+[56,30]
SO6 = [56,24]+[56,31]
NO1 = [56,68]+[56,75]
NO2 = [56,69]+[56,76]
NO3 = [56,70]+[56,77]
NO4 = [56,71]+[56,78]
NO5 = [56,72]+[56,79]
NO6 = [56,73]+[56,80]
zl33 = [56,21]+[56,70]
*$UNIT_NAME zoulang
*$LAYER Main
*$POSITION 817 340
*$UNIT_NUMBER 17

*------------------------------------------------------------------------------


* EQUATIONS "Equa"
* 
EQUATIONS 2
All_load = All_Office+all_hys+all_wc+All_zou+q_connect1
load_finnal = All_load/3600
*$UNIT_NAME Equa
*$LAYER Main
*$POSITION 976 52
*$UNIT_NUMBER 18

*------------------------------------------------------------------------------


* Model "系统工作表" (Type 14)
* 

UNIT 20 TYPE 14	 系统工作表
*$UNIT_NAME 系统工作表
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 178 554
*$LAYER Main # 
PARAMETERS 46
0		! 1 Initial value of time
0		! 2 Initial value of function
9		! 3 Time at point
0		! 4 Value at point
9.5		! 5 Time at point
1		! 6 Value at point
21		! 7 Time at point
1		! 8 Value at point
22		! 9 Time at point
0		! 10 Value at point
24		! 11 Time at point
0		! 12 Value at point
33		! 13 Time at point
0		! 14 Value at point
33.5		! 15 Time at point
1		! 16 Value at point
45		! 17 Time at point
1		! 18 Value at point
46		! 19 Time at point
0		! 20 Value at point
57		! 21 Time at point
0		! 22 Value at point
57.5		! 23 Time at point
1		! 24 Value at point
69		! 25 Time at point
1		! 26 Value at point
70		! 27 Time at point
0		! 28 Value at point
81		! 29 Time at point
0		! 30 Value at point
81.5		! 31 Time at point
1		! 32 Value at point
93		! 33 Time at point
1		! 34 Value at point
94		! 35 Time at point
0		! 36 Value at point
105		! 37 Time at point
0		! 38 Value at point
105.5		! 39 Time at point
1		! 40 Value at point
117		! 41 Time at point
1		! 42 Value at point
118		! 43 Time at point
0		! 44 Value at point
168		! 45 Time at point
0		! 46 Value at point
*------------------------------------------------------------------------------

* Model "会议室使用时间表" (Type 14)
* 

UNIT 27 TYPE 14	 会议室使用时间表
*$UNIT_NAME 会议室使用时间表
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 170 501
*$LAYER Main # 
PARAMETERS 94
0		! 1 Initial value of time
0		! 2 Initial value of function
9.5		! 3 Time at point
0		! 4 Value at point
10		! 5 Time at point
1		! 6 Value at point
12		! 7 Time at point
1		! 8 Value at point
12.5		! 9 Time at point
0		! 10 Value at point
13.5		! 11 Time at point
0		! 12 Value at point
14		! 13 Time at point
1		! 14 Value at point
17		! 15 Time at point
1		! 16 Value at point
17.5		! 17 Time at point
0		! 18 Value at point
24		! 19 Time at point
0		! 20 Value at point
33.5		! 21 Time at point
0		! 22 Value at point
34		! 23 Time at point
1		! 24 Value at point
36		! 25 Time at point
1		! 26 Value at point
36.5		! 27 Time at point
0		! 28 Value at point
37.5		! 29 Time at point
0		! 30 Value at point
38		! 31 Time at point
1		! 32 Value at point
41		! 33 Time at point
1		! 34 Value at point
41.5		! 35 Time at point
0		! 36 Value at point
48		! 37 Time at point
0		! 38 Value at point
57.5		! 39 Time at point
0		! 40 Value at point
58		! 41 Time at point
1		! 42 Value at point
60		! 43 Time at point
1		! 44 Value at point
60.5		! 45 Time at point
0		! 46 Value at point
61.5		! 47 Time at point
0		! 48 Value at point
62		! 49 Time at point
1		! 50 Value at point
65		! 51 Time at point
1		! 52 Value at point
65.5		! 53 Time at point
0		! 54 Value at point
72		! 55 Time at point
0		! 56 Value at point
81.5		! 57 Time at point
0		! 58 Value at point
82		! 59 Time at point
1		! 60 Value at point
84		! 61 Time at point
1		! 62 Value at point
84.5		! 63 Time at point
0		! 64 Value at point
85.5		! 65 Time at point
0		! 66 Value at point
86		! 67 Time at point
1		! 68 Value at point
89		! 69 Time at point
1		! 70 Value at point
89.5		! 71 Time at point
0		! 72 Value at point
96		! 73 Time at point
0		! 74 Value at point
105.5		! 75 Time at point
0		! 76 Value at point
106		! 77 Time at point
1		! 78 Value at point
108		! 79 Time at point
1		! 80 Value at point
108.5		! 81 Time at point
0		! 82 Value at point
109.5		! 83 Time at point
0		! 84 Value at point
110		! 85 Time at point
1		! 86 Value at point
113		! 87 Time at point
1		! 88 Value at point
113.5		! 89 Time at point
0		! 90 Value at point
120		! 91 Time at point
0		! 92 Value at point
168		! 93 Time at point
0		! 94 Value at point
*------------------------------------------------------------------------------

* Model "折损率" (Type 14)
* 

UNIT 28 TYPE 14	 折损率
*$UNIT_NAME 折损率
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 167 437
*$LAYER Main # 
PARAMETERS 22
0		! 1 Initial value of time
0		! 2 Initial value of function
1		! 3 Time at point
0		! 4 Value at point
9		! 5 Time at point
0		! 6 Value at point
9.5		! 7 Time at point
0.5		! 8 Value at point
11		! 9 Time at point
1		! 10 Value at point
12.5		! 11 Time at point
0		! 12 Value at point
13.5		! 13 Time at point
0		! 14 Value at point
14		! 15 Time at point
0.8		! 16 Value at point
15		! 17 Time at point
0.5		! 18 Value at point
18		! 19 Time at point
0		! 20 Value at point
24		! 21 Time at point
0		! 22 Value at point
*------------------------------------------------------------------------------

* Model "南一楼室内温度" (Type 65)
* 

UNIT 29 TYPE 65	 南一楼室内温度
*$UNIT_NAME 南一楼室内温度
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 882 415
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
50		! 4 Left axis maximum
0.0		! 5 Right axis minimum
50		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
38		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
56,99 		! Building: 99- TAIR_S_bgs1 ->Left axis variable-1
56,100 		! Building: 100- TAIR_S_hys1 ->Left axis variable-2
56,101 		! Building: 101- TAIR_S_cs1 ->Right axis variable-1
56,102 		! Building: 102- TAIR_S_zl1 ->Right axis variable-2
*** INITIAL INPUT VALUES
TAIR_S_bgs1 TAIR_S_hys1 TAIR_S_cs1 TAIR_S_zl1 
LABELS  3
"Temperature [C]"
C
南一干球温度
*** External files
ASSIGN "南一楼温度.xls" 38
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "S1" (Type 655)
* 

UNIT 25 TYPE 655	 S1
*$UNIT_NAME S1
*$MODEL .\HVAC Library (TESS)\Chillers\Air-Cooled Chiller\Type655.tmf
*$POSITION 544 682
*$LAYER Main # 
*$# Air-Cooled Chiller
PARAMETERS 8
706000		! 1 Rated Capacity
3.2		! 2 Rated C.O.P.
43		! 3 Logical Unit for Performance Data
44		! 4 Logical Unit for PLR Data File
4.190		! 5 Fluid Specific Heat
5		! 6 Number of Ambient Temperatures
6		! 7 Number of CHW Set Points
5		! 8 Number of Part Load Ratios
INPUTS 5
T_return_floor		! Equa-3:T_return_floor ->Chilled Water Inlet Temperature
m_chiller		! Equa-3:m_chiller ->Chilled Water Flowrate
T_chws_set		! Equa-3:T_chws_set ->Set Point Temperature
15,1 		! Weather:Dry bulb temperature ->Ambient Temperature
Chiller_on		! Equa-3:Chiller_on ->Chiller Control Signal
*** INITIAL INPUT VALUES
12 34370 7 30.0 1.0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_C.Dat" 43
*|? Which file contains the chiller performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_PLR.Dat" 44
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* Model "风机盘管末端bgs" (Type 996)
* 

UNIT 30 TYPE 996	 风机盘管末端bgs
*$UNIT_NAME 风机盘管末端bgs
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 903 607
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
4650		! 3 Rated Volumetric Air Flowrate
14380		! 4 Rated Liquid Flowrate
49		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
301320		! 11 Rated Total Cooling Capacity
225990		! 12 Rated Sensible Cooling Capacity
50		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
51		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
8400		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
25,1 		! S1:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_bgs		! Equa-3:m_bgs ->Fluid Flowrate
56,103 		! Building: 103- TAIR_S_bgs1_#2 ->Return Air Temperature
56,111 		! Building: 111- ABSHUM_S_bgs1 ->Inlet Air Humidity Ratio
56,107 		! Building: 107- RELHUM_S_bgs1 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_bgs		! Equa-3:cool_bgs ->Cooling Control Signal
cool_bgs		! Equa-3:cool_bgs ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 49
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 50
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 51
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机" (Type 146)
* 

UNIT 31 TYPE 146	 风机
*$UNIT_NAME 风机
*$MODEL .\Hydronics\Fan\Constant Speed\Type146.tmf
*$POSITION 534 788
*$LAYER Main # 
*$# Single-Speed Fan
PARAMETERS 5
2		! 1 Humidity Mode
1200		! 2 Rated Volumetric Flow Rate
7400		! 3 Rated Power
0.90		! 4 Motor Efficiency
0.0		! 5 Motor Heat Loss Fraction
INPUTS 7
15,1 		! Weather:Dry bulb temperature ->Inlet Air Temperature
15,6 		! Weather:Humidity ratio ->Inlet Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Inlet Air % Relative Humidity
m_oa_air		! Equa-3:m_oa_air ->Air Flow Rate
0,0		! [unconnected] Inlet Air Pressure
38,1 		! 工作日8-22:Average value of function ->Control Signal
0,0		! [unconnected] Air-Side Pressure Increase
*** INITIAL INPUT VALUES
20.0 0.008 50. 2000.0 1. 1.0 0.0 
*------------------------------------------------------------------------------

* EQUATIONS "Equa-2"
* 
EQUATIONS 5
H3 = (S3+SM3+CS333+zl33)/3600
new = S3/3600
hys = SM3/3600
new1 = CS333/3600
zl3 = zl33/3600
*$UNIT_NAME Equa-2
*$LAYER Main
*$POSITION 1145 276
*$UNIT_NUMBER 26

*------------------------------------------------------------------------------


* Model "Type65c" (Type 65)
* 

UNIT 34 TYPE 65	 Type65c
*$UNIT_NAME Type65c
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1248 276
*$LAYER Main # 
PARAMETERS 12
3		! 1 Nb. of left-axis variables
9		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
1000.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
1000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
54		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 12
H3		! Equa-2:H3 ->Left axis variable-1
ACH_cs1		! Equa-3:ACH_cs1 ->Left axis variable-2
56,105 		! Building: 105- TAIR_S_cs1_#2 ->Left axis variable-3
new		! Equa-2:new ->Right axis variable-1
hys		! Equa-2:hys ->Right axis variable-2
new1		! Equa-2:new1 ->Right axis variable-3
zl3		! Equa-2:zl3 ->Right axis variable-4
56,107 		! Building: 107- RELHUM_S_bgs1 ->Right axis variable-5
cool_hys		! Equa-3:cool_hys ->Right axis variable-6
Chiller_on		! Equa-3:Chiller_on ->Right axis variable-7
cool_cs		! Equa-3:cool_cs ->Right axis variable-8
38,1 		! 工作日8-22:Average value of function ->Right axis variable-9
*** INITIAL INPUT VALUES
总 ACH_CS1 总 办公室 会议室 厕所 走廊 办公室湿度 cool_hys Chiller_on cooling_cs
work_time 
LABELS  3
kw
kw
"Graph 1"
*** External files
ASSIGN "测试.xls" 54
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "风机盘管末端hys" (Type 996)
* 

UNIT 35 TYPE 996	 风机盘管末端hys
*$UNIT_NAME 风机盘管末端hys
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 894 714
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
2780		! 3 Rated Volumetric Air Flowrate
8590		! 4 Rated Liquid Flowrate
55		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
180000		! 11 Rated Total Cooling Capacity
135000		! 12 Rated Sensible Cooling Capacity
56		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
57		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
5040		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
25,1 		! S1:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_hys		! Equa-3:m_hys ->Fluid Flowrate
56,104 		! Building: 104- TAIR_S_hys1_#2 ->Return Air Temperature
56,112 		! Building: 112- ABSHUM_S_hys1 ->Inlet Air Humidity Ratio
56,108 		! Building: 108- RELHUM_S_hys1 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_hys		! Equa-3:cool_hys ->Cooling Control Signal
cool_hys		! Equa-3:cool_hys ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 55
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 56
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 57
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机盘管末端cs" (Type 996)
* 

UNIT 36 TYPE 996	 风机盘管末端cs
*$UNIT_NAME 风机盘管末端cs
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 890 810
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
740		! 3 Rated Volumetric Air Flowrate
2290		! 4 Rated Liquid Flowrate
58		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
47950		! 11 Rated Total Cooling Capacity
33570		! 12 Rated Sensible Cooling Capacity
59		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
60		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
800		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
25,1 		! S1:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_cs		! Equa-3:m_cs ->Fluid Flowrate
56,105 		! Building: 105- TAIR_S_cs1_#2 ->Return Air Temperature
56,113 		! Building: 113- ABSHUM_S_cs1 ->Inlet Air Humidity Ratio
56,109 		! Building: 109- RELHUM_S_cs1 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_cs		! Equa-3:cool_cs ->Cooling Control Signal
cool_cs		! Equa-3:cool_cs ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 58
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 59
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 60
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机盘管末端zl" (Type 996)
* 

UNIT 37 TYPE 996	 风机盘管末端zl
*$UNIT_NAME 风机盘管末端zl
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 848 884
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
2144		! 3 Rated Volumetric Air Flowrate
6635		! 4 Rated Liquid Flowrate
61		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
138960		! 11 Rated Total Cooling Capacity
111168		! 12 Rated Sensible Cooling Capacity
62		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
63		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
4250		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
25,1 		! S1:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_zl		! Equa-3:m_zl ->Fluid Flowrate
56,106 		! Building: 106- TAIR_S_zl1_#2 ->Return Air Temperature
56,114 		! Building: 114- ABSHUM_S_zl1 ->Inlet Air Humidity Ratio
56,110 		! Building: 110- RELHUM_S_zl1 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_zl		! Equa-3:cool_zl ->Cooling Control Signal
cool_zl		! Equa-3:cool_zl ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 61
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 62
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 63
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "工作日8-22" (Type 14)
* 

UNIT 38 TYPE 14	 工作日8-22
*$UNIT_NAME 工作日8-22
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 455 511
*$LAYER Main # 
PARAMETERS 56
0		! 1 Initial value of time
0		! 2 Initial value of function
1		! 3 Time at point
0		! 4 Value at point
8		! 5 Time at point
0		! 6 Value at point
8		! 7 Time at point
1		! 8 Value at point
22		! 9 Time at point
1		! 10 Value at point
22		! 11 Time at point
0		! 12 Value at point
24		! 13 Time at point
0		! 14 Value at point
32		! 15 Time at point
0		! 16 Value at point
32		! 17 Time at point
1		! 18 Value at point
46		! 19 Time at point
1		! 20 Value at point
46		! 21 Time at point
0		! 22 Value at point
48		! 23 Time at point
0		! 24 Value at point
56		! 25 Time at point
0		! 26 Value at point
56		! 27 Time at point
1		! 28 Value at point
70		! 29 Time at point
1		! 30 Value at point
70		! 31 Time at point
0		! 32 Value at point
72		! 33 Time at point
0		! 34 Value at point
80		! 35 Time at point
0		! 36 Value at point
80		! 37 Time at point
1		! 38 Value at point
94		! 39 Time at point
1		! 40 Value at point
94		! 41 Time at point
0		! 42 Value at point
96		! 43 Time at point
0		! 44 Value at point
104		! 45 Time at point
0		! 46 Value at point
104		! 47 Time at point
1		! 48 Value at point
118		! 49 Time at point
1		! 50 Value at point
118		! 51 Time at point
0		! 52 Value at point
120		! 53 Time at point
0		! 54 Value at point
168		! 55 Time at point
0		! 56 Value at point
*------------------------------------------------------------------------------

* EQUATIONS "Equa-3"
* 
EQUATIONS 39
ACH_bgs1 = ([30,6]+m_oa_bgs1)/(1.2*V_BGS)
V_BGS = 800*4.9
V_HYS = 400*4.9
V_CS = 99.2*4.9
V_ZL = 300.034*4.9
cool_bgs = [38,1]*[33,1]
cool_hys = [38,1]*[40,1]
cool_cs = [38,1]*[41,1]
cool_zl = [38,1]*[42,1]
ACH_hys1 = ([35,6]+m_oa_hys1)/(1.2*V_HYS)
ACH_cs1 = ([36,6])/(1.2*V_CS)
ACH_zl1 = ([37,6]+m_oa_zl1)/(1.2*V_ZL)
Chiller_on = max(max(cool_zl,cool_hys),max(cool_bgs,cool_cs))
T_return_raw = ([30,2]*[30,1]+[35,1]*[35,2]+[36,2]*[36,1]+[37,1]*[37,2]+[43,2]*[43,1])/max(1,m_load)
T_chws_set = 8
T_return_floor = Chiller_on*T_return_raw + (1-Chiller_on)*(T_chws_set + 5)
m_bgs = 14380*cool_bgs+0.001
m_hys = 7420*cool_hys+0.001
m_cs = 2290*cool_cs+0.001
m_zl = 6635*cool_zl+0.001
m_oa = [43,2]*[38,1]
m_load = m_bgs+m_hys+m_cs+m_zl+m_oa
m_min = 0.3*30725
m_chiller = max( Chiller_on * max(m_load, m_min), 0.01 )
m_bypass = max(0,[25,2]-m_load)
m_oa_bgs1 = 0.60*[43,6]
m_oa_hys1 = 0.25*[43,6]
m_oa_zl1 = 0.15*[43,6]
T_bgs1 = ([30,3]*[30,6] + m_oa_bgs1*[43,3])/max(0.01,m_oa_bgs1+[30,6])
T_hys1 = ([35,3]*[35,6] + m_oa_hys1*[43,3])/max(0.01,m_oa_hys1+[35,6])
T_cs1 = ([36,3]*[36,6] )/max(0.01,[36,6])
T_zl1 = ([37,3]*[37,6] + m_oa_zl1*[43,3])/max(0.01,m_oa_zl1+[37,6])
W_bgs1 = ([30,6]*[30,4] + [43,4]* m_oa_bgs1)/max(0.01, m_oa_bgs1+[30,6])
W_hys1 = ([35,6]*[35,4] + [43,4]*m_oa_hys1)/max(0.01, m_oa_hys1+[35,6])
W_cs1 = ([36,6]*[36,4] )/max(0.01,[36,6])
W_zl1 = ([37,6]*[37,4] + [43,4]*m_oa_zl1)/max(0.01,m_oa_zl1+[37,6])
m_oa_coil = [38,1]*12500+0.001
W_oa_want = 0.0095
m_oa_air = [38,1]*5200+0.001
*$UNIT_NAME Equa-3
*$LAYER Main
*$POSITION 674 511
*$UNIT_NUMBER 39

*------------------------------------------------------------------------------


* Model "温控回滞" (Type 2)
* 

UNIT 33 TYPE 2	 温控回滞
*$UNIT_NAME 温控回滞
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1039 586
*$LAYER Controls # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,103 		! Building: 103- TAIR_S_bgs1_#2 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,103 		! Building: 103- TAIR_S_bgs1_#2 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-2" (Type 2)
* 

UNIT 40 TYPE 2	 温控回滞-2
*$UNIT_NAME 温控回滞-2
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1039 703
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,104 		! Building: 104- TAIR_S_hys1_#2 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,104 		! Building: 104- TAIR_S_hys1_#2 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-3" (Type 2)
* 

UNIT 41 TYPE 2	 温控回滞-3
*$UNIT_NAME 温控回滞-3
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1039 799
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,105 		! Building: 105- TAIR_S_cs1_#2 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,105 		! Building: 105- TAIR_S_cs1_#2 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-4" (Type 2)
* 

UNIT 42 TYPE 2	 温控回滞-4
*$UNIT_NAME 温控回滞-4
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1039 884
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,106 		! Building: 106- TAIR_S_zl1_#2 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,106 		! Building: 106- TAIR_S_zl1_#2 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "新风" (Type 508)
* 

UNIT 43 TYPE 508	 新风
*$UNIT_NAME 新风
*$MODEL .\HVAC Library (TESS)\Cooling Coils\Bypass Fraction Method\Outlet Air Humidity Control\Type508d.tmf
*$POSITION 661 863
*$LAYER Main # 
*$# Cooling Coil Using the Bypass Fraction Approach - Outlet Humidity Ratio Control
PARAMETERS 3
2		! 1 Control Mode
2		! 2 Humidity Mode
4.190		! 3 Liquid Specific Heat
INPUTS 10
25,1 		! S1:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_oa_coil		! Equa-3:m_oa_coil ->Fluid Flowrate
31,1 		! 风机:Outlet Air Temperature ->Air Inlet Temperature
31,2 		! 风机:Outlet Air Humidity Ratio ->Air Humidity Ratio
31,3 		! 风机:Outlet Air % Relative Humidity ->Air % Relative Humidity
31,4 		! 风机:Outlet Flow Rate ->Air Flowrate
31,5 		! 风机:Outlet Air Pressure ->Air Pressure
0,0		! [unconnected] Air-Side Pressure Drop
0,0		! [unconnected] Coil Bypass Fraction
W_oa_want		! Equa-3:W_oa_want ->Setpoint: Outlet Air Humidity Ratio (w)
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.005 50.0 0.0 1.0 0.0 0.15 0.0095 
*------------------------------------------------------------------------------

* EQUATIONS "S1能耗"
* 
EQUATIONS 1
P_ALL_S1 = ([25,3]+[30,11]+[35,11]+[36,11]+[37,11]+[31,6])/3600
*$UNIT_NAME S1能耗
*$LAYER Main
*$POSITION 1264 671
*$UNIT_NUMBER 44

*------------------------------------------------------------------------------


* Model "S1-2" (Type 655)
* 

UNIT 45 TYPE 655	 S1-2
*$UNIT_NAME S1-2
*$MODEL .\HVAC Library (TESS)\Chillers\Air-Cooled Chiller\Type655.tmf
*$POSITION 929 1973
*$LAYER Main # 
*$# Air-Cooled Chiller
PARAMETERS 8
706000		! 1 Rated Capacity
3.2		! 2 Rated C.O.P.
64		! 3 Logical Unit for Performance Data
65		! 4 Logical Unit for PLR Data File
4.190		! 5 Fluid Specific Heat
5		! 6 Number of Ambient Temperatures
6		! 7 Number of CHW Set Points
5		! 8 Number of Part Load Ratios
INPUTS 5
T_return_floor2		! Equa-4:T_return_floor2 ->Chilled Water Inlet Temperature
m_chiller2		! Equa-4:m_chiller2 ->Chilled Water Flowrate
T_chws_set2		! Equa-4:T_chws_set2 ->Set Point Temperature
15,1 		! Weather:Dry bulb temperature ->Ambient Temperature
Chiller_on2		! Equa-4:Chiller_on2 ->Chiller Control Signal
*** INITIAL INPUT VALUES
12 34370 7 30.0 1.0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_C.Dat" 64
*|? Which file contains the chiller performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_PLR.Dat" 65
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* Model "风机盘管末端bgs-2" (Type 996)
* 

UNIT 46 TYPE 996	 风机盘管末端bgs-2
*$UNIT_NAME 风机盘管末端bgs-2
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1288 1898
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
4650		! 3 Rated Volumetric Air Flowrate
14380		! 4 Rated Liquid Flowrate
66		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
301320		! 11 Rated Total Cooling Capacity
225990		! 12 Rated Sensible Cooling Capacity
67		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
68		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
8400		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
45,1 		! S1-2:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_bgs2		! Equa-4:m_bgs2 ->Fluid Flowrate
56,115 		! Building: 115- TAIR_S_bgs2 ->Return Air Temperature
56,123 		! Building: 123- ABSHUM_S_bgs2 ->Inlet Air Humidity Ratio
56,119 		! Building: 119- RELHUM_S_bgs2 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_bgs2		! Equa-4:cool_bgs2 ->Cooling Control Signal
cool_bgs2		! Equa-4:cool_bgs2 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 66
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 67
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 68
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机-2" (Type 146)
* 

UNIT 47 TYPE 146	 风机-2
*$UNIT_NAME 风机-2
*$MODEL .\Hydronics\Fan\Constant Speed\Type146.tmf
*$POSITION 919 2079
*$LAYER Main # 
*$# Single-Speed Fan
PARAMETERS 5
2		! 1 Humidity Mode
1200		! 2 Rated Volumetric Flow Rate
7400		! 3 Rated Power
0.90		! 4 Motor Efficiency
0.0		! 5 Motor Heat Loss Fraction
INPUTS 7
15,1 		! Weather:Dry bulb temperature ->Inlet Air Temperature
15,6 		! Weather:Humidity ratio ->Inlet Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Inlet Air % Relative Humidity
m_oa_air2		! Equa-4:m_oa_air2 ->Air Flow Rate
0,0		! [unconnected] Inlet Air Pressure
51,1 		! 工作日8:Average value of function ->Control Signal
0,0		! [unconnected] Air-Side Pressure Increase
*** INITIAL INPUT VALUES
20.0 0.008 50. 2000.0 1. 1.0 0.0 
*------------------------------------------------------------------------------

* Model "风机盘管末端hys-2" (Type 996)
* 

UNIT 48 TYPE 996	 风机盘管末端hys-2
*$UNIT_NAME 风机盘管末端hys-2
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1279 2005
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
2780		! 3 Rated Volumetric Air Flowrate
8590		! 4 Rated Liquid Flowrate
69		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
180000		! 11 Rated Total Cooling Capacity
135000		! 12 Rated Sensible Cooling Capacity
70		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
71		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
5040		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
45,1 		! S1-2:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_hys2		! Equa-4:m_hys2 ->Fluid Flowrate
56,116 		! Building: 116- TAIR_S_hys2 ->Return Air Temperature
56,124 		! Building: 124- ABSHUM_S_hys2 ->Inlet Air Humidity Ratio
56,120 		! Building: 120- RELHUM_S_hys2 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_hys2		! Equa-4:cool_hys2 ->Cooling Control Signal
cool_hys2		! Equa-4:cool_hys2 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 69
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 70
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 71
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机盘管末端cs-2" (Type 996)
* 

UNIT 49 TYPE 996	 风机盘管末端cs-2
*$UNIT_NAME 风机盘管末端cs-2
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1275 2101
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
740		! 3 Rated Volumetric Air Flowrate
2290		! 4 Rated Liquid Flowrate
72		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
47950		! 11 Rated Total Cooling Capacity
33570		! 12 Rated Sensible Cooling Capacity
73		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
74		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
800		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
45,1 		! S1-2:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_cs2		! Equa-4:m_cs2 ->Fluid Flowrate
56,117 		! Building: 117- TAIR_S_cs2 ->Return Air Temperature
56,125 		! Building: 125- ABSHUM_S_cs2 ->Inlet Air Humidity Ratio
56,121 		! Building: 121- RELHUM_S_cs2 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_cs2		! Equa-4:cool_cs2 ->Cooling Control Signal
cool_cs2		! Equa-4:cool_cs2 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 72
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 73
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 74
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机盘管末端zl-2" (Type 996)
* 

UNIT 50 TYPE 996	 风机盘管末端zl-2
*$UNIT_NAME 风机盘管末端zl-2
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1233 2175
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
2144		! 3 Rated Volumetric Air Flowrate
6635		! 4 Rated Liquid Flowrate
75		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
138960		! 11 Rated Total Cooling Capacity
111168		! 12 Rated Sensible Cooling Capacity
76		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
77		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
4250		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
45,1 		! S1-2:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_zl2		! Equa-4:m_zl2 ->Fluid Flowrate
56,118 		! Building: 118- TAIR_S_zl2 ->Return Air Temperature
56,126 		! Building: 126- ABSHUM_S_zl2 ->Inlet Air Humidity Ratio
56,122 		! Building: 122- RELHUM_S_zl2 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_zl2		! Equa-4:cool_zl2 ->Cooling Control Signal
cool_zl2		! Equa-4:cool_zl2 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 75
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 76
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 77
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "工作日8" (Type 14)
* 

UNIT 51 TYPE 14	 工作日8
*$UNIT_NAME 工作日8
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 839 1802
*$LAYER Main # 
PARAMETERS 56
0		! 1 Initial value of time
0		! 2 Initial value of function
1		! 3 Time at point
0		! 4 Value at point
8		! 5 Time at point
0		! 6 Value at point
8		! 7 Time at point
1		! 8 Value at point
22		! 9 Time at point
1		! 10 Value at point
22		! 11 Time at point
0		! 12 Value at point
24		! 13 Time at point
0		! 14 Value at point
32		! 15 Time at point
0		! 16 Value at point
32		! 17 Time at point
1		! 18 Value at point
46		! 19 Time at point
1		! 20 Value at point
46		! 21 Time at point
0		! 22 Value at point
48		! 23 Time at point
0		! 24 Value at point
56		! 25 Time at point
0		! 26 Value at point
56		! 27 Time at point
1		! 28 Value at point
70		! 29 Time at point
1		! 30 Value at point
70		! 31 Time at point
0		! 32 Value at point
72		! 33 Time at point
0		! 34 Value at point
80		! 35 Time at point
0		! 36 Value at point
80		! 37 Time at point
1		! 38 Value at point
94		! 39 Time at point
1		! 40 Value at point
94		! 41 Time at point
0		! 42 Value at point
96		! 43 Time at point
0		! 44 Value at point
104		! 45 Time at point
0		! 46 Value at point
104		! 47 Time at point
1		! 48 Value at point
118		! 49 Time at point
1		! 50 Value at point
118		! 51 Time at point
0		! 52 Value at point
120		! 53 Time at point
0		! 54 Value at point
168		! 55 Time at point
0		! 56 Value at point
*------------------------------------------------------------------------------

* EQUATIONS "Equa-4"
* 
EQUATIONS 39
ACH_bgs2 = ([46,6]+m_oa_bgs2)/(1.2*V_BGS2)
V_BGS2 = 800*4.9
V_HYS2 = 400*4.9
V_CS2 = 99.2*4.9
V_ZL2 = 300.034*4.9
cool_bgs2 = [51,1]*[53,1]
cool_hys2 = [51,1]*[54,1]
cool_cs2 = [51,1]*[55,1]
cool_zl2 = [51,1]*[57,1]
ACH_hys2 = ([48,6]+m_oa_hys2)/(1.2*V_HYS2)
ACH_cs2 = ([49,6])/(1.2*V_CS2)
ACH_zl2 = ([50,6]+m_oa_zl2)/(1.2*V_ZL2)
Chiller_on2 = max(max(cool_zl2,cool_hys2),max(cool_bgs2,cool_cs2))
T_return_raw2 = ([46,2]*[46,1]+[48,1]*[48,2]+[49,2]*[49,1]+[50,1]*[50,2]+[58,2]*[58,1])/max(1,m_load2)
T_chws_set2 = 8
T_return_floor2 = Chiller_on2*T_return_raw2 + (1-Chiller_on2)*(T_chws_set2 + 5)
m_bgs2 = 14380*cool_bgs2
m_hys2 = 7420*cool_hys2
m_cs2 = 2290*cool_cs2
m_zl2 = 6635*cool_zl2
m_oa2 = [58,2]*[51,1]
m_load2 = m_bgs2+m_hys2+m_cs2+m_zl2+m_oa2
m_min2 = 0.3*30725
m_chiller2 = max( Chiller_on2 * max(m_load2, m_min2), 0.01 )
m_bypass2 = max(0,m_chiller2-m_load2)
m_oa_bgs2 = 0.60*[58,6]
m_oa_hys2 = 0.25*[58,6]
m_oa_zl2 = 0.15*[58,6]
T_bgs2 = ([46,3]*[46,6] + m_oa_bgs2*[58,3])/max(0.01,m_oa_bgs2+[46,6])
T_hys2 = ([48,3]*[48,6] + m_oa_hys2*[58,3])/max(0.01,m_oa_hys2+[48,6])
T_cs2 = ([49,3]*[49,6] )/max(0.01,[49,6])
T_zl2 = ([50,3]*[50,6] + m_oa_zl2*[58,3])/max(0.01,m_oa_zl2+[50,6])
W_bgs2 = ([46,6]*[46,4] + [58,4]* m_oa_bgs2)/max(0.01, m_oa_bgs2+[46,6])
W_hys2 = ([48,6]*[48,4] + [58,4]*m_oa_hys2)/max(0.01, m_oa_hys2+[48,6])
W_cs2 = ([49,6]*[49,4] )/max(0.01,[49,6])
W_zl2 = ([50,6]*[50,4] + [58,4]*m_oa_zl2)/max(0.01,m_oa_zl2+[50,6])
m_oa_coil2 = [51,1]*12500
W_oa_want2 = 0.0095
m_oa_air2 = [51,1]*5200
*$UNIT_NAME Equa-4
*$LAYER Main
*$POSITION 1059 1802
*$UNIT_NUMBER 52

*------------------------------------------------------------------------------


* Model "温控回滞-5" (Type 2)
* 

UNIT 53 TYPE 2	 温控回滞-5
*$UNIT_NAME 温控回滞-5
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1424 1877
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,115 		! Building: 115- TAIR_S_bgs2 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,115 		! Building: 115- TAIR_S_bgs2 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-6" (Type 2)
* 

UNIT 54 TYPE 2	 温控回滞-6
*$UNIT_NAME 温控回滞-6
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1424 1994
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,116 		! Building: 116- TAIR_S_hys2 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,116 		! Building: 116- TAIR_S_hys2 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-7" (Type 2)
* 

UNIT 55 TYPE 2	 温控回滞-7
*$UNIT_NAME 温控回滞-7
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1424 2090
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,117 		! Building: 117- TAIR_S_cs2 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,117 		! Building: 117- TAIR_S_cs2 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-8" (Type 2)
* 

UNIT 57 TYPE 2	 温控回滞-8
*$UNIT_NAME 温控回滞-8
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1424 2175
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,118 		! Building: 118- TAIR_S_zl2 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,118 		! Building: 118- TAIR_S_zl2 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "新风-2" (Type 508)
* 

UNIT 58 TYPE 508	 新风-2
*$UNIT_NAME 新风-2
*$MODEL .\HVAC Library (TESS)\Cooling Coils\Bypass Fraction Method\Outlet Air Humidity Control\Type508d.tmf
*$POSITION 1029 2133
*$LAYER Main # 
*$# Cooling Coil Using the Bypass Fraction Approach - Outlet Humidity Ratio Control
PARAMETERS 3
2		! 1 Control Mode
2		! 2 Humidity Mode
4.190		! 3 Liquid Specific Heat
INPUTS 10
45,1 		! S1-2:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_oa_coil2		! Equa-4:m_oa_coil2 ->Fluid Flowrate
47,1 		! 风机-2:Outlet Air Temperature ->Air Inlet Temperature
47,2 		! 风机-2:Outlet Air Humidity Ratio ->Air Humidity Ratio
47,3 		! 风机-2:Outlet Air % Relative Humidity ->Air % Relative Humidity
47,4 		! 风机-2:Outlet Flow Rate ->Air Flowrate
47,5 		! 风机-2:Outlet Air Pressure ->Air Pressure
0,0		! [unconnected] Air-Side Pressure Drop
0,0		! [unconnected] Coil Bypass Fraction
W_oa_want2		! Equa-4:W_oa_want2 ->Setpoint: Outlet Air Humidity Ratio (w)
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.005 50.0 0.0 1.0 0.0 0.15 0.0095 
*------------------------------------------------------------------------------

* EQUATIONS "S1能耗-2"
* 
EQUATIONS 1
P_ALL_S2 = ([45,3]+[46,11]+[48,11]+[49,11]+[50,11]+[47,6])/3600
*$UNIT_NAME S1能耗-2
*$LAYER Main
*$POSITION 1288 916
*$UNIT_NUMBER 59

*------------------------------------------------------------------------------


* Model "S1-3" (Type 655)
* 

UNIT 61 TYPE 655	 S1-3
*$UNIT_NAME S1-3
*$MODEL .\HVAC Library (TESS)\Chillers\Air-Cooled Chiller\Type655.tmf
*$POSITION 972 1834
*$LAYER Main # 
*$# Air-Cooled Chiller
PARAMETERS 8
706000		! 1 Rated Capacity
3.2		! 2 Rated C.O.P.
79		! 3 Logical Unit for Performance Data
80		! 4 Logical Unit for PLR Data File
4.190		! 5 Fluid Specific Heat
5		! 6 Number of Ambient Temperatures
6		! 7 Number of CHW Set Points
5		! 8 Number of Part Load Ratios
INPUTS 5
T_return_floor3		! Equa-5:T_return_floor3 ->Chilled Water Inlet Temperature
m_chiller3		! Equa-5:m_chiller3 ->Chilled Water Flowrate
T_chws_set3		! Equa-5:T_chws_set3 ->Set Point Temperature
15,1 		! Weather:Dry bulb temperature ->Ambient Temperature
Chiller_on3		! Equa-5:Chiller_on3 ->Chiller Control Signal
*** INITIAL INPUT VALUES
12 34370 7 30.0 1.0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_C.Dat" 79
*|? Which file contains the chiller performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_PLR.Dat" 80
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* Model "风机盘管末端bgs-3" (Type 996)
* 

UNIT 62 TYPE 996	 风机盘管末端bgs-3
*$UNIT_NAME 风机盘管末端bgs-3
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1331 1759
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
4650		! 3 Rated Volumetric Air Flowrate
14380		! 4 Rated Liquid Flowrate
81		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
301320		! 11 Rated Total Cooling Capacity
225990		! 12 Rated Sensible Cooling Capacity
82		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
83		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
8400		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
61,1 		! S1-3:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_bgs3		! Equa-5:m_bgs3 ->Fluid Flowrate
56,127 		! Building: 127- TAIR_S_bgs3 ->Return Air Temperature
56,135 		! Building: 135- ABSHUM_S_bgs3 ->Inlet Air Humidity Ratio
56,131 		! Building: 131- RELHUM_S_bgs3 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_bgs3		! Equa-5:cool_bgs3 ->Cooling Control Signal
cool_bgs3		! Equa-5:cool_bgs3 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 81
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 82
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 83
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机-3" (Type 146)
* 

UNIT 63 TYPE 146	 风机-3
*$UNIT_NAME 风机-3
*$MODEL .\Hydronics\Fan\Constant Speed\Type146.tmf
*$POSITION 962 1940
*$LAYER Main # 
*$# Single-Speed Fan
PARAMETERS 5
2		! 1 Humidity Mode
1200		! 2 Rated Volumetric Flow Rate
7400		! 3 Rated Power
0.90		! 4 Motor Efficiency
0.0		! 5 Motor Heat Loss Fraction
INPUTS 7
15,1 		! Weather:Dry bulb temperature ->Inlet Air Temperature
15,6 		! Weather:Humidity ratio ->Inlet Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Inlet Air % Relative Humidity
m_oa_air3		! Equa-5:m_oa_air3 ->Air Flow Rate
0,0		! [unconnected] Inlet Air Pressure
67,1 		! 工作日8-2:Average value of function ->Control Signal
0,0		! [unconnected] Air-Side Pressure Increase
*** INITIAL INPUT VALUES
20.0 0.008 50. 2000.0 1. 1.0 0.0 
*------------------------------------------------------------------------------

* Model "风机盘管末端hys-3" (Type 996)
* 

UNIT 64 TYPE 996	 风机盘管末端hys-3
*$UNIT_NAME 风机盘管末端hys-3
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1322 1866
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
2780		! 3 Rated Volumetric Air Flowrate
8590		! 4 Rated Liquid Flowrate
84		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
180000		! 11 Rated Total Cooling Capacity
135000		! 12 Rated Sensible Cooling Capacity
85		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
86		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
5040		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
61,1 		! S1-3:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_hys3		! Equa-5:m_hys3 ->Fluid Flowrate
56,128 		! Building: 128- TAIR_S_hys3 ->Return Air Temperature
56,136 		! Building: 136- ABSHUM_S_hys3 ->Inlet Air Humidity Ratio
56,132 		! Building: 132- RELHUM_S_hys3 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_hys3		! Equa-5:cool_hys3 ->Cooling Control Signal
cool_hys3		! Equa-5:cool_hys3 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 84
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 85
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 86
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机盘管末端cs-3" (Type 996)
* 

UNIT 65 TYPE 996	 风机盘管末端cs-3
*$UNIT_NAME 风机盘管末端cs-3
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1318 1962
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
740		! 3 Rated Volumetric Air Flowrate
2290		! 4 Rated Liquid Flowrate
87		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
47950		! 11 Rated Total Cooling Capacity
33570		! 12 Rated Sensible Cooling Capacity
88		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
89		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
800		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
61,1 		! S1-3:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_cs3		! Equa-5:m_cs3 ->Fluid Flowrate
56,129 		! Building: 129- TAIR_S_cs3 ->Return Air Temperature
56,137 		! Building: 137- ABSHUM_S_cs3 ->Inlet Air Humidity Ratio
56,133 		! Building: 133- RELHUM_S_cs3 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_cs3		! Equa-5:cool_cs3 ->Cooling Control Signal
cool_cs3		! Equa-5:cool_cs3 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 87
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 88
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 89
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机盘管末端zl-3" (Type 996)
* 

UNIT 66 TYPE 996	 风机盘管末端zl-3
*$UNIT_NAME 风机盘管末端zl-3
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1276 2036
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
2144		! 3 Rated Volumetric Air Flowrate
6635		! 4 Rated Liquid Flowrate
90		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
138960		! 11 Rated Total Cooling Capacity
111168		! 12 Rated Sensible Cooling Capacity
91		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
92		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
4250		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
61,1 		! S1-3:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_zl3		! Equa-5:m_zl3 ->Fluid Flowrate
56,130 		! Building: 130- TAIR_S_zl3 ->Return Air Temperature
56,138 		! Building: 138- ABSHUM_S_zl3 ->Inlet Air Humidity Ratio
56,134 		! Building: 134- RELHUM_S_zl3 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_zl3		! Equa-5:cool_zl3 ->Cooling Control Signal
cool_zl3		! Equa-5:cool_zl3 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 90
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 91
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 92
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "工作日8-2" (Type 14)
* 

UNIT 67 TYPE 14	 工作日8-2
*$UNIT_NAME 工作日8-2
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 882 1663
*$LAYER Main # 
PARAMETERS 56
0		! 1 Initial value of time
0		! 2 Initial value of function
1		! 3 Time at point
0		! 4 Value at point
8		! 5 Time at point
0		! 6 Value at point
8		! 7 Time at point
1		! 8 Value at point
22		! 9 Time at point
1		! 10 Value at point
22		! 11 Time at point
0		! 12 Value at point
24		! 13 Time at point
0		! 14 Value at point
32		! 15 Time at point
0		! 16 Value at point
32		! 17 Time at point
1		! 18 Value at point
46		! 19 Time at point
1		! 20 Value at point
46		! 21 Time at point
0		! 22 Value at point
48		! 23 Time at point
0		! 24 Value at point
56		! 25 Time at point
0		! 26 Value at point
56		! 27 Time at point
1		! 28 Value at point
70		! 29 Time at point
1		! 30 Value at point
70		! 31 Time at point
0		! 32 Value at point
72		! 33 Time at point
0		! 34 Value at point
80		! 35 Time at point
0		! 36 Value at point
80		! 37 Time at point
1		! 38 Value at point
94		! 39 Time at point
1		! 40 Value at point
94		! 41 Time at point
0		! 42 Value at point
96		! 43 Time at point
0		! 44 Value at point
104		! 45 Time at point
0		! 46 Value at point
104		! 47 Time at point
1		! 48 Value at point
118		! 49 Time at point
1		! 50 Value at point
118		! 51 Time at point
0		! 52 Value at point
120		! 53 Time at point
0		! 54 Value at point
168		! 55 Time at point
0		! 56 Value at point
*------------------------------------------------------------------------------

* EQUATIONS "Equa-5"
* 
EQUATIONS 39
ACH_bgs3 = ([62,6]+m_oa_bgs3)/(1.2*V_BGS3)
V_BGS3 = 800*4.9
V_HYS3 = 400*4.9
V_CS3 = 99.2*4.9
V_ZL3 = 300.034*4.9
cool_bgs3 = [67,1]*[69,1]
cool_hys3 = [67,1]*[70,1]
cool_cs3 = [67,1]*[71,1]
cool_zl3 = [67,1]*[72,1]
ACH_hys3 = ([64,6]+m_oa_hys3)/(1.2*V_HYS3)
ACH_cs3 = ([65,6])/(1.2*V_CS3)
ACH_zl3 = ([66,6]+m_oa_zl3)/(1.2*V_ZL3)
Chiller_on3 = max(max(cool_zl3,cool_hys3),max(cool_bgs3,cool_cs3))
T_return_raw3 = ([62,2]*[62,1]+[64,1]*[64,2]+[65,2]*[65,1]+[66,1]*[66,2]+[73,2]*[73,1])/max(1,m_load3)
T_chws_set3 = 8
T_return_floor3 = Chiller_on3*T_return_raw3 + (1-Chiller_on3)*(T_chws_set3 + 5)
m_bgs3 = 14380*cool_bgs3
m_hys3 = 7420*cool_hys3
m_cs3 = 2290*cool_cs3
m_zl3 = 6635*cool_zl3
m_oa3 = [73,2]*[67,1]
m_load3 = m_bgs3+m_hys3+m_cs3+m_zl3+m_oa3
m_min3 = 0.3*30725
m_chiller3 = max( Chiller_on3 * max(m_load3, m_min3), 0.01 )
m_bypass3 = max(0,m_chiller3-m_load3)
m_oa_bgs3 = 0.60*[73,6]
m_oa_hys3 = 0.25*[73,6]
m_oa_zl3 = 0.15*[73,6]
T_bgs3 = ([62,3]*[62,6] + m_oa_bgs3*[73,3])/max(0.01,m_oa_bgs3+[62,6])
T_hys3 = ([64,3]*[64,6] + m_oa_hys3*[73,3])/max(0.01,m_oa_hys3+[64,6])
T_cs3 = ([65,3]*[65,6] )/max(0.01,[65,6])
T_zl3 = ([66,3]*[66,6] + m_oa_zl3*[73,3])/max(0.01,m_oa_zl3+[66,6])
W_bgs3 = ([62,6]*[62,4] + [73,4]* m_oa_bgs3)/max(0.01, m_oa_bgs3+[62,6])
W_hys3 = ([64,6]*[64,4] + [73,4]*m_oa_hys3)/max(0.01, m_oa_hys3+[64,6])
W_cs3 = ([65,6]*[65,4] )/max(0.01,[65,6])
W_zl3 = ([66,6]*[66,4] + [73,4]*m_oa_zl3)/max(0.01,m_oa_zl3+[66,6])
m_oa_coil3 = [67,1]*12500
W_oa_want3 = 0.0095
m_oa_air3 = [67,1]*5200
*$UNIT_NAME Equa-5
*$LAYER Main
*$POSITION 1102 1663
*$UNIT_NUMBER 68

*------------------------------------------------------------------------------


* Model "温控回滞-9" (Type 2)
* 

UNIT 69 TYPE 2	 温控回滞-9
*$UNIT_NAME 温控回滞-9
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1467 1738
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,127 		! Building: 127- TAIR_S_bgs3 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,127 		! Building: 127- TAIR_S_bgs3 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-10" (Type 2)
* 

UNIT 70 TYPE 2	 温控回滞-10
*$UNIT_NAME 温控回滞-10
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1467 1855
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,128 		! Building: 128- TAIR_S_hys3 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,128 		! Building: 128- TAIR_S_hys3 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-11" (Type 2)
* 

UNIT 71 TYPE 2	 温控回滞-11
*$UNIT_NAME 温控回滞-11
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1467 1951
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,129 		! Building: 129- TAIR_S_cs3 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,129 		! Building: 129- TAIR_S_cs3 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-12" (Type 2)
* 

UNIT 72 TYPE 2	 温控回滞-12
*$UNIT_NAME 温控回滞-12
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1467 2036
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,130 		! Building: 130- TAIR_S_zl3 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,130 		! Building: 130- TAIR_S_zl3 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "新风-3" (Type 508)
* 

UNIT 73 TYPE 508	 新风-3
*$UNIT_NAME 新风-3
*$MODEL .\HVAC Library (TESS)\Cooling Coils\Bypass Fraction Method\Outlet Air Humidity Control\Type508d.tmf
*$POSITION 1072 1994
*$LAYER Main # 
*$# Cooling Coil Using the Bypass Fraction Approach - Outlet Humidity Ratio Control
PARAMETERS 3
2		! 1 Control Mode
2		! 2 Humidity Mode
4.190		! 3 Liquid Specific Heat
INPUTS 10
61,1 		! S1-3:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_oa_coil3		! Equa-5:m_oa_coil3 ->Fluid Flowrate
63,1 		! 风机-3:Outlet Air Temperature ->Air Inlet Temperature
63,2 		! 风机-3:Outlet Air Humidity Ratio ->Air Humidity Ratio
63,3 		! 风机-3:Outlet Air % Relative Humidity ->Air % Relative Humidity
63,4 		! 风机-3:Outlet Flow Rate ->Air Flowrate
63,5 		! 风机-3:Outlet Air Pressure ->Air Pressure
0,0		! [unconnected] Air-Side Pressure Drop
0,0		! [unconnected] Coil Bypass Fraction
W_oa_want3		! Equa-5:W_oa_want3 ->Setpoint: Outlet Air Humidity Ratio (w)
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.005 50.0 0.0 1.0 0.0 0.15 0.0095 
*------------------------------------------------------------------------------

* EQUATIONS "S1能耗-3"
* 
EQUATIONS 1
P_ALL_S3 = ([61,3]+[62,11]+[64,11]+[65,11]+[66,11]+[63,6])/3600
*$UNIT_NAME S1能耗-3
*$LAYER Main
*$POSITION 1287 1023
*$UNIT_NUMBER 74

*------------------------------------------------------------------------------


* Model "S1-4" (Type 655)
* 

UNIT 76 TYPE 655	 S1-4
*$UNIT_NAME S1-4
*$MODEL .\HVAC Library (TESS)\Chillers\Air-Cooled Chiller\Type655.tmf
*$POSITION 1070 1909
*$LAYER Main # 
*$# Air-Cooled Chiller
PARAMETERS 8
706000		! 1 Rated Capacity
3.2		! 2 Rated C.O.P.
94		! 3 Logical Unit for Performance Data
95		! 4 Logical Unit for PLR Data File
4.190		! 5 Fluid Specific Heat
5		! 6 Number of Ambient Temperatures
6		! 7 Number of CHW Set Points
5		! 8 Number of Part Load Ratios
INPUTS 5
T_return_floor4		! Equa-6:T_return_floor4 ->Chilled Water Inlet Temperature
m_chiller4		! Equa-6:m_chiller4 ->Chilled Water Flowrate
T_chws_set4		! Equa-6:T_chws_set4 ->Set Point Temperature
15,1 		! Weather:Dry bulb temperature ->Ambient Temperature
Chiller_on4		! Equa-6:Chiller_on4 ->Chiller Control Signal
*** INITIAL INPUT VALUES
12 34370 7 30.0 1.0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_C.Dat" 94
*|? Which file contains the chiller performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_PLR.Dat" 95
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* Model "风机盘管末端bgs-4" (Type 996)
* 

UNIT 78 TYPE 996	 风机盘管末端bgs-4
*$UNIT_NAME 风机盘管末端bgs-4
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1429 1834
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
4650		! 3 Rated Volumetric Air Flowrate
14380		! 4 Rated Liquid Flowrate
96		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
301320		! 11 Rated Total Cooling Capacity
225990		! 12 Rated Sensible Cooling Capacity
97		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
98		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
8400		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
76,1 		! S1-4:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_bgs4		! Equa-6:m_bgs4 ->Fluid Flowrate
56,139 		! Building: 139- TAIR_S_bgs4 ->Return Air Temperature
56,147 		! Building: 147- ABSHUM_S_bgs4 ->Inlet Air Humidity Ratio
56,143 		! Building: 143- RELHUM_S_bgs4 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_bgs4		! Equa-6:cool_bgs4 ->Cooling Control Signal
cool_bgs4		! Equa-6:cool_bgs4 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 96
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 97
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 98
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机-4" (Type 146)
* 

UNIT 79 TYPE 146	 风机-4
*$UNIT_NAME 风机-4
*$MODEL .\Hydronics\Fan\Constant Speed\Type146.tmf
*$POSITION 1060 2015
*$LAYER Main # 
*$# Single-Speed Fan
PARAMETERS 5
2		! 1 Humidity Mode
1200		! 2 Rated Volumetric Flow Rate
7400		! 3 Rated Power
0.90		! 4 Motor Efficiency
0.0		! 5 Motor Heat Loss Fraction
INPUTS 7
15,1 		! Weather:Dry bulb temperature ->Inlet Air Temperature
15,6 		! Weather:Humidity ratio ->Inlet Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Inlet Air % Relative Humidity
m_oa_air4		! Equa-6:m_oa_air4 ->Air Flow Rate
0,0		! [unconnected] Inlet Air Pressure
83,1 		! 工作日8-3:Average value of function ->Control Signal
0,0		! [unconnected] Air-Side Pressure Increase
*** INITIAL INPUT VALUES
20.0 0.008 50. 2000.0 1. 1.0 0.0 
*------------------------------------------------------------------------------

* Model "风机盘管末端hys-4" (Type 996)
* 

UNIT 80 TYPE 996	 风机盘管末端hys-4
*$UNIT_NAME 风机盘管末端hys-4
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1420 1941
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
2780		! 3 Rated Volumetric Air Flowrate
8590		! 4 Rated Liquid Flowrate
99		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
180000		! 11 Rated Total Cooling Capacity
135000		! 12 Rated Sensible Cooling Capacity
100		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
101		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
5040		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
76,1 		! S1-4:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_hys4		! Equa-6:m_hys4 ->Fluid Flowrate
56,140 		! Building: 140- TAIR_S_hys4 ->Return Air Temperature
56,148 		! Building: 148- ABSHUM_S_hys4 ->Inlet Air Humidity Ratio
56,144 		! Building: 144- RELHUM_S_hys4 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_hys4		! Equa-6:cool_hys4 ->Cooling Control Signal
cool_hys4		! Equa-6:cool_hys4 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 99
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 100
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 101
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机盘管末端cs-4" (Type 996)
* 

UNIT 81 TYPE 996	 风机盘管末端cs-4
*$UNIT_NAME 风机盘管末端cs-4
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1416 2037
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
740		! 3 Rated Volumetric Air Flowrate
2290		! 4 Rated Liquid Flowrate
102		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
47950		! 11 Rated Total Cooling Capacity
33570		! 12 Rated Sensible Cooling Capacity
103		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
104		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
800		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
76,1 		! S1-4:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_cs4		! Equa-6:m_cs4 ->Fluid Flowrate
56,141 		! Building: 141- TAIR_S_cs4 ->Return Air Temperature
56,149 		! Building: 149- ABSHUM_S_cs4 ->Inlet Air Humidity Ratio
56,145 		! Building: 145- RELHUM_S_cs4 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_cs4		! Equa-6:cool_cs4 ->Cooling Control Signal
cool_cs4		! Equa-6:cool_cs4 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 102
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 103
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 104
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机盘管末端zl-4" (Type 996)
* 

UNIT 82 TYPE 996	 风机盘管末端zl-4
*$UNIT_NAME 风机盘管末端zl-4
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1374 2111
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
2144		! 3 Rated Volumetric Air Flowrate
6635		! 4 Rated Liquid Flowrate
105		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
138960		! 11 Rated Total Cooling Capacity
111168		! 12 Rated Sensible Cooling Capacity
106		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
107		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
4250		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
76,1 		! S1-4:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_zl4		! Equa-6:m_zl4 ->Fluid Flowrate
56,142 		! Building: 142- TAIR_S_zl4 ->Return Air Temperature
56,150 		! Building: 150- ABSHUM_S_zl4 ->Inlet Air Humidity Ratio
56,146 		! Building: 146- RELHUM_S_zl4 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_zl4		! Equa-6:cool_zl4 ->Cooling Control Signal
cool_zl4		! Equa-6:cool_zl4 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 105
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 106
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 107
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "工作日8-3" (Type 14)
* 

UNIT 83 TYPE 14	 工作日8-3
*$UNIT_NAME 工作日8-3
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 981 1738
*$LAYER Main # 
PARAMETERS 56
0		! 1 Initial value of time
0		! 2 Initial value of function
1		! 3 Time at point
0		! 4 Value at point
8		! 5 Time at point
0		! 6 Value at point
8		! 7 Time at point
1		! 8 Value at point
22		! 9 Time at point
1		! 10 Value at point
22		! 11 Time at point
0		! 12 Value at point
24		! 13 Time at point
0		! 14 Value at point
32		! 15 Time at point
0		! 16 Value at point
32		! 17 Time at point
1		! 18 Value at point
46		! 19 Time at point
1		! 20 Value at point
46		! 21 Time at point
0		! 22 Value at point
48		! 23 Time at point
0		! 24 Value at point
56		! 25 Time at point
0		! 26 Value at point
56		! 27 Time at point
1		! 28 Value at point
70		! 29 Time at point
1		! 30 Value at point
70		! 31 Time at point
0		! 32 Value at point
72		! 33 Time at point
0		! 34 Value at point
80		! 35 Time at point
0		! 36 Value at point
80		! 37 Time at point
1		! 38 Value at point
94		! 39 Time at point
1		! 40 Value at point
94		! 41 Time at point
0		! 42 Value at point
96		! 43 Time at point
0		! 44 Value at point
104		! 45 Time at point
0		! 46 Value at point
104		! 47 Time at point
1		! 48 Value at point
118		! 49 Time at point
1		! 50 Value at point
118		! 51 Time at point
0		! 52 Value at point
120		! 53 Time at point
0		! 54 Value at point
168		! 55 Time at point
0		! 56 Value at point
*------------------------------------------------------------------------------

* EQUATIONS "Equa-6"
* 
EQUATIONS 39
ACH_bgs4 = ([78,6]+m_oa_bgs4)/(1.2*V_BGS4)
V_BGS4 = 800*4.9
V_HYS4 = 400*4.9
V_CS4 = 99.2*4.9
V_ZL4 = 300.034*4.9
cool_bgs4 = [83,1]*[85,1]
cool_hys4 = [83,1]*[86,1]
cool_cs4 = [83,1]*[87,1]
cool_zl4 = [83,1]*[88,1]
ACH_hys4 = ([80,6]+m_oa_hys4)/(1.2*V_HYS4)
ACH_cs4 = ([81,6])/(1.2*V_CS4)
ACH_zl4 = ([82,6]+m_oa_zl4)/(1.2*V_ZL4)
Chiller_on4 = max(max(cool_zl4,cool_hys4),max(cool_bgs4,cool_cs4))
T_return_raw4 = ([78,2]*[78,1]+[80,1]*[80,2]+[81,2]*[81,1]+[82,1]*[82,2]+[89,2]*[89,1])/max(1,m_load4)
T_chws_set4 = 8
T_return_floor4 = Chiller_on4*T_return_raw4 + (1-Chiller_on4)*(T_chws_set4 + 5)
m_bgs4 = 14380*cool_bgs4
m_hys4 = 7420*cool_hys4
m_cs4 = 2290*cool_cs4
m_zl4 = 6635*cool_zl4
m_oa4 = [89,2]*[83,1]
m_load4 = m_bgs4+m_hys4+m_cs4+m_zl4+m_oa4
m_min4 = 0.3*30725
m_chiller4 = max( Chiller_on4 * max(m_load4, m_min4), 0.01 )
m_bypass4 = max(0,m_chiller4-m_load4)
m_oa_bgs4 = 0.60*[89,6]
m_oa_hys4 = 0.25*[89,6]
m_oa_zl4 = 0.15*[89,6]
T_bgs4 = ([78,3]*[78,6] + m_oa_bgs4*[89,3])/max(0.01,m_oa_bgs4+[78,6])
T_hys4 = ([80,3]*[80,6] + m_oa_hys4*[89,3])/max(0.01,m_oa_hys4+[80,6])
T_cs4 = ([81,3]*[81,6] )/max(0.01,[81,6])
T_zl4 = ([82,3]*[82,6] + m_oa_zl4*[89,3])/max(0.01,m_oa_zl4+[82,6])
W_bgs4 = ([78,6]*[78,4] + [89,4]* m_oa_bgs4)/max(0.01, m_oa_bgs4+[78,6])
W_hys4 = ([80,6]*[80,4] + [89,4]*m_oa_hys4)/max(0.01, m_oa_hys4+[80,6])
W_cs4 = ([81,6]*[81,4] )/max(0.01,[81,6])
W_zl4 = ([82,6]*[82,4] + [89,4]*m_oa_zl4)/max(0.01,m_oa_zl4+[82,6])
m_oa_coil4 = [83,1]*12500
W_oa_want4 = 0.0095
m_oa_air4 = [83,1]*5200
*$UNIT_NAME Equa-6
*$LAYER Main
*$POSITION 1200 1738
*$UNIT_NUMBER 84

*------------------------------------------------------------------------------


* Model "温控回滞-13" (Type 2)
* 

UNIT 85 TYPE 2	 温控回滞-13
*$UNIT_NAME 温控回滞-13
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1565 1813
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,139 		! Building: 139- TAIR_S_bgs4 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,139 		! Building: 139- TAIR_S_bgs4 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-14" (Type 2)
* 

UNIT 86 TYPE 2	 温控回滞-14
*$UNIT_NAME 温控回滞-14
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1565 1930
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,140 		! Building: 140- TAIR_S_hys4 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,140 		! Building: 140- TAIR_S_hys4 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-15" (Type 2)
* 

UNIT 87 TYPE 2	 温控回滞-15
*$UNIT_NAME 温控回滞-15
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1565 2026
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,141 		! Building: 141- TAIR_S_cs4 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,141 		! Building: 141- TAIR_S_cs4 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-16" (Type 2)
* 

UNIT 88 TYPE 2	 温控回滞-16
*$UNIT_NAME 温控回滞-16
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1565 2111
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,142 		! Building: 142- TAIR_S_zl4 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,142 		! Building: 142- TAIR_S_zl4 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "新风-4" (Type 508)
* 

UNIT 89 TYPE 508	 新风-4
*$UNIT_NAME 新风-4
*$MODEL .\HVAC Library (TESS)\Cooling Coils\Bypass Fraction Method\Outlet Air Humidity Control\Type508d.tmf
*$POSITION 1170 2069
*$LAYER Main # 
*$# Cooling Coil Using the Bypass Fraction Approach - Outlet Humidity Ratio Control
PARAMETERS 3
2		! 1 Control Mode
2		! 2 Humidity Mode
4.190		! 3 Liquid Specific Heat
INPUTS 10
76,1 		! S1-4:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_oa_coil4		! Equa-6:m_oa_coil4 ->Fluid Flowrate
79,1 		! 风机-4:Outlet Air Temperature ->Air Inlet Temperature
79,2 		! 风机-4:Outlet Air Humidity Ratio ->Air Humidity Ratio
79,3 		! 风机-4:Outlet Air % Relative Humidity ->Air % Relative Humidity
79,4 		! 风机-4:Outlet Flow Rate ->Air Flowrate
79,5 		! 风机-4:Outlet Air Pressure ->Air Pressure
0,0		! [unconnected] Air-Side Pressure Drop
0,0		! [unconnected] Coil Bypass Fraction
W_oa_want4		! Equa-6:W_oa_want4 ->Setpoint: Outlet Air Humidity Ratio (w)
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.005 50.0 0.0 1.0 0.0 0.15 0.0095 
*------------------------------------------------------------------------------

* EQUATIONS "S1能耗-4"
* 
EQUATIONS 1
P_ALL_S4 = ([76,3]+[78,11]+[80,11]+[81,11]+[82,11]+[79,6])/3600
*$UNIT_NAME S1能耗-4
*$LAYER Main
*$POSITION 1360 1098
*$UNIT_NUMBER 90

*------------------------------------------------------------------------------


* Model "S1-5" (Type 655)
* 

UNIT 92 TYPE 655	 S1-5
*$UNIT_NAME S1-5
*$MODEL .\HVAC Library (TESS)\Chillers\Air-Cooled Chiller\Type655.tmf
*$POSITION 1176 2037
*$LAYER Main # 
*$# Air-Cooled Chiller
PARAMETERS 8
706000		! 1 Rated Capacity
3.2		! 2 Rated C.O.P.
109		! 3 Logical Unit for Performance Data
110		! 4 Logical Unit for PLR Data File
4.190		! 5 Fluid Specific Heat
5		! 6 Number of Ambient Temperatures
6		! 7 Number of CHW Set Points
5		! 8 Number of Part Load Ratios
INPUTS 5
T_return_floor5		! Equa-7:T_return_floor5 ->Chilled Water Inlet Temperature
m_chiller5		! Equa-7:m_chiller5 ->Chilled Water Flowrate
T_chws_set5		! Equa-7:T_chws_set5 ->Set Point Temperature
15,1 		! Weather:Dry bulb temperature ->Ambient Temperature
Chiller_on5		! Equa-7:Chiller_on5 ->Chiller Control Signal
*** INITIAL INPUT VALUES
12 34370 7 30.0 1.0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_C.Dat" 109
*|? Which file contains the chiller performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_PLR.Dat" 110
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* EQUATIONS "S1能耗-5"
* 
EQUATIONS 1
P_ALL_S5 = ([92,3]+[94,11]+[96,11]+[97,11]+[98,11]+[95,6])/3600
*$UNIT_NAME S1能耗-5
*$LAYER Main
*$POSITION 1327 1204
*$UNIT_NUMBER 93

*------------------------------------------------------------------------------


* Model "风机盘管末端bgs-5" (Type 996)
* 

UNIT 94 TYPE 996	 风机盘管末端bgs-5
*$UNIT_NAME 风机盘管末端bgs-5
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1535 1962
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
4650		! 3 Rated Volumetric Air Flowrate
14380		! 4 Rated Liquid Flowrate
111		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
301320		! 11 Rated Total Cooling Capacity
225990		! 12 Rated Sensible Cooling Capacity
112		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
113		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
8400		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
92,1 		! S1-5:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_bgs5		! Equa-7:m_bgs5 ->Fluid Flowrate
56,151 		! Building: 151- TAIR_S_bgs5 ->Return Air Temperature
56,159 		! Building: 159- ABSHUM_S_bgs5 ->Inlet Air Humidity Ratio
56,155 		! Building: 155- RELHUM_S_bgs5 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_bgs5		! Equa-7:cool_bgs5 ->Cooling Control Signal
cool_bgs5		! Equa-7:cool_bgs5 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 111
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 112
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 113
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机-5" (Type 146)
* 

UNIT 95 TYPE 146	 风机-5
*$UNIT_NAME 风机-5
*$MODEL .\Hydronics\Fan\Constant Speed\Type146.tmf
*$POSITION 1166 2143
*$LAYER Main # 
*$# Single-Speed Fan
PARAMETERS 5
2		! 1 Humidity Mode
1200		! 2 Rated Volumetric Flow Rate
7400		! 3 Rated Power
0.90		! 4 Motor Efficiency
0.0		! 5 Motor Heat Loss Fraction
INPUTS 7
15,1 		! Weather:Dry bulb temperature ->Inlet Air Temperature
15,6 		! Weather:Humidity ratio ->Inlet Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Inlet Air % Relative Humidity
m_oa_air5		! Equa-7:m_oa_air5 ->Air Flow Rate
0,0		! [unconnected] Inlet Air Pressure
99,1 		! 工作日8-4:Average value of function ->Control Signal
0,0		! [unconnected] Air-Side Pressure Increase
*** INITIAL INPUT VALUES
20.0 0.008 50. 2000.0 1. 1.0 0.0 
*------------------------------------------------------------------------------

* Model "风机盘管末端hys-5" (Type 996)
* 

UNIT 96 TYPE 996	 风机盘管末端hys-5
*$UNIT_NAME 风机盘管末端hys-5
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1526 2069
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
2780		! 3 Rated Volumetric Air Flowrate
8590		! 4 Rated Liquid Flowrate
114		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
180000		! 11 Rated Total Cooling Capacity
135000		! 12 Rated Sensible Cooling Capacity
115		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
116		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
5040		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
92,1 		! S1-5:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_hys5		! Equa-7:m_hys5 ->Fluid Flowrate
56,152 		! Building: 152- TAIR_S_hys5 ->Return Air Temperature
56,160 		! Building: 160- ABSHUM_S_hys5 ->Inlet Air Humidity Ratio
56,156 		! Building: 156- RELHUM_S_hys5 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_hys5		! Equa-7:cool_hys5 ->Cooling Control Signal
cool_hys5		! Equa-7:cool_hys5 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 114
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 115
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 116
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机盘管末端cs-5" (Type 996)
* 

UNIT 97 TYPE 996	 风机盘管末端cs-5
*$UNIT_NAME 风机盘管末端cs-5
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1522 2165
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
740		! 3 Rated Volumetric Air Flowrate
2290		! 4 Rated Liquid Flowrate
117		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
47950		! 11 Rated Total Cooling Capacity
33570		! 12 Rated Sensible Cooling Capacity
118		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
119		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
800		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
92,1 		! S1-5:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_cs5		! Equa-7:m_cs5 ->Fluid Flowrate
56,153 		! Building: 153- TAIR_S_cs5 ->Return Air Temperature
56,161 		! Building: 161- ABSHUM_S_cs5 ->Inlet Air Humidity Ratio
56,157 		! Building: 157- RELHUM_S_cs5 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_cs5		! Equa-7:cool_cs5 ->Cooling Control Signal
cool_cs5		! Equa-7:cool_cs5 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 117
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 118
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 119
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机盘管末端zl-5" (Type 996)
* 

UNIT 98 TYPE 996	 风机盘管末端zl-5
*$UNIT_NAME 风机盘管末端zl-5
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1480 2239
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
2144		! 3 Rated Volumetric Air Flowrate
6635		! 4 Rated Liquid Flowrate
120		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
138960		! 11 Rated Total Cooling Capacity
111168		! 12 Rated Sensible Cooling Capacity
121		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
122		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
4250		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
92,1 		! S1-5:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_zl5		! Equa-7:m_zl5 ->Fluid Flowrate
56,154 		! Building: 154- TAIR_S_zl5 ->Return Air Temperature
56,162 		! Building: 162- ABSHUM_S_zl5 ->Inlet Air Humidity Ratio
56,158 		! Building: 158- RELHUM_S_zl5 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_zl5		! Equa-7:cool_zl5 ->Cooling Control Signal
cool_zl5		! Equa-7:cool_zl5 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 120
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 121
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 122
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "工作日8-4" (Type 14)
* 

UNIT 99 TYPE 14	 工作日8-4
*$UNIT_NAME 工作日8-4
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 1087 1866
*$LAYER Main # 
PARAMETERS 56
0		! 1 Initial value of time
0		! 2 Initial value of function
1		! 3 Time at point
0		! 4 Value at point
8		! 5 Time at point
0		! 6 Value at point
8		! 7 Time at point
1		! 8 Value at point
22		! 9 Time at point
1		! 10 Value at point
22		! 11 Time at point
0		! 12 Value at point
24		! 13 Time at point
0		! 14 Value at point
32		! 15 Time at point
0		! 16 Value at point
32		! 17 Time at point
1		! 18 Value at point
46		! 19 Time at point
1		! 20 Value at point
46		! 21 Time at point
0		! 22 Value at point
48		! 23 Time at point
0		! 24 Value at point
56		! 25 Time at point
0		! 26 Value at point
56		! 27 Time at point
1		! 28 Value at point
70		! 29 Time at point
1		! 30 Value at point
70		! 31 Time at point
0		! 32 Value at point
72		! 33 Time at point
0		! 34 Value at point
80		! 35 Time at point
0		! 36 Value at point
80		! 37 Time at point
1		! 38 Value at point
94		! 39 Time at point
1		! 40 Value at point
94		! 41 Time at point
0		! 42 Value at point
96		! 43 Time at point
0		! 44 Value at point
104		! 45 Time at point
0		! 46 Value at point
104		! 47 Time at point
1		! 48 Value at point
118		! 49 Time at point
1		! 50 Value at point
118		! 51 Time at point
0		! 52 Value at point
120		! 53 Time at point
0		! 54 Value at point
168		! 55 Time at point
0		! 56 Value at point
*------------------------------------------------------------------------------

* EQUATIONS "Equa-7"
* 
EQUATIONS 39
ACH_bgs5 = ([94,6]+m_oa_bgs5)/(1.2*V_BGS5)
V_BGS5 = 800*4.9
V_HYS5 = 400*4.9
V_CS5 = 99.2*4.9
V_ZL5 = 300.034*4.9
cool_bgs5 = [99,1]*[101,1]
cool_hys5 = [99,1]*[102,1]
cool_cs5 = [99,1]*[103,1]
cool_zl5 = [99,1]*[104,1]
ACH_hys5 = ([96,6]+m_oa_hys5)/(1.2*V_HYS5)
ACH_cs5 = ([97,6])/(1.2*V_CS5)
ACH_zl5 = ([98,6]+m_oa_zl5)/(1.2*V_ZL5)
Chiller_on5 = max(max(cool_zl5,cool_hys5),max(cool_bgs5,cool_cs5))
T_return_raw5 = ([94,2]*[94,1]+[96,1]*[96,2]+[97,2]*[97,1]+[98,1]*[98,2]+[105,2]*[105,1])/max(1,m_load5)
T_chws_set5 = 8
T_return_floor5 = Chiller_on5*T_return_raw5 + (1-Chiller_on5)*(T_chws_set5 + 5)
m_bgs5 = 14380*cool_bgs5
m_hys5 = 7420*cool_hys5
m_cs5 = 2290*cool_cs5
m_zl5 = 6635*cool_zl5
m_oa5 = [105,2]*[99,1]
m_load5 = m_bgs5+m_hys5+m_cs5+m_zl5+m_oa5
m_min5 = 0.3*30725
m_chiller5 = max( Chiller_on5 * max(m_load5, m_min5), 0.01 )
m_bypass5 = max(0,m_chiller5-m_load5)
m_oa_bgs5 = 0.60*[105,6]
m_oa_hys5 = 0.25*[105,6]
m_oa_zl5 = 0.15*[105,6]
T_bgs5 = ([94,3]*[94,6] + m_oa_bgs5*[105,3])/max(0.01,m_oa_bgs5+[94,6])
T_hys5 = ([96,3]*[96,6] + m_oa_hys5*[105,3])/max(0.01,m_oa_hys5+[96,6])
T_cs5 = ([97,3]*[97,6] )/max(0.01,[97,6])
T_zl5 = ([98,3]*[98,6] + m_oa_zl5*[105,3])/max(0.01,m_oa_zl5+[98,6])
W_bgs5 = ([94,6]*[94,4] + [105,4]* m_oa_bgs5)/max(0.01, m_oa_bgs5+[94,6])
W_hys5 = ([96,6]*[96,4] + [105,4]*m_oa_hys5)/max(0.01, m_oa_hys5+[96,6])
W_cs5 = ([97,6]*[97,4] )/max(0.01,[97,6])
W_zl5 = ([98,6]*[98,4] + [105,4]*m_oa_zl5)/max(0.01,m_oa_zl5+[98,6])
m_oa_coil5 = [99,1]*12500
W_oa_want5 = 0.0095
m_oa_air5 = [99,1]*5200
*$UNIT_NAME Equa-7
*$LAYER Main
*$POSITION 1306 1866
*$UNIT_NUMBER 100

*------------------------------------------------------------------------------


* Model "温控回滞-17" (Type 2)
* 

UNIT 101 TYPE 2	 温控回滞-17
*$UNIT_NAME 温控回滞-17
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1671 1941
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,151 		! Building: 151- TAIR_S_bgs5 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,151 		! Building: 151- TAIR_S_bgs5 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-18" (Type 2)
* 

UNIT 102 TYPE 2	 温控回滞-18
*$UNIT_NAME 温控回滞-18
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1671 2058
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,152 		! Building: 152- TAIR_S_hys5 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,152 		! Building: 152- TAIR_S_hys5 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-19" (Type 2)
* 

UNIT 103 TYPE 2	 温控回滞-19
*$UNIT_NAME 温控回滞-19
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1671 2154
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,153 		! Building: 153- TAIR_S_cs5 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,153 		! Building: 153- TAIR_S_cs5 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-20" (Type 2)
* 

UNIT 104 TYPE 2	 温控回滞-20
*$UNIT_NAME 温控回滞-20
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1671 2239
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,142 		! Building: 142- TAIR_S_zl4 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,142 		! Building: 142- TAIR_S_zl4 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "新风-5" (Type 508)
* 

UNIT 105 TYPE 508	 新风-5
*$UNIT_NAME 新风-5
*$MODEL .\HVAC Library (TESS)\Cooling Coils\Bypass Fraction Method\Outlet Air Humidity Control\Type508d.tmf
*$POSITION 1276 2197
*$LAYER Main # 
*$# Cooling Coil Using the Bypass Fraction Approach - Outlet Humidity Ratio Control
PARAMETERS 3
2		! 1 Control Mode
2		! 2 Humidity Mode
4.190		! 3 Liquid Specific Heat
INPUTS 10
92,1 		! S1-5:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_oa_coil5		! Equa-7:m_oa_coil5 ->Fluid Flowrate
95,1 		! 风机-5:Outlet Air Temperature ->Air Inlet Temperature
95,2 		! 风机-5:Outlet Air Humidity Ratio ->Air Humidity Ratio
95,3 		! 风机-5:Outlet Air % Relative Humidity ->Air % Relative Humidity
95,4 		! 风机-5:Outlet Flow Rate ->Air Flowrate
95,5 		! 风机-5:Outlet Air Pressure ->Air Pressure
0,0		! [unconnected] Air-Side Pressure Drop
0,0		! [unconnected] Coil Bypass Fraction
W_oa_want5		! Equa-7:W_oa_want5 ->Setpoint: Outlet Air Humidity Ratio (w)
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.005 50.0 0.0 1.0 0.0 0.15 0.0095 
*------------------------------------------------------------------------------

* Model "S55" (Type 65)
* 

UNIT 106 TYPE 65	 S55
*$UNIT_NAME S55
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 240 31
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
50		! 4 Left axis maximum
0.0		! 5 Right axis minimum
50		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
123		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
56,151 		! Building: 151- TAIR_S_bgs5 ->Left axis variable-1
56,152 		! Building: 152- TAIR_S_hys5 ->Left axis variable-2
56,153 		! Building: 153- TAIR_S_cs5 ->Right axis variable-1
56,154 		! Building: 154- TAIR_S_zl5 ->Right axis variable-2
*** INITIAL INPUT VALUES
TAIR_S_bgs5 TAIR_S_hys5 TAIR_S_cs5 TAIR_S_zl5 
LABELS  3
"Temperature [C]"
"Heat Transfer Rate [kJ/h]"
S5
*** External files
ASSIGN "***.plt" 123
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "S1-6" (Type 655)
* 

UNIT 107 TYPE 655	 S1-6
*$UNIT_NAME S1-6
*$MODEL .\HVAC Library (TESS)\Chillers\Air-Cooled Chiller\Type655.tmf
*$POSITION 995 1951
*$LAYER Main # 
*$# Air-Cooled Chiller
PARAMETERS 8
706000		! 1 Rated Capacity
3.2		! 2 Rated C.O.P.
124		! 3 Logical Unit for Performance Data
125		! 4 Logical Unit for PLR Data File
4.190		! 5 Fluid Specific Heat
5		! 6 Number of Ambient Temperatures
6		! 7 Number of CHW Set Points
5		! 8 Number of Part Load Ratios
INPUTS 5
T_return_floor6		! Equa-8:T_return_floor6 ->Chilled Water Inlet Temperature
m_chiller6		! Equa-8:m_chiller6 ->Chilled Water Flowrate
T_chws_set6		! Equa-8:T_chws_set6 ->Set Point Temperature
15,1 		! Weather:Dry bulb temperature ->Ambient Temperature
Chiller_on6		! Equa-8:Chiller_on6 ->Chiller Control Signal
*** INITIAL INPUT VALUES
12 34370 7 30.0 1.0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_C.Dat" 124
*|? Which file contains the chiller performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_PLR.Dat" 125
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* EQUATIONS "S1能耗-6"
* 
EQUATIONS 1
P_ALL_S6 = ([107,3]+[109,11]+[111,11]+[112,11]+[113,11]+[110,6])/3600
*$UNIT_NAME S1能耗-6
*$LAYER Main
*$POSITION 1272 1268
*$UNIT_NUMBER 108

*------------------------------------------------------------------------------


* Model "风机盘管末端bgs-6" (Type 996)
* 

UNIT 109 TYPE 996	 风机盘管末端bgs-6
*$UNIT_NAME 风机盘管末端bgs-6
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1354 1876
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
4650		! 3 Rated Volumetric Air Flowrate
14380		! 4 Rated Liquid Flowrate
126		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
301320		! 11 Rated Total Cooling Capacity
225990		! 12 Rated Sensible Cooling Capacity
127		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
128		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
8400		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
107,1 		! S1-6:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_bgs6		! Equa-8:m_bgs6 ->Fluid Flowrate
56,163 		! Building: 163- TAIR_S_bgs6 ->Return Air Temperature
56,171 		! Building: 171- ABSHUM_S_bgs6 ->Inlet Air Humidity Ratio
56,167 		! Building: 167- RELHUM_S_bgs6 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_bgs6		! Equa-8:cool_bgs6 ->Cooling Control Signal
cool_bgs6		! Equa-8:cool_bgs6 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 126
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 127
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 128
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机-6" (Type 146)
* 

UNIT 110 TYPE 146	 风机-6
*$UNIT_NAME 风机-6
*$MODEL .\Hydronics\Fan\Constant Speed\Type146.tmf
*$POSITION 985 2057
*$LAYER Main # 
*$# Single-Speed Fan
PARAMETERS 5
2		! 1 Humidity Mode
1200		! 2 Rated Volumetric Flow Rate
7400		! 3 Rated Power
0.90		! 4 Motor Efficiency
0.0		! 5 Motor Heat Loss Fraction
INPUTS 7
15,1 		! Weather:Dry bulb temperature ->Inlet Air Temperature
15,6 		! Weather:Humidity ratio ->Inlet Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Inlet Air % Relative Humidity
m_oa_air6		! Equa-8:m_oa_air6 ->Air Flow Rate
0,0		! [unconnected] Inlet Air Pressure
114,1 		! 工作日8-5:Average value of function ->Control Signal
0,0		! [unconnected] Air-Side Pressure Increase
*** INITIAL INPUT VALUES
20.0 0.008 50. 2000.0 1. 1.0 0.0 
*------------------------------------------------------------------------------

* Model "风机盘管末端hys-6" (Type 996)
* 

UNIT 111 TYPE 996	 风机盘管末端hys-6
*$UNIT_NAME 风机盘管末端hys-6
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1345 1983
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
2780		! 3 Rated Volumetric Air Flowrate
8590		! 4 Rated Liquid Flowrate
129		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
180000		! 11 Rated Total Cooling Capacity
135000		! 12 Rated Sensible Cooling Capacity
130		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
131		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
5040		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
107,1 		! S1-6:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_hys6		! Equa-8:m_hys6 ->Fluid Flowrate
56,164 		! Building: 164- TAIR_S_hys6 ->Return Air Temperature
56,172 		! Building: 172- ABSHUM_S_hys6 ->Inlet Air Humidity Ratio
56,168 		! Building: 168- RELHUM_S_hys6 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_hys6		! Equa-8:cool_hys6 ->Cooling Control Signal
cool_hys6		! Equa-8:cool_hys6 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 129
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 130
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 131
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机盘管末端cs-6" (Type 996)
* 

UNIT 112 TYPE 996	 风机盘管末端cs-6
*$UNIT_NAME 风机盘管末端cs-6
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1341 2079
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
740		! 3 Rated Volumetric Air Flowrate
2290		! 4 Rated Liquid Flowrate
132		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
47950		! 11 Rated Total Cooling Capacity
33570		! 12 Rated Sensible Cooling Capacity
133		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
134		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
800		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
107,1 		! S1-6:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_cs6		! Equa-8:m_cs6 ->Fluid Flowrate
56,166 		! Building: 166- TAIR_S_cs6 ->Return Air Temperature
56,174 		! Building: 174- ABSHUM_S_cs6 ->Inlet Air Humidity Ratio
56,170 		! Building: 170- RELHUM_S_cs6 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_cs6		! Equa-8:cool_cs6 ->Cooling Control Signal
cool_cs6		! Equa-8:cool_cs6 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 132
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 133
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 134
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机盘管末端zl-6" (Type 996)
* 

UNIT 113 TYPE 996	 风机盘管末端zl-6
*$UNIT_NAME 风机盘管末端zl-6
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1299 2153
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
2144		! 3 Rated Volumetric Air Flowrate
6635		! 4 Rated Liquid Flowrate
135		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
138960		! 11 Rated Total Cooling Capacity
111168		! 12 Rated Sensible Cooling Capacity
136		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
137		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
4250		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
107,1 		! S1-6:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_zl6		! Equa-8:m_zl6 ->Fluid Flowrate
56,165 		! Building: 165- TAIR_S_zl6 ->Return Air Temperature
56,173 		! Building: 173- ABSHUM_S_zl6 ->Inlet Air Humidity Ratio
56,169 		! Building: 169- RELHUM_S_zl6 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_zl6		! Equa-8:cool_zl6 ->Cooling Control Signal
cool_zl6		! Equa-8:cool_zl6 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 135
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 136
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 137
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "工作日8-5" (Type 14)
* 

UNIT 114 TYPE 14	 工作日8-5
*$UNIT_NAME 工作日8-5
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 906 1780
*$LAYER Main # 
PARAMETERS 56
0		! 1 Initial value of time
0		! 2 Initial value of function
1		! 3 Time at point
0		! 4 Value at point
8		! 5 Time at point
0		! 6 Value at point
8		! 7 Time at point
1		! 8 Value at point
22		! 9 Time at point
1		! 10 Value at point
22		! 11 Time at point
0		! 12 Value at point
24		! 13 Time at point
0		! 14 Value at point
32		! 15 Time at point
0		! 16 Value at point
32		! 17 Time at point
1		! 18 Value at point
46		! 19 Time at point
1		! 20 Value at point
46		! 21 Time at point
0		! 22 Value at point
48		! 23 Time at point
0		! 24 Value at point
56		! 25 Time at point
0		! 26 Value at point
56		! 27 Time at point
1		! 28 Value at point
70		! 29 Time at point
1		! 30 Value at point
70		! 31 Time at point
0		! 32 Value at point
72		! 33 Time at point
0		! 34 Value at point
80		! 35 Time at point
0		! 36 Value at point
80		! 37 Time at point
1		! 38 Value at point
94		! 39 Time at point
1		! 40 Value at point
94		! 41 Time at point
0		! 42 Value at point
96		! 43 Time at point
0		! 44 Value at point
104		! 45 Time at point
0		! 46 Value at point
104		! 47 Time at point
1		! 48 Value at point
118		! 49 Time at point
1		! 50 Value at point
118		! 51 Time at point
0		! 52 Value at point
120		! 53 Time at point
0		! 54 Value at point
168		! 55 Time at point
0		! 56 Value at point
*------------------------------------------------------------------------------

* EQUATIONS "Equa-8"
* 
EQUATIONS 39
ACH_bgs6 = ([109,6]+m_oa_bgs6)/(1.2*V_BGS6)
V_BGS6 = 800*4.9
V_HYS6 = 400*4.9
V_CS6 = 99.2*4.9
V_ZL6 = 300.034*4.9
cool_bgs6 = [114,1]*[116,1]
cool_hys6 = [114,1]*[117,1]
cool_cs6 = [114,1]*[118,1]
cool_zl6 = [114,1]*[119,1]
ACH_hys6 = ([111,6]+m_oa_hys6)/(1.2*V_HYS6)
ACH_cs6 = ([112,6])/(1.2*V_CS6)
ACH_zl6 = ([113,6]+m_oa_zl6)/(1.2*V_ZL6)
Chiller_on6 = max(max(cool_zl6,cool_hys6),max(cool_bgs6,cool_cs6))
T_return_raw6 = ([109,2]*[109,1]+[111,1]*[111,2]+[112,2]*[112,1]+[113,1]*[113,2]+[120,2]*[120,1])/max(1,m_load6)
T_chws_set6 = 8
T_return_floor6 = Chiller_on6*T_return_raw6 + (1-Chiller_on6)*(T_chws_set6 + 5)
m_bgs6 = 14380*cool_bgs6
m_hys6 = 7420*cool_hys6
m_cs6 = 2290*cool_cs6
m_zl6 = 6635*cool_zl6
m_oa6 = [120,2]*[114,1]
m_load6 = m_bgs6+m_hys6+m_cs6+m_zl6+m_oa6
m_min6 = 0.3*30725
m_chiller6 = max( Chiller_on6 * max(m_load6, m_min6), 0.01 )
m_bypass6 = max(0,m_chiller6-m_load6)
m_oa_bgs6 = 0.60*[120,6]
m_oa_hys6 = 0.25*[120,6]
m_oa_zl6 = 0.15*[120,6]
T_bgs6 = ([109,3]*[109,6] + m_oa_bgs6*[120,3])/max(0.01,m_oa_bgs6+[109,6])
T_hys6 = ([111,3]*[111,6] + m_oa_hys6*[120,3])/max(0.01,m_oa_hys6+[111,6])
T_cs6 = ([112,3]*[112,6] )/max(0.01,[112,6])
T_zl6 = ([113,3]*[113,6] + m_oa_zl6*[120,3])/max(0.01,m_oa_zl6+[113,6])
W_bgs6 = ([109,6]*[109,4] + [120,4]* m_oa_bgs6)/max(0.01, m_oa_bgs6+[109,6])
W_hys6 = ([111,6]*[111,4] + [120,4]*m_oa_hys6)/max(0.01, m_oa_hys6+[111,6])
W_cs6 = ([112,6]*[112,4] )/max(0.01,[112,6])
W_zl6 = ([113,6]*[113,4] + [120,4]*m_oa_zl6)/max(0.01,m_oa_zl6+[113,6])
m_oa_coil6 = [114,1]*12500
W_oa_want6 = 0.0095
m_oa_air6 = [114,1]*5200
*$UNIT_NAME Equa-8
*$LAYER Main
*$POSITION 1125 1780
*$UNIT_NUMBER 115

*------------------------------------------------------------------------------


* Model "温控回滞-21" (Type 2)
* 

UNIT 116 TYPE 2	 温控回滞-21
*$UNIT_NAME 温控回滞-21
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1490 1855
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,163 		! Building: 163- TAIR_S_bgs6 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,163 		! Building: 163- TAIR_S_bgs6 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-22" (Type 2)
* 

UNIT 117 TYPE 2	 温控回滞-22
*$UNIT_NAME 温控回滞-22
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1490 1972
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,164 		! Building: 164- TAIR_S_hys6 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,164 		! Building: 164- TAIR_S_hys6 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-23" (Type 2)
* 

UNIT 118 TYPE 2	 温控回滞-23
*$UNIT_NAME 温控回滞-23
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1490 2068
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,166 		! Building: 166- TAIR_S_cs6 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,166 		! Building: 166- TAIR_S_cs6 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-24" (Type 2)
* 

UNIT 119 TYPE 2	 温控回滞-24
*$UNIT_NAME 温控回滞-24
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1490 2153
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,165 		! Building: 165- TAIR_S_zl6 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,165 		! Building: 165- TAIR_S_zl6 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "新风-6" (Type 508)
* 

UNIT 120 TYPE 508	 新风-6
*$UNIT_NAME 新风-6
*$MODEL .\HVAC Library (TESS)\Cooling Coils\Bypass Fraction Method\Outlet Air Humidity Control\Type508d.tmf
*$POSITION 1095 2111
*$LAYER Main # 
*$# Cooling Coil Using the Bypass Fraction Approach - Outlet Humidity Ratio Control
PARAMETERS 3
2		! 1 Control Mode
2		! 2 Humidity Mode
4.190		! 3 Liquid Specific Heat
INPUTS 10
107,1 		! S1-6:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_oa_coil6		! Equa-8:m_oa_coil6 ->Fluid Flowrate
110,1 		! 风机-6:Outlet Air Temperature ->Air Inlet Temperature
110,2 		! 风机-6:Outlet Air Humidity Ratio ->Air Humidity Ratio
110,3 		! 风机-6:Outlet Air % Relative Humidity ->Air % Relative Humidity
110,4 		! 风机-6:Outlet Flow Rate ->Air Flowrate
110,5 		! 风机-6:Outlet Air Pressure ->Air Pressure
0,0		! [unconnected] Air-Side Pressure Drop
0,0		! [unconnected] Coil Bypass Fraction
W_oa_want6		! Equa-8:W_oa_want6 ->Setpoint: Outlet Air Humidity Ratio (w)
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.005 50.0 0.0 1.0 0.0 0.15 0.0095 
*------------------------------------------------------------------------------

* Model "S666" (Type 65)
* 

UNIT 121 TYPE 65	 S666
*$UNIT_NAME S666
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 175 31
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
50		! 4 Left axis maximum
0.0		! 5 Right axis minimum
50		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
138		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
56,163 		! Building: 163- TAIR_S_bgs6 ->Left axis variable-1
56,164 		! Building: 164- TAIR_S_hys6 ->Left axis variable-2
56,165 		! Building: 165- TAIR_S_zl6 ->Right axis variable-1
56,166 		! Building: 166- TAIR_S_cs6 ->Right axis variable-2
*** INITIAL INPUT VALUES
TAIR_S_bgs6 TAIR_S_hys6 TAIR_S_zl6 TAIR_S_cs6 
LABELS  3
"Temperature [C]"
"Heat Transfer Rate [kJ/h]"
s6
*** External files
ASSIGN "***.plt" 138
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "S1-7" (Type 655)
* 

UNIT 122 TYPE 655	 S1-7
*$UNIT_NAME S1-7
*$MODEL .\HVAC Library (TESS)\Chillers\Air-Cooled Chiller\Type655.tmf
*$POSITION 1294 2197
*$LAYER Main # 
*$# Air-Cooled Chiller
PARAMETERS 8
706000		! 1 Rated Capacity
3.2		! 2 Rated C.O.P.
139		! 3 Logical Unit for Performance Data
140		! 4 Logical Unit for PLR Data File
4.190		! 5 Fluid Specific Heat
5		! 6 Number of Ambient Temperatures
6		! 7 Number of CHW Set Points
5		! 8 Number of Part Load Ratios
INPUTS 5
T_return_floor7		! Equa-9:T_return_floor7 ->Chilled Water Inlet Temperature
m_chiller7		! Equa-9:m_chiller7 ->Chilled Water Flowrate
T_chws_set7		! Equa-9:T_chws_set7 ->Set Point Temperature
15,1 		! Weather:Dry bulb temperature ->Ambient Temperature
Chiller_on7		! Equa-9:Chiller_on7 ->Chiller Control Signal
*** INITIAL INPUT VALUES
12 34370 7 30.0 1.0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_C.Dat" 139
*|? Which file contains the chiller performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_PLR.Dat" 140
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* EQUATIONS "S1能耗-7"
* 
EQUATIONS 1
P_ALL_N1 = ([122,3]+[124,11]+[126,11]+[127,11]+[128,11]+[125,6])/3600
*$UNIT_NAME S1能耗-7
*$LAYER Main
*$POSITION 1462 394
*$UNIT_NUMBER 123

*------------------------------------------------------------------------------


* Model "风机盘管末端bgs-7" (Type 996)
* 

UNIT 124 TYPE 996	 风机盘管末端bgs-7
*$UNIT_NAME 风机盘管末端bgs-7
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1653 2122
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
4650		! 3 Rated Volumetric Air Flowrate
14380		! 4 Rated Liquid Flowrate
141		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
301320		! 11 Rated Total Cooling Capacity
225990		! 12 Rated Sensible Cooling Capacity
142		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
143		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
8400		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
122,1 		! S1-7:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_bgs7		! Equa-9:m_bgs7 ->Fluid Flowrate
56,175 		! Building: 175- TAIR_N_bgs1 ->Return Air Temperature
56,183 		! Building: 183- ABSHUM_N_bgs1 ->Inlet Air Humidity Ratio
56,179 		! Building: 179- RELHUM_N_bgs1 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_bgs7		! Equa-9:cool_bgs7 ->Cooling Control Signal
cool_bgs7		! Equa-9:cool_bgs7 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 141
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 142
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 143
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机-7" (Type 146)
* 

UNIT 125 TYPE 146	 风机-7
*$UNIT_NAME 风机-7
*$MODEL .\Hydronics\Fan\Constant Speed\Type146.tmf
*$POSITION 1284 2303
*$LAYER Main # 
*$# Single-Speed Fan
PARAMETERS 5
2		! 1 Humidity Mode
1200		! 2 Rated Volumetric Flow Rate
7400		! 3 Rated Power
0.90		! 4 Motor Efficiency
0.0		! 5 Motor Heat Loss Fraction
INPUTS 7
15,1 		! Weather:Dry bulb temperature ->Inlet Air Temperature
15,6 		! Weather:Humidity ratio ->Inlet Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Inlet Air % Relative Humidity
m_oa_air7		! Equa-9:m_oa_air7 ->Air Flow Rate
0,0		! [unconnected] Inlet Air Pressure
129,1 		! 工作日8-6:Average value of function ->Control Signal
0,0		! [unconnected] Air-Side Pressure Increase
*** INITIAL INPUT VALUES
20.0 0.008 50. 2000.0 1. 1.0 0.0 
*------------------------------------------------------------------------------

* Model "风机盘管末端hys-7" (Type 996)
* 

UNIT 126 TYPE 996	 风机盘管末端hys-7
*$UNIT_NAME 风机盘管末端hys-7
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1644 2229
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
2780		! 3 Rated Volumetric Air Flowrate
8590		! 4 Rated Liquid Flowrate
144		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
180000		! 11 Rated Total Cooling Capacity
135000		! 12 Rated Sensible Cooling Capacity
145		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
146		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
5040		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
122,1 		! S1-7:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_hys7		! Equa-9:m_hys7 ->Fluid Flowrate
56,176 		! Building: 176- TAIR_N_hys1 ->Return Air Temperature
56,184 		! Building: 184- ABSHUM_N_hys1 ->Inlet Air Humidity Ratio
56,180 		! Building: 180- RELHUM_N_hys1 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_hys7		! Equa-9:cool_hys7 ->Cooling Control Signal
cool_hys7		! Equa-9:cool_hys7 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 144
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 145
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 146
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机盘管末端cs-7" (Type 996)
* 

UNIT 127 TYPE 996	 风机盘管末端cs-7
*$UNIT_NAME 风机盘管末端cs-7
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1640 2325
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
740		! 3 Rated Volumetric Air Flowrate
2290		! 4 Rated Liquid Flowrate
147		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
47950		! 11 Rated Total Cooling Capacity
33570		! 12 Rated Sensible Cooling Capacity
148		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
149		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
800		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
122,1 		! S1-7:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_cs7		! Equa-9:m_cs7 ->Fluid Flowrate
56,177 		! Building: 177- TAIR_Ncs_1 ->Return Air Temperature
56,185 		! Building: 185- ABSHUM_Ncs_1 ->Inlet Air Humidity Ratio
56,181 		! Building: 181- RELHUM_Ncs_1 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_cs7		! Equa-9:cool_cs7 ->Cooling Control Signal
cool_cs7		! Equa-9:cool_cs7 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 147
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 148
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 149
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机盘管末端zl-7" (Type 996)
* 

UNIT 128 TYPE 996	 风机盘管末端zl-7
*$UNIT_NAME 风机盘管末端zl-7
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1598 2399
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
2144		! 3 Rated Volumetric Air Flowrate
6635		! 4 Rated Liquid Flowrate
150		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
138960		! 11 Rated Total Cooling Capacity
111168		! 12 Rated Sensible Cooling Capacity
151		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
152		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
4250		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
122,1 		! S1-7:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_zl7		! Equa-9:m_zl7 ->Fluid Flowrate
56,178 		! Building: 178- TAIR_N_zl1 ->Return Air Temperature
56,186 		! Building: 186- ABSHUM_N_zl1 ->Inlet Air Humidity Ratio
56,182 		! Building: 182- RELHUM_N_zl1 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_zl7		! Equa-9:cool_zl7 ->Cooling Control Signal
cool_zl7		! Equa-9:cool_zl7 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 150
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 151
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 152
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "工作日8-6" (Type 14)
* 

UNIT 129 TYPE 14	 工作日8-6
*$UNIT_NAME 工作日8-6
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 1205 2026
*$LAYER Main # 
PARAMETERS 56
0		! 1 Initial value of time
0		! 2 Initial value of function
1		! 3 Time at point
0		! 4 Value at point
8		! 5 Time at point
0		! 6 Value at point
8		! 7 Time at point
1		! 8 Value at point
22		! 9 Time at point
1		! 10 Value at point
22		! 11 Time at point
0		! 12 Value at point
24		! 13 Time at point
0		! 14 Value at point
32		! 15 Time at point
0		! 16 Value at point
32		! 17 Time at point
1		! 18 Value at point
46		! 19 Time at point
1		! 20 Value at point
46		! 21 Time at point
0		! 22 Value at point
48		! 23 Time at point
0		! 24 Value at point
56		! 25 Time at point
0		! 26 Value at point
56		! 27 Time at point
1		! 28 Value at point
70		! 29 Time at point
1		! 30 Value at point
70		! 31 Time at point
0		! 32 Value at point
72		! 33 Time at point
0		! 34 Value at point
80		! 35 Time at point
0		! 36 Value at point
80		! 37 Time at point
1		! 38 Value at point
94		! 39 Time at point
1		! 40 Value at point
94		! 41 Time at point
0		! 42 Value at point
96		! 43 Time at point
0		! 44 Value at point
104		! 45 Time at point
0		! 46 Value at point
104		! 47 Time at point
1		! 48 Value at point
118		! 49 Time at point
1		! 50 Value at point
118		! 51 Time at point
0		! 52 Value at point
120		! 53 Time at point
0		! 54 Value at point
168		! 55 Time at point
0		! 56 Value at point
*------------------------------------------------------------------------------

* EQUATIONS "Equa-9"
* 
EQUATIONS 39
ACH_bgs7 = ([124,6]+m_oa_bgs7)/(1.2*V_BGS7)
V_BGS7 = 800*4.9
V_HYS7 = 400*4.9
V_CS7 = 99.2*4.9
V_ZL7 = 300.034*4.9
cool_bgs7 = [129,1]*[131,1]
cool_hys7 = [129,1]*[132,1]
cool_cs7 = [129,1]*[133,1]
cool_zl7 = [129,1]*[134,1]
ACH_hys7 = ([126,6]+m_oa_hys7)/(1.2*V_HYS7)
ACH_cs7 = ([127,6])/(1.2*V_CS7)
ACH_zl7 = ([128,6]+m_oa_zl7)/(1.2*V_ZL7)
Chiller_on7 = max(max(cool_zl7,cool_hys7),max(cool_bgs7,cool_cs7))
T_return_raw7 = ([124,2]*[124,1]+[126,1]*[126,2]+[127,2]*[127,1]+[128,1]*[128,2]+[135,2]*[135,1])/max(1,m_load7)
T_chws_set7 = 8
T_return_floor7 = Chiller_on7*T_return_raw7 + (1-Chiller_on7)*(T_chws_set7 + 5)
m_bgs7 = 14380*cool_bgs7
m_hys7 = 7420*cool_hys7
m_cs7 = 2290*cool_cs7
m_zl7 = 6635*cool_zl7
m_oa7 = [135,2]*[129,1]
m_load7 = m_bgs7+m_hys7+m_cs7+m_zl7+m_oa7
m_min7 = 0.3*30725
m_chiller7 = max( Chiller_on7 * max(m_load7, m_min7), 0.01 )
m_bypass7 = max(0,m_chiller7-m_load7)
m_oa_bgs7 = 0.60*[135,6]
m_oa_hys7 = 0.25*[135,6]
m_oa_zl7 = 0.15*[135,6]
T_bgs7 = ([124,3]*[124,6] + m_oa_bgs7*[135,3])/max(0.01,m_oa_bgs7+[124,6])
T_hys7 = ([126,3]*[126,6] + m_oa_hys7*[135,3])/max(0.01,m_oa_hys7+[126,6])
T_cs7 = ([127,3]*[127,6] )/max(0.01,[127,6])
T_zl7 = ([128,3]*[128,6] + m_oa_zl7*[135,3])/max(0.01,m_oa_zl7+[128,6])
W_bgs7 = ([124,6]*[124,4] + [135,4]* m_oa_bgs7)/max(0.01, m_oa_bgs7+[124,6])
W_hys7 = ([126,6]*[126,4] + [135,4]*m_oa_hys7)/max(0.01, m_oa_hys7+[126,6])
W_cs7 = ([127,6]*[127,4] )/max(0.01,[127,6])
W_zl7 = ([128,6]*[128,4] + [135,4]*m_oa_zl7)/max(0.01,m_oa_zl7+[128,6])
m_oa_coil7 = [129,1]*12500
W_oa_want7 = 0.0095
m_oa_air7 = [129,1]*5200
*$UNIT_NAME Equa-9
*$LAYER Main
*$POSITION 1424 2026
*$UNIT_NUMBER 130

*------------------------------------------------------------------------------


* Model "温控回滞-25" (Type 2)
* 

UNIT 131 TYPE 2	 温控回滞-25
*$UNIT_NAME 温控回滞-25
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1789 2101
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,175 		! Building: 175- TAIR_N_bgs1 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,175 		! Building: 175- TAIR_N_bgs1 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-26" (Type 2)
* 

UNIT 132 TYPE 2	 温控回滞-26
*$UNIT_NAME 温控回滞-26
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1789 2218
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,176 		! Building: 176- TAIR_N_hys1 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,176 		! Building: 176- TAIR_N_hys1 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-27" (Type 2)
* 

UNIT 133 TYPE 2	 温控回滞-27
*$UNIT_NAME 温控回滞-27
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1789 2314
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,177 		! Building: 177- TAIR_Ncs_1 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,177 		! Building: 177- TAIR_Ncs_1 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-28" (Type 2)
* 

UNIT 134 TYPE 2	 温控回滞-28
*$UNIT_NAME 温控回滞-28
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1789 2399
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,178 		! Building: 178- TAIR_N_zl1 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,178 		! Building: 178- TAIR_N_zl1 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "新风-7" (Type 508)
* 

UNIT 135 TYPE 508	 新风-7
*$UNIT_NAME 新风-7
*$MODEL .\HVAC Library (TESS)\Cooling Coils\Bypass Fraction Method\Outlet Air Humidity Control\Type508d.tmf
*$POSITION 1394 2357
*$LAYER Main # 
*$# Cooling Coil Using the Bypass Fraction Approach - Outlet Humidity Ratio Control
PARAMETERS 3
2		! 1 Control Mode
2		! 2 Humidity Mode
4.190		! 3 Liquid Specific Heat
INPUTS 10
122,1 		! S1-7:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_oa_coil7		! Equa-9:m_oa_coil7 ->Fluid Flowrate
125,1 		! 风机-7:Outlet Air Temperature ->Air Inlet Temperature
125,2 		! 风机-7:Outlet Air Humidity Ratio ->Air Humidity Ratio
125,3 		! 风机-7:Outlet Air % Relative Humidity ->Air % Relative Humidity
125,4 		! 风机-7:Outlet Flow Rate ->Air Flowrate
125,5 		! 风机-7:Outlet Air Pressure ->Air Pressure
0,0		! [unconnected] Air-Side Pressure Drop
0,0		! [unconnected] Coil Bypass Fraction
W_oa_want7		! Equa-9:W_oa_want7 ->Setpoint: Outlet Air Humidity Ratio (w)
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.005 50.0 0.0 1.0 0.0 0.15 0.0095 
*------------------------------------------------------------------------------

* Model "S1-8" (Type 655)
* 

UNIT 137 TYPE 655	 S1-8
*$UNIT_NAME S1-8
*$MODEL .\HVAC Library (TESS)\Chillers\Air-Cooled Chiller\Type655.tmf
*$POSITION 1315 2207
*$LAYER Main # 
*$# Air-Cooled Chiller
PARAMETERS 8
706000		! 1 Rated Capacity
3.2		! 2 Rated C.O.P.
154		! 3 Logical Unit for Performance Data
155		! 4 Logical Unit for PLR Data File
4.190		! 5 Fluid Specific Heat
5		! 6 Number of Ambient Temperatures
6		! 7 Number of CHW Set Points
5		! 8 Number of Part Load Ratios
INPUTS 5
T_return_floor8		! Equa-10:T_return_floor8 ->Chilled Water Inlet Temperature
m_chiller8		! Equa-10:m_chiller8 ->Chilled Water Flowrate
T_chws_set8		! Equa-10:T_chws_set8 ->Set Point Temperature
15,1 		! Weather:Dry bulb temperature ->Ambient Temperature
Chiller_on8		! Equa-10:Chiller_on8 ->Chiller Control Signal
*** INITIAL INPUT VALUES
12 34370 7 30.0 1.0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_C.Dat" 154
*|? Which file contains the chiller performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_PLR.Dat" 155
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* EQUATIONS "S1能耗-8"
* 
EQUATIONS 1
P_ALL_N2 = ([137,3]+[139,11]+[141,11]+[142,11]+[143,11]+[140,6])/3600
*$UNIT_NAME S1能耗-8
*$LAYER Main
*$POSITION 1525 500
*$UNIT_NUMBER 138

*------------------------------------------------------------------------------


* Model "风机盘管末端bgs-8" (Type 996)
* 

UNIT 139 TYPE 996	 风机盘管末端bgs-8
*$UNIT_NAME 风机盘管末端bgs-8
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1674 2132
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
4650		! 3 Rated Volumetric Air Flowrate
14380		! 4 Rated Liquid Flowrate
156		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
301320		! 11 Rated Total Cooling Capacity
225990		! 12 Rated Sensible Cooling Capacity
157		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
158		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
8400		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
137,1 		! S1-8:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_bgs8		! Equa-10:m_bgs8 ->Fluid Flowrate
56,187 		! Building: 187- TAIR_N_bgs2 ->Return Air Temperature
56,195 		! Building: 195- ABSHUM_N_bgs2 ->Inlet Air Humidity Ratio
56,191 		! Building: 191- RELHUM_N_bgs2 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_bgs8		! Equa-10:cool_bgs8 ->Cooling Control Signal
cool_bgs8		! Equa-10:cool_bgs8 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 156
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 157
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 158
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机-8" (Type 146)
* 

UNIT 140 TYPE 146	 风机-8
*$UNIT_NAME 风机-8
*$MODEL .\Hydronics\Fan\Constant Speed\Type146.tmf
*$POSITION 1305 2313
*$LAYER Main # 
*$# Single-Speed Fan
PARAMETERS 5
2		! 1 Humidity Mode
1200		! 2 Rated Volumetric Flow Rate
7400		! 3 Rated Power
0.90		! 4 Motor Efficiency
0.0		! 5 Motor Heat Loss Fraction
INPUTS 7
15,1 		! Weather:Dry bulb temperature ->Inlet Air Temperature
15,6 		! Weather:Humidity ratio ->Inlet Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Inlet Air % Relative Humidity
m_oa_air8		! Equa-10:m_oa_air8 ->Air Flow Rate
0,0		! [unconnected] Inlet Air Pressure
144,1 		! 工作日8-7:Average value of function ->Control Signal
0,0		! [unconnected] Air-Side Pressure Increase
*** INITIAL INPUT VALUES
20.0 0.008 50. 2000.0 1. 1.0 0.0 
*------------------------------------------------------------------------------

* Model "风机盘管末端hys-8" (Type 996)
* 

UNIT 141 TYPE 996	 风机盘管末端hys-8
*$UNIT_NAME 风机盘管末端hys-8
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1665 2239
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
2780		! 3 Rated Volumetric Air Flowrate
8590		! 4 Rated Liquid Flowrate
159		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
180000		! 11 Rated Total Cooling Capacity
135000		! 12 Rated Sensible Cooling Capacity
160		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
161		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
5040		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
137,1 		! S1-8:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_hys8		! Equa-10:m_hys8 ->Fluid Flowrate
56,188 		! Building: 188- TAIR_N_hys2 ->Return Air Temperature
56,196 		! Building: 196- ABSHUM_N_hys2 ->Inlet Air Humidity Ratio
56,192 		! Building: 192- RELHUM_N_hys2 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_hys8		! Equa-10:cool_hys8 ->Cooling Control Signal
cool_hys8		! Equa-10:cool_hys8 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 159
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 160
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 161
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机盘管末端cs-8" (Type 996)
* 

UNIT 142 TYPE 996	 风机盘管末端cs-8
*$UNIT_NAME 风机盘管末端cs-8
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1661 2335
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
740		! 3 Rated Volumetric Air Flowrate
2290		! 4 Rated Liquid Flowrate
162		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
47950		! 11 Rated Total Cooling Capacity
33570		! 12 Rated Sensible Cooling Capacity
163		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
164		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
800		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
137,1 		! S1-8:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_cs8		! Equa-10:m_cs8 ->Fluid Flowrate
56,189 		! Building: 189- TAIR_N_cs2 ->Return Air Temperature
56,197 		! Building: 197- ABSHUM_N_cs2 ->Inlet Air Humidity Ratio
56,193 		! Building: 193- RELHUM_N_cs2 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_cs8		! Equa-10:cool_cs8 ->Cooling Control Signal
cool_cs8		! Equa-10:cool_cs8 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 162
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 163
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 164
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机盘管末端zl-8" (Type 996)
* 

UNIT 143 TYPE 996	 风机盘管末端zl-8
*$UNIT_NAME 风机盘管末端zl-8
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1646 2430
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
2144		! 3 Rated Volumetric Air Flowrate
6635		! 4 Rated Liquid Flowrate
165		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
138960		! 11 Rated Total Cooling Capacity
111168		! 12 Rated Sensible Cooling Capacity
166		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
167		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
4250		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
137,1 		! S1-8:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_zl8		! Equa-10:m_zl8 ->Fluid Flowrate
56,190 		! Building: 190- TAIR_N_zl2 ->Return Air Temperature
56,198 		! Building: 198- ABSHUM_N_zl2 ->Inlet Air Humidity Ratio
56,194 		! Building: 194- RELHUM_N_zl2 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_zl8		! Equa-10:cool_zl8 ->Cooling Control Signal
cool_zl8		! Equa-10:cool_zl8 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 165
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 166
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 167
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "工作日8-7" (Type 14)
* 

UNIT 144 TYPE 14	 工作日8-7
*$UNIT_NAME 工作日8-7
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 1226 2036
*$LAYER Main # 
PARAMETERS 56
0		! 1 Initial value of time
0		! 2 Initial value of function
1		! 3 Time at point
0		! 4 Value at point
8		! 5 Time at point
0		! 6 Value at point
8		! 7 Time at point
1		! 8 Value at point
22		! 9 Time at point
1		! 10 Value at point
22		! 11 Time at point
0		! 12 Value at point
24		! 13 Time at point
0		! 14 Value at point
32		! 15 Time at point
0		! 16 Value at point
32		! 17 Time at point
1		! 18 Value at point
46		! 19 Time at point
1		! 20 Value at point
46		! 21 Time at point
0		! 22 Value at point
48		! 23 Time at point
0		! 24 Value at point
56		! 25 Time at point
0		! 26 Value at point
56		! 27 Time at point
1		! 28 Value at point
70		! 29 Time at point
1		! 30 Value at point
70		! 31 Time at point
0		! 32 Value at point
72		! 33 Time at point
0		! 34 Value at point
80		! 35 Time at point
0		! 36 Value at point
80		! 37 Time at point
1		! 38 Value at point
94		! 39 Time at point
1		! 40 Value at point
94		! 41 Time at point
0		! 42 Value at point
96		! 43 Time at point
0		! 44 Value at point
104		! 45 Time at point
0		! 46 Value at point
104		! 47 Time at point
1		! 48 Value at point
118		! 49 Time at point
1		! 50 Value at point
118		! 51 Time at point
0		! 52 Value at point
120		! 53 Time at point
0		! 54 Value at point
168		! 55 Time at point
0		! 56 Value at point
*------------------------------------------------------------------------------

* EQUATIONS "Equa-10"
* 
EQUATIONS 39
ACH_bgs8 = ([139,6]+m_oa_bgs8)/(1.2*V_BGS8)
V_BGS8 = 800*4.9
V_HYS8 = 400*4.9
V_CS8 = 99.2*4.9
V_ZL8 = 300.034*4.9
cool_bgs8 = [144,1]*[146,1]
cool_hys8 = [144,1]*[147,1]
cool_cs8 = [144,1]*[148,1]
cool_zl8 = [144,1]*[149,1]
ACH_hys8 = ([141,6]+m_oa_hys8)/(1.2*V_HYS8)
ACH_cs8 = ([142,6])/(1.2*V_CS8)
ACH_zl8 = ([143,6]+m_oa_zl8)/(1.2*V_ZL8)
Chiller_on8 = max(max(cool_zl8,cool_hys8),max(cool_bgs8,cool_cs8))
T_return_raw8 = ([139,2]*[139,1]+[141,1]*[141,2]+[142,2]*[142,1]+[143,1]*[143,2]+[150,2]*[150,1])/max(1,m_load8)
T_chws_set8 = 8
T_return_floor8 = Chiller_on8*T_return_raw8 + (1-Chiller_on8)*(T_chws_set8 + 5)
m_bgs8 = 14380*cool_bgs8
m_hys8 = 7420*cool_hys8
m_cs8 = 2290*cool_cs8
m_zl8 = 6635*cool_zl8
m_oa8 = [150,2]*[144,1]
m_load8 = m_bgs8+m_hys8+m_cs8+m_zl8+m_oa8
m_min8 = 0.3*30725
m_chiller8 = max( Chiller_on8 * max(m_load8, m_min8), 0.01 )
m_bypass8 = max(0,m_chiller8-m_load8)
m_oa_bgs8 = 0.60*[150,6]
m_oa_hys8 = 0.25*[150,6]
m_oa_zl8 = 0.15*[150,6]
T_bgs8 = ([139,3]*[139,6] + m_oa_bgs8*[150,3])/max(0.01,m_oa_bgs8+[139,6])
T_hys8 = ([141,3]*[141,6] + m_oa_hys8*[150,3])/max(0.01,m_oa_hys8+[141,6])
T_cs8 = ([142,3]*[142,6] )/max(0.01,[142,6])
T_zl8 = ([143,3]*[143,6] + m_oa_zl8*[150,3])/max(0.01,m_oa_zl8+[143,6])
W_bgs8 = ([139,6]*[139,4] + [150,4]* m_oa_bgs8)/max(0.01, m_oa_bgs8+[139,6])
W_hys8 = ([141,6]*[141,4] + [150,4]*m_oa_hys8)/max(0.01, m_oa_hys8+[141,6])
W_cs8 = ([142,6]*[142,4] )/max(0.01,[142,6])
W_zl8 = ([143,6]*[143,4] + [150,4]*m_oa_zl8)/max(0.01,m_oa_zl8+[143,6])
m_oa_coil8 = [144,1]*12500
W_oa_want8 = 0.0095
m_oa_air8 = [144,1]*5200
*$UNIT_NAME Equa-10
*$LAYER Main
*$POSITION 1446 2036
*$UNIT_NUMBER 145

*------------------------------------------------------------------------------


* Model "温控回滞-29" (Type 2)
* 

UNIT 146 TYPE 2	 温控回滞-29
*$UNIT_NAME 温控回滞-29
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1810 2111
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,187 		! Building: 187- TAIR_N_bgs2 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,187 		! Building: 187- TAIR_N_bgs2 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-30" (Type 2)
* 

UNIT 147 TYPE 2	 温控回滞-30
*$UNIT_NAME 温控回滞-30
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1810 2228
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,188 		! Building: 188- TAIR_N_hys2 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,188 		! Building: 188- TAIR_N_hys2 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-31" (Type 2)
* 

UNIT 148 TYPE 2	 温控回滞-31
*$UNIT_NAME 温控回滞-31
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1810 2324
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,189 		! Building: 189- TAIR_N_cs2 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,189 		! Building: 189- TAIR_N_cs2 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-32" (Type 2)
* 

UNIT 149 TYPE 2	 温控回滞-32
*$UNIT_NAME 温控回滞-32
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1810 2409
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,190 		! Building: 190- TAIR_N_zl2 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,190 		! Building: 190- TAIR_N_zl2 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "新风-8" (Type 508)
* 

UNIT 150 TYPE 508	 新风-8
*$UNIT_NAME 新风-8
*$MODEL .\HVAC Library (TESS)\Cooling Coils\Bypass Fraction Method\Outlet Air Humidity Control\Type508d.tmf
*$POSITION 1415 2367
*$LAYER Main # 
*$# Cooling Coil Using the Bypass Fraction Approach - Outlet Humidity Ratio Control
PARAMETERS 3
2		! 1 Control Mode
2		! 2 Humidity Mode
4.190		! 3 Liquid Specific Heat
INPUTS 10
137,1 		! S1-8:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_oa_coil8		! Equa-10:m_oa_coil8 ->Fluid Flowrate
140,1 		! 风机-8:Outlet Air Temperature ->Air Inlet Temperature
140,2 		! 风机-8:Outlet Air Humidity Ratio ->Air Humidity Ratio
140,3 		! 风机-8:Outlet Air % Relative Humidity ->Air % Relative Humidity
140,4 		! 风机-8:Outlet Flow Rate ->Air Flowrate
140,5 		! 风机-8:Outlet Air Pressure ->Air Pressure
0,0		! [unconnected] Air-Side Pressure Drop
0,0		! [unconnected] Coil Bypass Fraction
W_oa_want8		! Equa-10:W_oa_want8 ->Setpoint: Outlet Air Humidity Ratio (w)
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.005 50.0 0.0 1.0 0.0 0.15 0.0095 
*------------------------------------------------------------------------------

* Model "S1-9" (Type 655)
* 

UNIT 152 TYPE 655	 S1-9
*$UNIT_NAME S1-9
*$MODEL .\HVAC Library (TESS)\Chillers\Air-Cooled Chiller\Type655.tmf
*$POSITION 1358 2282
*$LAYER Main # 
*$# Air-Cooled Chiller
PARAMETERS 8
706000		! 1 Rated Capacity
3.2		! 2 Rated C.O.P.
169		! 3 Logical Unit for Performance Data
170		! 4 Logical Unit for PLR Data File
4.190		! 5 Fluid Specific Heat
5		! 6 Number of Ambient Temperatures
6		! 7 Number of CHW Set Points
5		! 8 Number of Part Load Ratios
INPUTS 5
T_return_floor9		! Equa-11:T_return_floor9 ->Chilled Water Inlet Temperature
m_chiller9		! Equa-11:m_chiller9 ->Chilled Water Flowrate
T_chws_set9		! Equa-11:T_chws_set9 ->Set Point Temperature
15,1 		! Weather:Dry bulb temperature ->Ambient Temperature
Chiller_on9		! Equa-11:Chiller_on9 ->Chiller Control Signal
*** INITIAL INPUT VALUES
12 34370 7 30.0 1.0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_C.Dat" 169
*|? Which file contains the chiller performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_PLR.Dat" 170
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* EQUATIONS "S1能耗-9"
* 
EQUATIONS 1
P_ALL_N3 = ([152,3]+[154,11]+[156,11]+[157,11]+[158,11]+[155,6])/3600
*$UNIT_NAME S1能耗-9
*$LAYER Main
*$POSITION 1567 575
*$UNIT_NUMBER 153

*------------------------------------------------------------------------------


* Model "风机盘管末端bgs-9" (Type 996)
* 

UNIT 154 TYPE 996	 风机盘管末端bgs-9
*$UNIT_NAME 风机盘管末端bgs-9
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1717 2207
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
4650		! 3 Rated Volumetric Air Flowrate
14380		! 4 Rated Liquid Flowrate
171		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
301320		! 11 Rated Total Cooling Capacity
225990		! 12 Rated Sensible Cooling Capacity
172		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
173		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
8400		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
152,1 		! S1-9:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_bgs9		! Equa-11:m_bgs9 ->Fluid Flowrate
56,199 		! Building: 199- TAIR_N_bgs3 ->Return Air Temperature
56,207 		! Building: 207- ABSHUM_N_bgs3 ->Inlet Air Humidity Ratio
56,203 		! Building: 203- RELHUM_N_bgs3 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_bgs9		! Equa-11:cool_bgs9 ->Cooling Control Signal
cool_bgs9		! Equa-11:cool_bgs9 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 171
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 172
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 173
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机-9" (Type 146)
* 

UNIT 155 TYPE 146	 风机-9
*$UNIT_NAME 风机-9
*$MODEL .\Hydronics\Fan\Constant Speed\Type146.tmf
*$POSITION 1348 2388
*$LAYER Main # 
*$# Single-Speed Fan
PARAMETERS 5
2		! 1 Humidity Mode
1200		! 2 Rated Volumetric Flow Rate
7400		! 3 Rated Power
0.90		! 4 Motor Efficiency
0.0		! 5 Motor Heat Loss Fraction
INPUTS 7
15,1 		! Weather:Dry bulb temperature ->Inlet Air Temperature
15,6 		! Weather:Humidity ratio ->Inlet Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Inlet Air % Relative Humidity
m_oa_air9		! Equa-11:m_oa_air9 ->Air Flow Rate
0,0		! [unconnected] Inlet Air Pressure
159,1 		! 工作日8-8:Average value of function ->Control Signal
0,0		! [unconnected] Air-Side Pressure Increase
*** INITIAL INPUT VALUES
20.0 0.008 50. 2000.0 1. 1.0 0.0 
*------------------------------------------------------------------------------

* Model "风机盘管末端hys-9" (Type 996)
* 

UNIT 156 TYPE 996	 风机盘管末端hys-9
*$UNIT_NAME 风机盘管末端hys-9
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1708 2314
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
2780		! 3 Rated Volumetric Air Flowrate
8590		! 4 Rated Liquid Flowrate
174		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
180000		! 11 Rated Total Cooling Capacity
135000		! 12 Rated Sensible Cooling Capacity
175		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
176		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
5040		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
152,1 		! S1-9:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_hys9		! Equa-11:m_hys9 ->Fluid Flowrate
56,200 		! Building: 200- TAIR_N_hys3 ->Return Air Temperature
56,208 		! Building: 208- ABSHUM_N_hys3 ->Inlet Air Humidity Ratio
56,204 		! Building: 204- RELHUM_N_hys3 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_hys9		! Equa-11:cool_hys9 ->Cooling Control Signal
cool_hys9		! Equa-11:cool_hys9 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 174
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 175
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 176
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机盘管末端cs-9" (Type 996)
* 

UNIT 157 TYPE 996	 风机盘管末端cs-9
*$UNIT_NAME 风机盘管末端cs-9
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1704 2410
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
740		! 3 Rated Volumetric Air Flowrate
2290		! 4 Rated Liquid Flowrate
177		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
47950		! 11 Rated Total Cooling Capacity
33570		! 12 Rated Sensible Cooling Capacity
178		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
179		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
800		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
152,1 		! S1-9:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_cs9		! Equa-11:m_cs9 ->Fluid Flowrate
56,201 		! Building: 201- TAIR_N_cs3 ->Return Air Temperature
56,209 		! Building: 209- ABSHUM_N_cs3 ->Inlet Air Humidity Ratio
56,205 		! Building: 205- RELHUM_N_cs3 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_cs9		! Equa-11:cool_cs9 ->Cooling Control Signal
cool_cs9		! Equa-11:cool_cs9 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 177
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 178
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 179
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机盘管末端zl-9" (Type 996)
* 

UNIT 158 TYPE 996	 风机盘管末端zl-9
*$UNIT_NAME 风机盘管末端zl-9
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1689 2505
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
2144		! 3 Rated Volumetric Air Flowrate
6635		! 4 Rated Liquid Flowrate
180		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
138960		! 11 Rated Total Cooling Capacity
111168		! 12 Rated Sensible Cooling Capacity
181		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
182		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
4250		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
152,1 		! S1-9:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_zl9		! Equa-11:m_zl9 ->Fluid Flowrate
56,202 		! Building: 202- TAIR_N_zl3 ->Return Air Temperature
56,210 		! Building: 210- ABSHUM_N_zl3 ->Inlet Air Humidity Ratio
56,206 		! Building: 206- RELHUM_N_zl3 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_zl9		! Equa-11:cool_zl9 ->Cooling Control Signal
cool_zl9		! Equa-11:cool_zl9 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 180
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 181
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 182
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "工作日8-8" (Type 14)
* 

UNIT 159 TYPE 14	 工作日8-8
*$UNIT_NAME 工作日8-8
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 1269 2111
*$LAYER Main # 
PARAMETERS 56
0		! 1 Initial value of time
0		! 2 Initial value of function
1		! 3 Time at point
0		! 4 Value at point
8		! 5 Time at point
0		! 6 Value at point
8		! 7 Time at point
1		! 8 Value at point
22		! 9 Time at point
1		! 10 Value at point
22		! 11 Time at point
0		! 12 Value at point
24		! 13 Time at point
0		! 14 Value at point
32		! 15 Time at point
0		! 16 Value at point
32		! 17 Time at point
1		! 18 Value at point
46		! 19 Time at point
1		! 20 Value at point
46		! 21 Time at point
0		! 22 Value at point
48		! 23 Time at point
0		! 24 Value at point
56		! 25 Time at point
0		! 26 Value at point
56		! 27 Time at point
1		! 28 Value at point
70		! 29 Time at point
1		! 30 Value at point
70		! 31 Time at point
0		! 32 Value at point
72		! 33 Time at point
0		! 34 Value at point
80		! 35 Time at point
0		! 36 Value at point
80		! 37 Time at point
1		! 38 Value at point
94		! 39 Time at point
1		! 40 Value at point
94		! 41 Time at point
0		! 42 Value at point
96		! 43 Time at point
0		! 44 Value at point
104		! 45 Time at point
0		! 46 Value at point
104		! 47 Time at point
1		! 48 Value at point
118		! 49 Time at point
1		! 50 Value at point
118		! 51 Time at point
0		! 52 Value at point
120		! 53 Time at point
0		! 54 Value at point
168		! 55 Time at point
0		! 56 Value at point
*------------------------------------------------------------------------------

* EQUATIONS "Equa-11"
* 
EQUATIONS 39
ACH_bgs9 = ([154,6]+m_oa_bgs9)/(1.2*V_BGS9)
V_BGS9 = 800*4.9
V_HYS9 = 400*4.9
V_CS9 = 99.2*4.9
V_ZL9 = 300.034*4.9
cool_bgs9 = [159,1]*[161,1]
cool_hys9 = [159,1]*[162,1]
cool_cs9 = [159,1]*[163,1]
cool_zl9 = [159,1]*[164,1]
ACH_hys9 = ([156,6]+m_oa_hys9)/(1.2*V_HYS9)
ACH_cs9 = ([157,6])/(1.2*V_CS9)
ACH_zl9 = ([158,6]+m_oa_zl9)/(1.2*V_ZL9)
Chiller_on9 = max(max(cool_zl9,cool_hys9),max(cool_bgs9,cool_cs9))
T_return_raw9 = ([154,2]*[154,1]+[156,1]*[156,2]+[157,2]*[157,1]+[158,1]*[158,2]+[165,2]*[165,1])/max(1,m_load9)
T_chws_set9 = 8
T_return_floor9 = Chiller_on9*T_return_raw9 + (1-Chiller_on9)*(T_chws_set9 + 5)
m_bgs9 = 14380*cool_bgs9
m_hys9 = 7420*cool_hys9
m_cs9 = 2290*cool_cs9
m_zl9 = 6635*cool_zl9
m_oa9 = [165,2]*[159,1]
m_load9 = m_bgs9+m_hys9+m_cs9+m_zl9+m_oa9
m_min9 = 0.3*30725
m_chiller9 = max( Chiller_on9 * max(m_load9, m_min9), 0.01 )
m_bypass9 = max(0,m_chiller9-m_load9)
m_oa_bgs9 = 0.60*[165,6]
m_oa_hys9 = 0.25*[165,6]
m_oa_zl9 = 0.15*[165,6]
T_bgs9 = ([154,3]*[154,6] + m_oa_bgs9*[165,3])/max(0.01,m_oa_bgs9+[154,6])
T_hys9 = ([156,3]*[156,6] + m_oa_hys9*[165,3])/max(0.01,m_oa_hys9+[156,6])
T_cs9 = ([157,3]*[157,6] )/max(0.01,[157,6])
T_zl9 = ([158,3]*[158,6] + m_oa_zl9*[165,3])/max(0.01,m_oa_zl9+[158,6])
W_bgs9 = ([154,6]*[154,4] + [165,4]* m_oa_bgs9)/max(0.01, m_oa_bgs9+[154,6])
W_hys9 = ([156,6]*[156,4] + [165,4]*m_oa_hys9)/max(0.01, m_oa_hys9+[156,6])
W_cs9 = ([157,6]*[157,4] )/max(0.01,[157,6])
W_zl9 = ([158,6]*[158,4] + [165,4]*m_oa_zl9)/max(0.01,m_oa_zl9+[158,6])
m_oa_coil9 = [159,1]*12500
W_oa_want9 = 0.0095
m_oa_air9 = [159,1]*5200
*$UNIT_NAME Equa-11
*$LAYER Main
*$POSITION 1489 2111
*$UNIT_NUMBER 160

*------------------------------------------------------------------------------


* Model "温控回滞-33" (Type 2)
* 

UNIT 161 TYPE 2	 温控回滞-33
*$UNIT_NAME 温控回滞-33
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1853 2186
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,199 		! Building: 199- TAIR_N_bgs3 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,199 		! Building: 199- TAIR_N_bgs3 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-34" (Type 2)
* 

UNIT 162 TYPE 2	 温控回滞-34
*$UNIT_NAME 温控回滞-34
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1853 2303
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,200 		! Building: 200- TAIR_N_hys3 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,200 		! Building: 200- TAIR_N_hys3 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-35" (Type 2)
* 

UNIT 163 TYPE 2	 温控回滞-35
*$UNIT_NAME 温控回滞-35
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1853 2399
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,201 		! Building: 201- TAIR_N_cs3 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,201 		! Building: 201- TAIR_N_cs3 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-36" (Type 2)
* 

UNIT 164 TYPE 2	 温控回滞-36
*$UNIT_NAME 温控回滞-36
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1853 2484
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,202 		! Building: 202- TAIR_N_zl3 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,202 		! Building: 202- TAIR_N_zl3 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "新风-9" (Type 508)
* 

UNIT 165 TYPE 508	 新风-9
*$UNIT_NAME 新风-9
*$MODEL .\HVAC Library (TESS)\Cooling Coils\Bypass Fraction Method\Outlet Air Humidity Control\Type508d.tmf
*$POSITION 1458 2442
*$LAYER Main # 
*$# Cooling Coil Using the Bypass Fraction Approach - Outlet Humidity Ratio Control
PARAMETERS 3
2		! 1 Control Mode
2		! 2 Humidity Mode
4.190		! 3 Liquid Specific Heat
INPUTS 10
152,1 		! S1-9:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_oa_coil9		! Equa-11:m_oa_coil9 ->Fluid Flowrate
155,1 		! 风机-9:Outlet Air Temperature ->Air Inlet Temperature
155,2 		! 风机-9:Outlet Air Humidity Ratio ->Air Humidity Ratio
155,3 		! 风机-9:Outlet Air % Relative Humidity ->Air % Relative Humidity
155,4 		! 风机-9:Outlet Flow Rate ->Air Flowrate
155,5 		! 风机-9:Outlet Air Pressure ->Air Pressure
0,0		! [unconnected] Air-Side Pressure Drop
0,0		! [unconnected] Coil Bypass Fraction
W_oa_want9		! Equa-11:W_oa_want9 ->Setpoint: Outlet Air Humidity Ratio (w)
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.005 50.0 0.0 1.0 0.0 0.15 0.0095 
*------------------------------------------------------------------------------

* Model "n33" (Type 65)
* 

UNIT 166 TYPE 65	 n33
*$UNIT_NAME n33
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1387 95
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
50		! 4 Left axis maximum
0.0		! 5 Right axis minimum
50		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
183		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
56,199 		! Building: 199- TAIR_N_bgs3 ->Left axis variable-1
56,200 		! Building: 200- TAIR_N_hys3 ->Left axis variable-2
56,201 		! Building: 201- TAIR_N_cs3 ->Right axis variable-1
56,202 		! Building: 202- TAIR_N_zl3 ->Right axis variable-2
*** INITIAL INPUT VALUES
TAIR_N_bgs3 TAIR_N_hys3 TAIR_N_cs3 TAIR_N_zl3 
LABELS  3
"Temperature [C]"
"Heat Transfer Rate [kJ/h]"
N3
*** External files
ASSIGN "***.plt" 183
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "S1-10" (Type 655)
* 

UNIT 167 TYPE 655	 S1-10
*$UNIT_NAME S1-10
*$MODEL .\HVAC Library (TESS)\Chillers\Air-Cooled Chiller\Type655.tmf
*$POSITION 1464 2378
*$LAYER Main # 
*$# Air-Cooled Chiller
PARAMETERS 8
706000		! 1 Rated Capacity
3.2		! 2 Rated C.O.P.
184		! 3 Logical Unit for Performance Data
185		! 4 Logical Unit for PLR Data File
4.190		! 5 Fluid Specific Heat
5		! 6 Number of Ambient Temperatures
6		! 7 Number of CHW Set Points
5		! 8 Number of Part Load Ratios
INPUTS 5
T_return_floor10		! Equa-12:T_return_floor10 ->Chilled Water Inlet Temperature
m_chiller10		! Equa-12:m_chiller10 ->Chilled Water Flowrate
T_chws_set10		! Equa-12:T_chws_set10 ->Set Point Temperature
15,1 		! Weather:Dry bulb temperature ->Ambient Temperature
Chiller_on10		! Equa-12:Chiller_on10 ->Chiller Control Signal
*** INITIAL INPUT VALUES
12 34370 7 30.0 1.0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_C.Dat" 184
*|? Which file contains the chiller performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_PLR.Dat" 185
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* EQUATIONS "S1能耗-10"
* 
EQUATIONS 1
P_ALL_N4 = ([167,3]+[169,11]+[171,11]+[172,11]+[173,11]+[170,6])/3600
*$UNIT_NAME S1能耗-10
*$LAYER Main
*$POSITION 1545 660
*$UNIT_NUMBER 168

*------------------------------------------------------------------------------


* Model "风机盘管末端bgs-10" (Type 996)
* 

UNIT 169 TYPE 996	 风机盘管末端bgs-10
*$UNIT_NAME 风机盘管末端bgs-10
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1823 2303
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
4650		! 3 Rated Volumetric Air Flowrate
14380		! 4 Rated Liquid Flowrate
186		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
301320		! 11 Rated Total Cooling Capacity
225990		! 12 Rated Sensible Cooling Capacity
187		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
188		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
8400		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
167,1 		! S1-10:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_bgs10		! Equa-12:m_bgs10 ->Fluid Flowrate
56,211 		! Building: 211- TAIR_N_bgs4 ->Return Air Temperature
56,219 		! Building: 219- ABSHUM_N_bgs4 ->Inlet Air Humidity Ratio
56,215 		! Building: 215- RELHUM_N_bgs4 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_bgs10		! Equa-12:cool_bgs10 ->Cooling Control Signal
cool_bgs10		! Equa-12:cool_bgs10 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 186
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 187
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 188
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机-10" (Type 146)
* 

UNIT 170 TYPE 146	 风机-10
*$UNIT_NAME 风机-10
*$MODEL .\Hydronics\Fan\Constant Speed\Type146.tmf
*$POSITION 1454 2484
*$LAYER Main # 
*$# Single-Speed Fan
PARAMETERS 5
2		! 1 Humidity Mode
1200		! 2 Rated Volumetric Flow Rate
7400		! 3 Rated Power
0.90		! 4 Motor Efficiency
0.0		! 5 Motor Heat Loss Fraction
INPUTS 7
15,1 		! Weather:Dry bulb temperature ->Inlet Air Temperature
15,6 		! Weather:Humidity ratio ->Inlet Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Inlet Air % Relative Humidity
m_oa_air10		! Equa-12:m_oa_air10 ->Air Flow Rate
0,0		! [unconnected] Inlet Air Pressure
174,1 		! 工作日8-9:Average value of function ->Control Signal
0,0		! [unconnected] Air-Side Pressure Increase
*** INITIAL INPUT VALUES
20.0 0.008 50. 2000.0 1. 1.0 0.0 
*------------------------------------------------------------------------------

* Model "风机盘管末端hys-10" (Type 996)
* 

UNIT 171 TYPE 996	 风机盘管末端hys-10
*$UNIT_NAME 风机盘管末端hys-10
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1814 2410
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
2780		! 3 Rated Volumetric Air Flowrate
8590		! 4 Rated Liquid Flowrate
189		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
180000		! 11 Rated Total Cooling Capacity
135000		! 12 Rated Sensible Cooling Capacity
190		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
191		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
5040		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
167,1 		! S1-10:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_hys10		! Equa-12:m_hys10 ->Fluid Flowrate
56,212 		! Building: 212- TAIR_N_hys4 ->Return Air Temperature
56,220 		! Building: 220- ABSHUM_N_hys4 ->Inlet Air Humidity Ratio
56,216 		! Building: 216- RELHUM_N_hys4 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_hys10		! Equa-12:cool_hys10 ->Cooling Control Signal
cool_hys10		! Equa-12:cool_hys10 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 189
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 190
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 191
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机盘管末端cs-10" (Type 996)
* 

UNIT 172 TYPE 996	 风机盘管末端cs-10
*$UNIT_NAME 风机盘管末端cs-10
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1810 2506
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
740		! 3 Rated Volumetric Air Flowrate
2290		! 4 Rated Liquid Flowrate
192		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
47950		! 11 Rated Total Cooling Capacity
33570		! 12 Rated Sensible Cooling Capacity
193		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
194		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
800		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
167,1 		! S1-10:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_cs10		! Equa-12:m_cs10 ->Fluid Flowrate
56,213 		! Building: 213- TAIR_N_cs4 ->Return Air Temperature
56,221 		! Building: 221- ABSHUM_N_cs4 ->Inlet Air Humidity Ratio
56,217 		! Building: 217- RELHUM_N_cs4 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_cs10		! Equa-12:cool_cs10 ->Cooling Control Signal
cool_cs10		! Equa-12:cool_cs10 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 192
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 193
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 194
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机盘管末端zl-10" (Type 996)
* 

UNIT 173 TYPE 996	 风机盘管末端zl-10
*$UNIT_NAME 风机盘管末端zl-10
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1795 2601
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
2144		! 3 Rated Volumetric Air Flowrate
6635		! 4 Rated Liquid Flowrate
195		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
138960		! 11 Rated Total Cooling Capacity
111168		! 12 Rated Sensible Cooling Capacity
196		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
197		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
4250		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
167,1 		! S1-10:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_zl10		! Equa-12:m_zl10 ->Fluid Flowrate
56,214 		! Building: 214- TAIR_N_zl4 ->Return Air Temperature
56,222 		! Building: 222- ABSHUM_N_zl4 ->Inlet Air Humidity Ratio
56,218 		! Building: 218- RELHUM_N_zl4 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_zl10		! Equa-12:cool_zl10 ->Cooling Control Signal
cool_zl10		! Equa-12:cool_zl10 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 195
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 196
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 197
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "工作日8-9" (Type 14)
* 

UNIT 174 TYPE 14	 工作日8-9
*$UNIT_NAME 工作日8-9
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 1375 2207
*$LAYER Main # 
PARAMETERS 56
0		! 1 Initial value of time
0		! 2 Initial value of function
1		! 3 Time at point
0		! 4 Value at point
8		! 5 Time at point
0		! 6 Value at point
8		! 7 Time at point
1		! 8 Value at point
22		! 9 Time at point
1		! 10 Value at point
22		! 11 Time at point
0		! 12 Value at point
24		! 13 Time at point
0		! 14 Value at point
32		! 15 Time at point
0		! 16 Value at point
32		! 17 Time at point
1		! 18 Value at point
46		! 19 Time at point
1		! 20 Value at point
46		! 21 Time at point
0		! 22 Value at point
48		! 23 Time at point
0		! 24 Value at point
56		! 25 Time at point
0		! 26 Value at point
56		! 27 Time at point
1		! 28 Value at point
70		! 29 Time at point
1		! 30 Value at point
70		! 31 Time at point
0		! 32 Value at point
72		! 33 Time at point
0		! 34 Value at point
80		! 35 Time at point
0		! 36 Value at point
80		! 37 Time at point
1		! 38 Value at point
94		! 39 Time at point
1		! 40 Value at point
94		! 41 Time at point
0		! 42 Value at point
96		! 43 Time at point
0		! 44 Value at point
104		! 45 Time at point
0		! 46 Value at point
104		! 47 Time at point
1		! 48 Value at point
118		! 49 Time at point
1		! 50 Value at point
118		! 51 Time at point
0		! 52 Value at point
120		! 53 Time at point
0		! 54 Value at point
168		! 55 Time at point
0		! 56 Value at point
*------------------------------------------------------------------------------

* EQUATIONS "Equa-12"
* 
EQUATIONS 39
ACH_bgs10 = ([169,6]+m_oa_bgs10)/(1.2*V_BGS10)
V_BGS10 = 800*4.9
V_HYS10 = 400*4.9
V_CS10 = 99.2*4.9
V_ZL10 = 300.034*4.9
cool_bgs10 = [174,1]*[176,1]
cool_hys10 = [174,1]*[177,1]
cool_cs10 = [174,1]*[178,1]
cool_zl10 = [174,1]*[179,1]
ACH_hys10 = ([171,6]+m_oa_hys10)/(1.2*V_HYS10)
ACH_cs10 = ([172,6])/(1.2*V_CS10)
ACH_zl10 = ([173,6]+m_oa_zl10)/(1.2*V_ZL10)
Chiller_on10 = max(max(cool_zl10,cool_hys10),max(cool_bgs10,cool_cs10))
T_return_raw10 = ([169,2]*[169,1]+[171,1]*[171,2]+[172,2]*[172,1]+[173,1]*[173,2]+[180,2]*[180,1])/max(1,m_load10)
T_chws_set10 = 8
T_return_floor10 = Chiller_on10*T_return_raw10 + (1-Chiller_on10)*(T_chws_set10 + 5)
m_bgs10 = 14380*cool_bgs10
m_hys10 = 7420*cool_hys10
m_cs10 = 2290*cool_cs10
m_zl10 = 6635*cool_zl10
m_oa10 = [180,2]*[174,1]
m_load10 = m_bgs10+m_hys10+m_cs10+m_zl10+m_oa10
m_min10 = 0.3*30725
m_chiller10 = max( Chiller_on10 * max(m_load10, m_min10), 0.01 )
m_bypass10 = max(0,m_chiller10-m_load10)
m_oa_bgs10 = 0.60*[180,6]
m_oa_hys10 = 0.25*[180,6]
m_oa_zl10 = 0.15*[180,6]
T_bgs10 = ([169,3]*[169,6] + m_oa_bgs10*[180,3])/max(0.01,m_oa_bgs10+[169,6])
T_hys10 = ([171,3]*[171,6] + m_oa_hys10*[180,3])/max(0.01,m_oa_hys10+[171,6])
T_cs10 = ([172,3]*[172,6] )/max(0.01,[172,6])
T_zl10 = ([173,3]*[173,6] + m_oa_zl10*[180,3])/max(0.01,m_oa_zl10+[173,6])
W_bgs10 = ([169,6]*[169,4] + [180,4]* m_oa_bgs10)/max(0.01, m_oa_bgs10+[169,6])
W_hys10 = ([171,6]*[171,4] + [180,4]*m_oa_hys10)/max(0.01, m_oa_hys10+[171,6])
W_cs10 = ([172,6]*[172,4] )/max(0.01,[172,6])
W_zl10 = ([173,6]*[173,4] + [180,4]*m_oa_zl10)/max(0.01,m_oa_zl10+[173,6])
m_oa_coil10 = [174,1]*12500
W_oa_want10 = 0.0095
m_oa_air10 = [174,1]*5200
*$UNIT_NAME Equa-12
*$LAYER Main
*$POSITION 1595 2207
*$UNIT_NUMBER 175

*------------------------------------------------------------------------------


* Model "温控回滞-37" (Type 2)
* 

UNIT 176 TYPE 2	 温控回滞-37
*$UNIT_NAME 温控回滞-37
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1959 2282
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,211 		! Building: 211- TAIR_N_bgs4 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,211 		! Building: 211- TAIR_N_bgs4 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-38" (Type 2)
* 

UNIT 177 TYPE 2	 温控回滞-38
*$UNIT_NAME 温控回滞-38
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1959 2399
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,212 		! Building: 212- TAIR_N_hys4 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,212 		! Building: 212- TAIR_N_hys4 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-39" (Type 2)
* 

UNIT 178 TYPE 2	 温控回滞-39
*$UNIT_NAME 温控回滞-39
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1959 2495
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,213 		! Building: 213- TAIR_N_cs4 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,213 		! Building: 213- TAIR_N_cs4 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-40" (Type 2)
* 

UNIT 179 TYPE 2	 温控回滞-40
*$UNIT_NAME 温控回滞-40
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 1959 2580
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,214 		! Building: 214- TAIR_N_zl4 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,214 		! Building: 214- TAIR_N_zl4 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "新风-10" (Type 508)
* 

UNIT 180 TYPE 508	 新风-10
*$UNIT_NAME 新风-10
*$MODEL .\HVAC Library (TESS)\Cooling Coils\Bypass Fraction Method\Outlet Air Humidity Control\Type508d.tmf
*$POSITION 1564 2538
*$LAYER Main # 
*$# Cooling Coil Using the Bypass Fraction Approach - Outlet Humidity Ratio Control
PARAMETERS 3
2		! 1 Control Mode
2		! 2 Humidity Mode
4.190		! 3 Liquid Specific Heat
INPUTS 10
167,1 		! S1-10:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_oa_coil10		! Equa-12:m_oa_coil10 ->Fluid Flowrate
170,1 		! 风机-10:Outlet Air Temperature ->Air Inlet Temperature
170,2 		! 风机-10:Outlet Air Humidity Ratio ->Air Humidity Ratio
170,3 		! 风机-10:Outlet Air % Relative Humidity ->Air % Relative Humidity
170,4 		! 风机-10:Outlet Flow Rate ->Air Flowrate
170,5 		! 风机-10:Outlet Air Pressure ->Air Pressure
0,0		! [unconnected] Air-Side Pressure Drop
0,0		! [unconnected] Coil Bypass Fraction
W_oa_want10		! Equa-12:W_oa_want10 ->Setpoint: Outlet Air Humidity Ratio (w)
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.005 50.0 0.0 1.0 0.0 0.15 0.0095 
*------------------------------------------------------------------------------

* Model "S1-11" (Type 655)
* 

UNIT 182 TYPE 655	 S1-11
*$UNIT_NAME S1-11
*$MODEL .\HVAC Library (TESS)\Chillers\Air-Cooled Chiller\Type655.tmf
*$POSITION 1507 2445
*$LAYER Main # 
*$# Air-Cooled Chiller
PARAMETERS 8
706000		! 1 Rated Capacity
3.2		! 2 Rated C.O.P.
199		! 3 Logical Unit for Performance Data
200		! 4 Logical Unit for PLR Data File
4.190		! 5 Fluid Specific Heat
5		! 6 Number of Ambient Temperatures
6		! 7 Number of CHW Set Points
5		! 8 Number of Part Load Ratios
INPUTS 5
T_return_floor11		! Equa-13:T_return_floor11 ->Chilled Water Inlet Temperature
m_chiller11		! Equa-13:m_chiller11 ->Chilled Water Flowrate
T_chws_set11		! Equa-13:T_chws_set11 ->Set Point Temperature
15,1 		! Weather:Dry bulb temperature ->Ambient Temperature
Chiller_on11		! Equa-13:Chiller_on11 ->Chiller Control Signal
*** INITIAL INPUT VALUES
12 34370 7 30.0 1.0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_C.Dat" 199
*|? Which file contains the chiller performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_PLR.Dat" 200
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* EQUATIONS "S1能耗-11"
* 
EQUATIONS 1
P_ALL_N5 = ([182,3]+[184,11]+[186,11]+[187,11]+[188,11]+[185,6])/3600
*$UNIT_NAME S1能耗-11
*$LAYER Main
*$POSITION 1554 735
*$UNIT_NUMBER 183

*------------------------------------------------------------------------------


* Model "风机盘管末端bgs-11" (Type 996)
* 

UNIT 184 TYPE 996	 风机盘管末端bgs-11
*$UNIT_NAME 风机盘管末端bgs-11
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1866 2370
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
4650		! 3 Rated Volumetric Air Flowrate
14380		! 4 Rated Liquid Flowrate
201		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
301320		! 11 Rated Total Cooling Capacity
225990		! 12 Rated Sensible Cooling Capacity
202		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
203		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
8400		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
182,1 		! S1-11:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_bgs11		! Equa-13:m_bgs11 ->Fluid Flowrate
56,223 		! Building: 223- TAIR_N_bgs5 ->Return Air Temperature
56,231 		! Building: 231- ABSHUM_N_bgs5 ->Inlet Air Humidity Ratio
56,227 		! Building: 227- RELHUM_N_bgs5 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_bgs11		! Equa-13:cool_bgs11 ->Cooling Control Signal
cool_bgs11		! Equa-13:cool_bgs11 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 201
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 202
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 203
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机-11" (Type 146)
* 

UNIT 185 TYPE 146	 风机-11
*$UNIT_NAME 风机-11
*$MODEL .\Hydronics\Fan\Constant Speed\Type146.tmf
*$POSITION 1497 2551
*$LAYER Main # 
*$# Single-Speed Fan
PARAMETERS 5
2		! 1 Humidity Mode
1200		! 2 Rated Volumetric Flow Rate
7400		! 3 Rated Power
0.90		! 4 Motor Efficiency
0.0		! 5 Motor Heat Loss Fraction
INPUTS 7
15,1 		! Weather:Dry bulb temperature ->Inlet Air Temperature
15,6 		! Weather:Humidity ratio ->Inlet Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Inlet Air % Relative Humidity
m_oa_air11		! Equa-13:m_oa_air11 ->Air Flow Rate
0,0		! [unconnected] Inlet Air Pressure
189,1 		! 工作日8-10:Average value of function ->Control Signal
0,0		! [unconnected] Air-Side Pressure Increase
*** INITIAL INPUT VALUES
20.0 0.008 50. 2000.0 1. 1.0 0.0 
*------------------------------------------------------------------------------

* Model "风机盘管末端hys-11" (Type 996)
* 

UNIT 186 TYPE 996	 风机盘管末端hys-11
*$UNIT_NAME 风机盘管末端hys-11
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1857 2477
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
2780		! 3 Rated Volumetric Air Flowrate
8590		! 4 Rated Liquid Flowrate
204		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
180000		! 11 Rated Total Cooling Capacity
135000		! 12 Rated Sensible Cooling Capacity
205		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
206		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
5040		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
182,1 		! S1-11:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_hys11		! Equa-13:m_hys11 ->Fluid Flowrate
56,224 		! Building: 224- TAIR_N_hys5 ->Return Air Temperature
56,232 		! Building: 232- ABSHUM_N_hys5 ->Inlet Air Humidity Ratio
56,228 		! Building: 228- RELHUM_N_hys5 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_hys11		! Equa-13:cool_hys11 ->Cooling Control Signal
cool_hys11		! Equa-13:cool_hys11 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 204
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 205
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 206
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机盘管末端cs-11" (Type 996)
* 

UNIT 187 TYPE 996	 风机盘管末端cs-11
*$UNIT_NAME 风机盘管末端cs-11
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1853 2573
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
740		! 3 Rated Volumetric Air Flowrate
2290		! 4 Rated Liquid Flowrate
207		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
47950		! 11 Rated Total Cooling Capacity
33570		! 12 Rated Sensible Cooling Capacity
208		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
209		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
800		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
182,1 		! S1-11:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_cs11		! Equa-13:m_cs11 ->Fluid Flowrate
56,225 		! Building: 225- TAIR_N_cs5 ->Return Air Temperature
56,233 		! Building: 233- ABSHUM_N_cs5 ->Inlet Air Humidity Ratio
56,229 		! Building: 229- RELHUM_N_cs5 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_cs11		! Equa-13:cool_cs11 ->Cooling Control Signal
cool_cs11		! Equa-13:cool_cs11 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 207
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 208
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 209
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机盘管末端zl-11" (Type 996)
* 

UNIT 188 TYPE 996	 风机盘管末端zl-11
*$UNIT_NAME 风机盘管末端zl-11
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1838 2668
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
2144		! 3 Rated Volumetric Air Flowrate
6635		! 4 Rated Liquid Flowrate
210		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
138960		! 11 Rated Total Cooling Capacity
111168		! 12 Rated Sensible Cooling Capacity
211		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
212		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
4250		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
182,1 		! S1-11:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_zl11		! Equa-13:m_zl11 ->Fluid Flowrate
56,226 		! Building: 226- TAIR_N_zl5 ->Return Air Temperature
56,234 		! Building: 234- ABSHUM_N_zl5 ->Inlet Air Humidity Ratio
56,230 		! Building: 230- RELHUM_N_zl5 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_zl11		! Equa-13:cool_zl11 ->Cooling Control Signal
cool_zl11		! Equa-13:cool_zl11 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 210
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 211
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 212
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "工作日8-10" (Type 14)
* 

UNIT 189 TYPE 14	 工作日8-10
*$UNIT_NAME 工作日8-10
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 1418 2274
*$LAYER Main # 
PARAMETERS 56
0		! 1 Initial value of time
0		! 2 Initial value of function
1		! 3 Time at point
0		! 4 Value at point
8		! 5 Time at point
0		! 6 Value at point
8		! 7 Time at point
1		! 8 Value at point
22		! 9 Time at point
1		! 10 Value at point
22		! 11 Time at point
0		! 12 Value at point
24		! 13 Time at point
0		! 14 Value at point
32		! 15 Time at point
0		! 16 Value at point
32		! 17 Time at point
1		! 18 Value at point
46		! 19 Time at point
1		! 20 Value at point
46		! 21 Time at point
0		! 22 Value at point
48		! 23 Time at point
0		! 24 Value at point
56		! 25 Time at point
0		! 26 Value at point
56		! 27 Time at point
1		! 28 Value at point
70		! 29 Time at point
1		! 30 Value at point
70		! 31 Time at point
0		! 32 Value at point
72		! 33 Time at point
0		! 34 Value at point
80		! 35 Time at point
0		! 36 Value at point
80		! 37 Time at point
1		! 38 Value at point
94		! 39 Time at point
1		! 40 Value at point
94		! 41 Time at point
0		! 42 Value at point
96		! 43 Time at point
0		! 44 Value at point
104		! 45 Time at point
0		! 46 Value at point
104		! 47 Time at point
1		! 48 Value at point
118		! 49 Time at point
1		! 50 Value at point
118		! 51 Time at point
0		! 52 Value at point
120		! 53 Time at point
0		! 54 Value at point
168		! 55 Time at point
0		! 56 Value at point
*------------------------------------------------------------------------------

* EQUATIONS "Equa-13"
* 
EQUATIONS 39
ACH_bgs11 = ([184,6]+m_oa_bgs11)/(1.2*V_BGS11)
V_BGS11 = 800*4.9
V_HYS11 = 400*4.9
V_CS11 = 99.2*4.9
V_ZL11 = 300.034*4.9
cool_bgs11 = [189,1]*[191,1]
cool_hys11 = [189,1]*[192,1]
cool_cs11 = [189,1]*[193,1]
cool_zl11 = [189,1]*[194,1]
ACH_hys11 = ([186,6]+m_oa_hys11)/(1.2*V_HYS11)
ACH_cs11 = ([187,6])/(1.2*V_CS11)
ACH_zl11 = ([188,6]+m_oa_zl11)/(1.2*V_ZL11)
Chiller_on11 = max(max(cool_zl11,cool_hys11),max(cool_bgs11,cool_cs11))
T_return_raw11 = ([184,2]*[184,1]+[186,1]*[186,2]+[187,2]*[187,1]+[188,1]*[188,2]+[195,2]*[195,1])/max(1,m_load11)
T_chws_set11 = 8
T_return_floor11 = Chiller_on11*T_return_raw11 + (1-Chiller_on11)*(T_chws_set11 + 5)
m_bgs11 = 14380*cool_bgs11
m_hys11 = 7420*cool_hys11
m_cs11 = 2290*cool_cs11
m_zl11 = 6635*cool_zl11
m_oa11 = [195,2]*[189,1]
m_load11 = m_bgs11+m_hys11+m_cs11+m_zl11+m_oa11
m_min11 = 0.3*30725
m_chiller11 = max( Chiller_on11 * max(m_load11, m_min11), 0.01 )
m_bypass11 = max(0,m_chiller11-m_load11)
m_oa_bgs11 = 0.60*[195,6]
m_oa_hys11 = 0.25*[195,6]
m_oa_zl11 = 0.15*[195,6]
T_bgs11 = ([184,3]*[184,6] + m_oa_bgs11*[195,3])/max(0.01,m_oa_bgs11+[184,6])
T_hys11 = ([186,3]*[186,6] + m_oa_hys11*[195,3])/max(0.01,m_oa_hys11+[186,6])
T_cs11 = ([187,3]*[187,6] )/max(0.01,[187,6])
T_zl11 = ([188,3]*[188,6] + m_oa_zl11*[195,3])/max(0.01,m_oa_zl11+[188,6])
W_bgs11 = ([184,6]*[184,4] + [195,4]* m_oa_bgs11)/max(0.01, m_oa_bgs11+[184,6])
W_hys11 = ([186,6]*[186,4] + [195,4]*m_oa_hys11)/max(0.01, m_oa_hys11+[186,6])
W_cs11 = ([187,6]*[187,4] )/max(0.01,[187,6])
W_zl11 = ([188,6]*[188,4] + [195,4]*m_oa_zl11)/max(0.01,m_oa_zl11+[188,6])
m_oa_coil11 = [189,1]*12500
W_oa_want11 = 0.0095
m_oa_air11 = [189,1]*5200
*$UNIT_NAME Equa-13
*$LAYER Main
*$POSITION 1638 2274
*$UNIT_NUMBER 190

*------------------------------------------------------------------------------


* Model "温控回滞-41" (Type 2)
* 

UNIT 191 TYPE 2	 温控回滞-41
*$UNIT_NAME 温控回滞-41
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2002 2349
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,223 		! Building: 223- TAIR_N_bgs5 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,223 		! Building: 223- TAIR_N_bgs5 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-42" (Type 2)
* 

UNIT 192 TYPE 2	 温控回滞-42
*$UNIT_NAME 温控回滞-42
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2002 2466
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,224 		! Building: 224- TAIR_N_hys5 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,224 		! Building: 224- TAIR_N_hys5 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-43" (Type 2)
* 

UNIT 193 TYPE 2	 温控回滞-43
*$UNIT_NAME 温控回滞-43
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2002 2562
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,225 		! Building: 225- TAIR_N_cs5 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,225 		! Building: 225- TAIR_N_cs5 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-44" (Type 2)
* 

UNIT 194 TYPE 2	 温控回滞-44
*$UNIT_NAME 温控回滞-44
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2002 2647
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,226 		! Building: 226- TAIR_N_zl5 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,226 		! Building: 226- TAIR_N_zl5 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "新风-11" (Type 508)
* 

UNIT 195 TYPE 508	 新风-11
*$UNIT_NAME 新风-11
*$MODEL .\HVAC Library (TESS)\Cooling Coils\Bypass Fraction Method\Outlet Air Humidity Control\Type508d.tmf
*$POSITION 1607 2605
*$LAYER Main # 
*$# Cooling Coil Using the Bypass Fraction Approach - Outlet Humidity Ratio Control
PARAMETERS 3
2		! 1 Control Mode
2		! 2 Humidity Mode
4.190		! 3 Liquid Specific Heat
INPUTS 10
182,1 		! S1-11:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_oa_coil11		! Equa-13:m_oa_coil11 ->Fluid Flowrate
185,1 		! 风机-11:Outlet Air Temperature ->Air Inlet Temperature
185,2 		! 风机-11:Outlet Air Humidity Ratio ->Air Humidity Ratio
185,3 		! 风机-11:Outlet Air % Relative Humidity ->Air % Relative Humidity
185,4 		! 风机-11:Outlet Flow Rate ->Air Flowrate
185,5 		! 风机-11:Outlet Air Pressure ->Air Pressure
0,0		! [unconnected] Air-Side Pressure Drop
0,0		! [unconnected] Coil Bypass Fraction
W_oa_want11		! Equa-13:W_oa_want11 ->Setpoint: Outlet Air Humidity Ratio (w)
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.005 50.0 0.0 1.0 0.0 0.15 0.0095 
*------------------------------------------------------------------------------

* Model "S1-12" (Type 655)
* 

UNIT 197 TYPE 655	 S1-12
*$UNIT_NAME S1-12
*$MODEL .\HVAC Library (TESS)\Chillers\Air-Cooled Chiller\Type655.tmf
*$POSITION 1539 2431
*$LAYER Main # 
*$# Air-Cooled Chiller
PARAMETERS 8
706000		! 1 Rated Capacity
3.2		! 2 Rated C.O.P.
214		! 3 Logical Unit for Performance Data
215		! 4 Logical Unit for PLR Data File
4.190		! 5 Fluid Specific Heat
5		! 6 Number of Ambient Temperatures
6		! 7 Number of CHW Set Points
5		! 8 Number of Part Load Ratios
INPUTS 5
T_return_floor12		! Equa-14:T_return_floor12 ->Chilled Water Inlet Temperature
m_chiller12		! Equa-14:m_chiller12 ->Chilled Water Flowrate
T_chws_set12		! Equa-14:T_chws_set12 ->Set Point Temperature
15,1 		! Weather:Dry bulb temperature ->Ambient Temperature
Chiller_on12		! Equa-14:Chiller_on12 ->Chiller Control Signal
*** INITIAL INPUT VALUES
12 34370 7 30.0 1.0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_C.Dat" 214
*|? Which file contains the chiller performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_PLR.Dat" 215
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* EQUATIONS "S1能耗-12"
* 
EQUATIONS 1
P_ALL_N6 = ([197,3]+[199,11]+[201,11]+[202,11]+[203,11]+[200,6])/3600
*$UNIT_NAME S1能耗-12
*$LAYER Main
*$POSITION 1564 831
*$UNIT_NUMBER 198

*------------------------------------------------------------------------------


* Model "风机盘管末端bgs-12" (Type 996)
* 

UNIT 199 TYPE 996	 风机盘管末端bgs-12
*$UNIT_NAME 风机盘管末端bgs-12
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1898 2356
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
4650		! 3 Rated Volumetric Air Flowrate
14380		! 4 Rated Liquid Flowrate
216		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
301320		! 11 Rated Total Cooling Capacity
225990		! 12 Rated Sensible Cooling Capacity
217		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
218		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
8400		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
197,1 		! S1-12:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_bgs12		! Equa-14:m_bgs12 ->Fluid Flowrate
56,235 		! Building: 235- TAIR_N_bgs6 ->Return Air Temperature
56,243 		! Building: 243- ABSHUM_N_bgs6 ->Inlet Air Humidity Ratio
56,239 		! Building: 239- RELHUM_N_bgs6 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_bgs12		! Equa-14:cool_bgs12 ->Cooling Control Signal
cool_bgs12		! Equa-14:cool_bgs12 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 216
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 217
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 218
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机-12" (Type 146)
* 

UNIT 200 TYPE 146	 风机-12
*$UNIT_NAME 风机-12
*$MODEL .\Hydronics\Fan\Constant Speed\Type146.tmf
*$POSITION 1529 2537
*$LAYER Main # 
*$# Single-Speed Fan
PARAMETERS 5
2		! 1 Humidity Mode
1200		! 2 Rated Volumetric Flow Rate
7400		! 3 Rated Power
0.90		! 4 Motor Efficiency
0.0		! 5 Motor Heat Loss Fraction
INPUTS 7
15,1 		! Weather:Dry bulb temperature ->Inlet Air Temperature
15,6 		! Weather:Humidity ratio ->Inlet Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Inlet Air % Relative Humidity
m_oa_air12		! Equa-14:m_oa_air12 ->Air Flow Rate
0,0		! [unconnected] Inlet Air Pressure
204,1 		! 工作日8-11:Average value of function ->Control Signal
0,0		! [unconnected] Air-Side Pressure Increase
*** INITIAL INPUT VALUES
20.0 0.008 50. 2000.0 1. 1.0 0.0 
*------------------------------------------------------------------------------

* Model "风机盘管末端hys-12" (Type 996)
* 

UNIT 201 TYPE 996	 风机盘管末端hys-12
*$UNIT_NAME 风机盘管末端hys-12
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1889 2463
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
2780		! 3 Rated Volumetric Air Flowrate
8590		! 4 Rated Liquid Flowrate
219		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
180000		! 11 Rated Total Cooling Capacity
135000		! 12 Rated Sensible Cooling Capacity
220		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
221		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
5040		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
197,1 		! S1-12:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_hys12		! Equa-14:m_hys12 ->Fluid Flowrate
56,236 		! Building: 236- TAIR_N_hys6 ->Return Air Temperature
56,244 		! Building: 244- ABSHUM_N_hys6 ->Inlet Air Humidity Ratio
56,240 		! Building: 240- RELHUM_N_hys6 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_hys12		! Equa-14:cool_hys12 ->Cooling Control Signal
cool_hys12		! Equa-14:cool_hys12 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 219
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 220
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 221
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机盘管末端cs-12" (Type 996)
* 

UNIT 202 TYPE 996	 风机盘管末端cs-12
*$UNIT_NAME 风机盘管末端cs-12
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1885 2559
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
740		! 3 Rated Volumetric Air Flowrate
2290		! 4 Rated Liquid Flowrate
222		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
47950		! 11 Rated Total Cooling Capacity
33570		! 12 Rated Sensible Cooling Capacity
223		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
224		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
800		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
197,1 		! S1-12:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_cs12		! Equa-14:m_cs12 ->Fluid Flowrate
56,237 		! Building: 237- TAIR_N_cs6 ->Return Air Temperature
56,245 		! Building: 245- ABSHUM_N_cs6 ->Inlet Air Humidity Ratio
56,241 		! Building: 241- RELHUM_N_cs6 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_cs12		! Equa-14:cool_cs12 ->Cooling Control Signal
cool_cs12		! Equa-14:cool_cs12 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 222
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 223
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 224
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "风机盘管末端zl-12" (Type 996)
* 

UNIT 203 TYPE 996	 风机盘管末端zl-12
*$UNIT_NAME 风机盘管末端zl-12
*$MODEL .\HVAC Library (TESS)\2-Pipe Fan Coil\Performance Map\Type996.tmf
*$POSITION 1870 2654
*$LAYER Main # 
*$# Performance Map Fan Coil
PARAMETERS 23
2		! 1 Humidity Mode
4.190		! 2 Fluid Specific Heat
2144		! 3 Rated Volumetric Air Flowrate
6635		! 4 Rated Liquid Flowrate
225		! 5 Logical Unit - Cooling Performance
7		! 6 Number of Dry-Bulb Temperatures - Cooling
7		! 7 Number of Wet-Bulb Temperatures - Cooling
6		! 8 Number of Air Flows - Cooling
8		! 9 Number of Liquid Temperatures - Cooling
2		! 10 Number of Liquid Flowrates - Cooling
138960		! 11 Rated Total Cooling Capacity
111168		! 12 Rated Sensible Cooling Capacity
226		! 13 Logical Unit - Heating Performance
7		! 14 Number of Air Temperatures - Heating
6		! 15 Number of Air Flows - Heating
11		! 16 Number of Liquid Temperatures - Heating
1		! 17 Number of Liquid Flowrates - Heating
52644		! 18 Rated Total Heating Capacity
227		! 19 Logical Unit - Fan Corrections
11		! 20 Number of Fan Speeds
4250		! 21 Rated Fan Power
0.9		! 22 Efficiency of Fan Motor
1.		! 23 Fraction of Fan Heat to Air
INPUTS 15
197,1 		! S1-12:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_zl12		! Equa-14:m_zl12 ->Fluid Flowrate
56,238 		! Building: 238- TAIR_N_zl6 ->Return Air Temperature
56,246 		! Building: 246- ABSHUM_N_zl6 ->Inlet Air Humidity Ratio
56,242 		! Building: 242- RELHUM_N_zl6 ->Inlet Air % Relative Humidity
0,0		! [unconnected] Inlet Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
15,1 		! Weather:Dry bulb temperature ->Ambient Air Temperature
15,6 		! Weather:Humidity ratio ->Ambient Air Humidity Ratio
15,7 		! Weather:Percent relative humidity ->Ambient Air % Relative Humidity
0,0		! [unconnected] Heating Control Signal
cool_zl12		! Equa-14:cool_zl12 ->Cooling Control Signal
cool_zl12		! Equa-14:cool_zl12 ->Fan Control Signal
0,0		! [unconnected] Outside Air Control Signal
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.002 50.0 1.0 0.0 0.0 20.0 0.002 50.0 0. 0. 0. 0. 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 225
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 226
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\2-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 227
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "工作日8-11" (Type 14)
* 

UNIT 204 TYPE 14	 工作日8-11
*$UNIT_NAME 工作日8-11
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 1450 2260
*$LAYER Main # 
PARAMETERS 56
0		! 1 Initial value of time
0		! 2 Initial value of function
1		! 3 Time at point
0		! 4 Value at point
8		! 5 Time at point
0		! 6 Value at point
8		! 7 Time at point
1		! 8 Value at point
22		! 9 Time at point
1		! 10 Value at point
22		! 11 Time at point
0		! 12 Value at point
24		! 13 Time at point
0		! 14 Value at point
32		! 15 Time at point
0		! 16 Value at point
32		! 17 Time at point
1		! 18 Value at point
46		! 19 Time at point
1		! 20 Value at point
46		! 21 Time at point
0		! 22 Value at point
48		! 23 Time at point
0		! 24 Value at point
56		! 25 Time at point
0		! 26 Value at point
56		! 27 Time at point
1		! 28 Value at point
70		! 29 Time at point
1		! 30 Value at point
70		! 31 Time at point
0		! 32 Value at point
72		! 33 Time at point
0		! 34 Value at point
80		! 35 Time at point
0		! 36 Value at point
80		! 37 Time at point
1		! 38 Value at point
94		! 39 Time at point
1		! 40 Value at point
94		! 41 Time at point
0		! 42 Value at point
96		! 43 Time at point
0		! 44 Value at point
104		! 45 Time at point
0		! 46 Value at point
104		! 47 Time at point
1		! 48 Value at point
118		! 49 Time at point
1		! 50 Value at point
118		! 51 Time at point
0		! 52 Value at point
120		! 53 Time at point
0		! 54 Value at point
168		! 55 Time at point
0		! 56 Value at point
*------------------------------------------------------------------------------

* EQUATIONS "Equa-14"
* 
EQUATIONS 39
ACH_bgs12 = ([199,6]+m_oa_bgs12)/(1.2*V_BGS12)
V_BGS12 = 800*4.9
V_HYS12 = 400*4.9
V_CS12 = 99.2*4.9
V_ZL12 = 300.034*4.9
cool_bgs12 = [204,1]*[206,1]
cool_hys12 = [204,1]*[207,1]
cool_cs12 = [204,1]*[208,1]
cool_zl12 = [204,1]*[209,1]
ACH_hys12 = ([201,6]+m_oa_hys12)/(1.2*V_HYS12)
ACH_cs12 = ([202,6])/(1.2*V_CS12)
ACH_zl12 = ([203,6]+m_oa_zl12)/(1.2*V_ZL12)
Chiller_on12 = max(max(cool_zl12,cool_hys12),max(cool_bgs12,cool_cs12))
T_return_raw12 = ([199,2]*[199,1]+[201,1]*[201,2]+[202,2]*[202,1]+[203,1]*[203,2]+[210,2]*[210,1])/max(1,m_load12)
T_chws_set12 = 8
T_return_floor12 = Chiller_on12*T_return_raw12 + (1-Chiller_on12)*(T_chws_set12 + 5)
m_bgs12 = 14380*cool_bgs12
m_hys12 = 7420*cool_hys12
m_cs12 = 2290*cool_cs12
m_zl12 = 6635*cool_zl12
m_oa12 = [210,2]*[204,1]
m_load12 = m_bgs12+m_hys12+m_cs12+m_zl12+m_oa12
m_min12 = 0.3*30725
m_chiller12 = max( Chiller_on12 * max(m_load12, m_min12), 0.01 )
m_bypass12 = max(0,m_chiller12-m_load12)
m_oa_bgs12 = 0.60*[210,6]
m_oa_hys12 = 0.25*[210,6]
m_oa_zl12 = 0.15*[210,6]
T_bgs12 = ([199,3]*[199,6] + m_oa_bgs12*[210,3])/max(0.01,m_oa_bgs12+[199,6])
T_hys12 = ([201,3]*[201,6] + m_oa_hys12*[210,3])/max(0.01,m_oa_hys12+[201,6])
T_cs12 = ([202,3]*[202,6] )/max(0.01,[202,6])
T_zl12 = ([203,3]*[203,6] + m_oa_zl12*[210,3])/max(0.01,m_oa_zl12+[203,6])
W_bgs12 = ([199,6]*[199,4] + [210,4]* m_oa_bgs12)/max(0.01, m_oa_bgs12+[199,6])
W_hys12 = ([201,6]*[201,4] + [210,4]*m_oa_hys12)/max(0.01, m_oa_hys12+[201,6])
W_cs12 = ([202,6]*[202,4] )/max(0.01,[202,6])
W_zl12 = ([203,6]*[203,4] + [210,4]*m_oa_zl12)/max(0.01,m_oa_zl12+[203,6])
m_oa_coil12 = [204,1]*12500
W_oa_want12 = 0.0095
m_oa_air12 = [204,1]*5200
*$UNIT_NAME Equa-14
*$LAYER Main
*$POSITION 1670 2260
*$UNIT_NUMBER 205

*------------------------------------------------------------------------------


* Model "温控回滞-45" (Type 2)
* 

UNIT 206 TYPE 2	 温控回滞-45
*$UNIT_NAME 温控回滞-45
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2034 2335
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,235 		! Building: 235- TAIR_N_bgs6 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,235 		! Building: 235- TAIR_N_bgs6 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-46" (Type 2)
* 

UNIT 207 TYPE 2	 温控回滞-46
*$UNIT_NAME 温控回滞-46
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2034 2452
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,236 		! Building: 236- TAIR_N_hys6 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,236 		! Building: 236- TAIR_N_hys6 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-47" (Type 2)
* 

UNIT 208 TYPE 2	 温控回滞-47
*$UNIT_NAME 温控回滞-47
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2034 2548
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,237 		! Building: 237- TAIR_N_cs6 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,237 		! Building: 237- TAIR_N_cs6 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "温控回滞-48" (Type 2)
* 

UNIT 209 TYPE 2	 温控回滞-48
*$UNIT_NAME 温控回滞-48
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\for Temperatures\Complex Control Strategies\Solver 0 (Successive Substitution) Control Strategy\Type2b.tmf
*$POSITION 2034 2633
*$LAYER Main # 
*$# NOTE: This control strategy can only be used with solver 0 (Successive substitution)
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
56,238 		! Building: 238- TAIR_N_zl6 ->Upper input temperature Th
0,0		! [unconnected] Lower input temperature Tl
56,238 		! Building: 238- TAIR_N_zl6 ->Monitoring temperature Tin
0,0		! [unconnected] Input control function
0,0		! [unconnected] Upper dead band dT
0,0		! [unconnected] Lower dead band dT
*** INITIAL INPUT VALUES
27 25.8 20.0 0 0.7 0 
*------------------------------------------------------------------------------

* Model "新风-12" (Type 508)
* 

UNIT 210 TYPE 508	 新风-12
*$UNIT_NAME 新风-12
*$MODEL .\HVAC Library (TESS)\Cooling Coils\Bypass Fraction Method\Outlet Air Humidity Control\Type508d.tmf
*$POSITION 1639 2591
*$LAYER Main # 
*$# Cooling Coil Using the Bypass Fraction Approach - Outlet Humidity Ratio Control
PARAMETERS 3
2		! 1 Control Mode
2		! 2 Humidity Mode
4.190		! 3 Liquid Specific Heat
INPUTS 10
197,1 		! S1-12:Outlet Fluid Temperature ->Fluid Inlet Temperature
m_oa_coil12		! Equa-14:m_oa_coil12 ->Fluid Flowrate
200,1 		! 风机-12:Outlet Air Temperature ->Air Inlet Temperature
200,2 		! 风机-12:Outlet Air Humidity Ratio ->Air Humidity Ratio
200,3 		! 风机-12:Outlet Air % Relative Humidity ->Air % Relative Humidity
200,4 		! 风机-12:Outlet Flow Rate ->Air Flowrate
200,5 		! 风机-12:Outlet Air Pressure ->Air Pressure
0,0		! [unconnected] Air-Side Pressure Drop
0,0		! [unconnected] Coil Bypass Fraction
W_oa_want12		! Equa-14:W_oa_want12 ->Setpoint: Outlet Air Humidity Ratio (w)
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.005 50.0 0.0 1.0 0.0 0.15 0.0095 
*------------------------------------------------------------------------------

* EQUATIONS "功率"
* 
EQUATIONS 4
P_ALLE = P_ALL_S1+P_ALL_S2+P_ALL_S3+P_ALL_S4+P_ALL_S5+P_ALL_S6+P_ALL_N1+P_ALL_N2+P_ALL_N3+P_ALL_N4+P_ALL_N5+P_ALL_N6
C_E25 = P_ALLE*[215,1]
C_E40TH = P_ALLE*[215,2]
C_E60TH = P_ALLE*[215,3]
*$UNIT_NAME 功率
*$LAYER Main
*$POSITION 1749 863
*$UNIT_NUMBER 212

*------------------------------------------------------------------------------


* Model "Type24" (Type 24)
* 

UNIT 213 TYPE 24	 Type24
*$UNIT_NAME Type24
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 1881 863
*$LAYER Main # 
PARAMETERS 2
STOP		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 4
P_ALLE		! 功率:P_ALLE ->Input to be integrated-1
C_E25		! 功率:C_E25 ->Input to be integrated-2
C_E40TH		! 功率:C_E40TH ->Input to be integrated-3
C_E60TH		! 功率:C_E60TH ->Input to be integrated-4
*** INITIAL INPUT VALUES
0.0 0.0 0.0 0.0 
*------------------------------------------------------------------------------

* Model "总能耗" (Type 65)
* 

UNIT 214 TYPE 65	 总能耗
*$UNIT_NAME 总能耗
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1884 746
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
320000		! 4 Left axis maximum
0.0		! 5 Right axis minimum
320000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
229		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
213,1 		! Type24:Result of integration-1 ->Left axis variable-1
0,0		! [unconnected] Left axis variable-2
0,0		! [unconnected] Right axis variable-1
0,0		! [unconnected] Right axis variable-2
*** INITIAL INPUT VALUES
能耗 label label label 
LABELS  3
kwh
kwh
总能耗
*** External files
ASSIGN "CEN_EC.xls" 229
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "电力碳排放" (Type 9)
* 

UNIT 215 TYPE 9	 电力碳排放
*$UNIT_NAME 电力碳排放
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1885 639
*$LAYER Main # 
PARAMETERS 18
2		! 1 Mode
12865		! 2 Header Lines to Skip
3		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
230		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "CO2.csv" 230
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "碳排放" (Type 65)
* 

UNIT 216 TYPE 65	 碳排放
*$UNIT_NAME 碳排放
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1884 1002
*$LAYER Main # 
PARAMETERS 12
3		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
130000000		! 4 Left axis maximum
0.0		! 5 Right axis minimum
130000000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
231		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 5
213,2 		! Type24:Result of integration-2 ->Left axis variable-1
213,3 		! Type24:Result of integration-3 ->Left axis variable-2
213,4 		! Type24:Result of integration-4 ->Left axis variable-3
0,0		! [unconnected] Right axis variable-1
0,0		! [unconnected] Right axis variable-2
*** INITIAL INPUT VALUES
2025 40th 60th label label 
LABELS  3
g
g
碳排放
*** External files
ASSIGN "CEN_carbon.xls" 231
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "功率示意图" (Type 65)
* 

UNIT 217 TYPE 65	 功率示意图
*$UNIT_NAME 功率示意图
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1875 500
*$LAYER Main # 
PARAMETERS 12
6		! 1 Nb. of left-axis variables
7		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
1000.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
1000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
232		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 13
P_ALL_S1		! S1能耗:P_ALL_S1 ->Left axis variable-1
P_ALL_S2		! S1能耗-2:P_ALL_S2 ->Left axis variable-2
P_ALL_S3		! S1能耗-3:P_ALL_S3 ->Left axis variable-3
P_ALL_S4		! S1能耗-4:P_ALL_S4 ->Left axis variable-4
P_ALL_S5		! S1能耗-5:P_ALL_S5 ->Left axis variable-5
P_ALL_S6		! S1能耗-6:P_ALL_S6 ->Left axis variable-6
P_ALL_N1		! S1能耗-7:P_ALL_N1 ->Right axis variable-1
P_ALL_N2		! S1能耗-8:P_ALL_N2 ->Right axis variable-2
P_ALL_N3		! S1能耗-9:P_ALL_N3 ->Right axis variable-3
P_ALL_N4		! S1能耗-10:P_ALL_N4 ->Right axis variable-4
P_ALL_N5		! S1能耗-11:P_ALL_N5 ->Right axis variable-5
P_ALL_N6		! S1能耗-12:P_ALL_N6 ->Right axis variable-6
P_ALLE		! 功率:P_ALLE ->Right axis variable-7
*** INITIAL INPUT VALUES
P_ALL_S1 P_ALL_S2 P_ALL_S3 P_ALL_S4 P_ALL_S5 P_ALL_S6 P_ALL_N1 P_ALL_N2
P_ALL_N3 P_ALL_N4 P_ALL_N5 P_ALL_N6 P_ALLE 
LABELS  3
kw
kw
功率图
*** External files
ASSIGN "***.plt" 232
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "湿度监察" (Type 65)
* 

UNIT 196 TYPE 65	 湿度监察
*$UNIT_NAME 湿度监察
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 276 564
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
1000.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
1000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
233		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
56,131 		! Building: 131- RELHUM_S_bgs3 ->Left axis variable-1
56,132 		! Building: 132- RELHUM_S_hys3 ->Left axis variable-2
56,133 		! Building: 133- RELHUM_S_cs3 ->Right axis variable-1
56,134 		! Building: 134- RELHUM_S_zl3 ->Right axis variable-2
*** INITIAL INPUT VALUES
RELHUM_S_bgs3 RELHUM_S_hys3 RELHUM_S_cs3 RELHUM_S_zl3 
LABELS  3
%
%
湿度
*** External files
ASSIGN "Air_re.xls" 233
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "Type24-3" (Type 24)
* 

UNIT 211 TYPE 24	 Type24-3
*$UNIT_NAME Type24-3
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 1934 1076
*$LAYER Main # 
PARAMETERS 2
0.25		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 4
P_ALLE		! 功率:P_ALLE ->Input to be integrated-1
C_E25		! 功率:C_E25 ->Input to be integrated-2
C_E40TH		! 功率:C_E40TH ->Input to be integrated-3
C_E60TH		! 功率:C_E60TH ->Input to be integrated-4
*** INITIAL INPUT VALUES
0.0 0.0 0.0 0.0 
*------------------------------------------------------------------------------

* Model "15min" (Type 65)
* 

UNIT 218 TYPE 65	 15min
*$UNIT_NAME 15min
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1937 1172
*$LAYER Main # 
PARAMETERS 12
1		! 1 Nb. of left-axis variables
3		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
1000.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
1000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
234		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
211,1 		! Type24-3:Result of integration-1 ->Left axis variable
211,2 		! Type24-3:Result of integration-2 ->Right axis variable-1
211,3 		! Type24-3:Result of integration-3 ->Right axis variable-2
211,4 		! Type24-3:Result of integration-4 ->Right axis variable-3
*** INITIAL INPUT VALUES
能 2025 40th 60th 
LABELS  3
/
/
15min积分
*** External files
ASSIGN "cen_15min_data.xls" 234
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

END
*!LINK_STYLE
*!LINK 212:211
*!CONNECTION_SET 40:40:0:20:4,3,2,1:0:0:0:1:1770,877:1787,877:1787,1070:1917,1070
*!LINK 211:218
*!CONNECTION_SET 20:40:20:0:4,3,2,1:0:0:0:1:1937,1090:1982,1090:1982,1146:1940,1146
*!LINK 56:196
*!CONNECTION_SET 0:40:20:0:4,3,2,1:0:0:0:1:492,205:325,205:325,527:254,527:254,538
*!LINK 212:217
*!CONNECTION_SET 40:0:40:40:13:0:0:0:1:1748,837:1765,837:1765,537:1910,537:1910,514:1873,514
*!LINK 198:217
*!CONNECTION_SET 40:0:20:40:12:0:0:0:1:1562,805:1589,805:1589,538:1853,538:1853,514
*!LINK 183:217
*!CONNECTION_SET 40:0:20:40:11:0:0:0:1:1552,709:1579,709:1579,612:1808,612:1808,538:1853,538:1853,514
*!LINK 168:217
*!CONNECTION_SET 40:0:20:40:10:0:0:0:1:1543,634:1808,634:1808,538:1853,538:1853,514
*!LINK 153:217
*!CONNECTION_SET 40:0:20:40:9:0:0:0:1:1565,549:1853,549:1853,514
*!LINK 138:217
*!CONNECTION_SET 40:40:0:40:8:0:0:0:1:1523,514:1797,514:1833,514
*!LINK 123:217
*!CONNECTION_SET 40:40:0:20:7:0:0:0:1:1460,408:1797,408:1797,494:1833,494
*!LINK 108:217
*!CONNECTION_SET 40:0:0:20:6:0:0:0:1:1270,1242:1727,1242:1727,900:1797,900:1797,494:1833,494
*!LINK 93:217
*!CONNECTION_SET 40:0:0:20:5:0:0:0:1:1325,1178:1349,1178:1349,1135:1727,1135:1727,900:1797,900:1797,494:1833,494
*!LINK 90:217
*!CONNECTION_SET 40:0:0:20:4:0:0:0:1:1358,1072:1797,1072:1797,494:1833,494
*!LINK 74:217
*!CONNECTION_SET 40:0:0:20:3:0:0:0:1:1285,997:1797,997:1797,494:1833,494
*!LINK 59:217
*!CONNECTION_SET 40:0:0:20:2:0:0:0:1:1286,890:1691,890:1691,494:1833,494
*!LINK 44:217
*!CONNECTION_SET 40:0:0:0:1:0:0:0:1:1262,645:1477,645:1477,537:1797,537:1797,474:1833,474
*!LINK 213:216
*!CONNECTION_SET 20:40:20:0:3,2,1:0:0:0:1:1862,877:1907,877:1907,976:1865,976
*!LINK 215:212
*!CONNECTION_SET 0:40:40:0:15,14,13:0:0:0:1:1843,653:1765,653:1765,837:1748,837
*!LINK 213:214
*!CONNECTION_SET 20:0:20:40:1:0:0:0:1:1862,837:1907,837:1907,760:1865,760
*!LINK 212:213
*!CONNECTION_SET 40:20:0:20:4,3,2,1:0:0:0:1:1748,857:1818,857:1842,857
*!LINK 198:212
*!CONNECTION_SET 40:40:20:0:12:0:0:0:1:1562,845:1589,845:1589,826:1728,826:1728,837
*!LINK 183:212
*!CONNECTION_SET 40:40:20:0:11:0:0:0:1:1552,749:1728,749:1728,837
*!LINK 168:212
*!CONNECTION_SET 40:40:20:0:10:0:0:0:1:1543,674:1728,674:1728,837
*!LINK 153:212
*!CONNECTION_SET 40:40:20:0:9:0:0:0:1:1565,589:1728,589:1728,837
*!LINK 138:212
*!CONNECTION_SET 40:40:20:0:8:0:0:0:1:1523,514:1728,514:1728,837
*!LINK 123:212
*!CONNECTION_SET 40:40:20:0:7:0:0:0:1:1460,408:1728,408:1728,837
*!LINK 108:212
*!CONNECTION_SET 40:0:0:0:6:0:0:0:1:1270,1242:1690,1242:1690,837:1708,837
*!LINK 93:212
*!CONNECTION_SET 40:0:0:0:5:0:0:0:1:1325,1178:1690,1178:1690,837:1708,837
*!LINK 90:212
*!CONNECTION_SET 40:0:0:0:4:0:0:0:1:1358,1072:1690,1072:1690,837:1708,837
*!LINK 74:212
*!CONNECTION_SET 40:0:0:0:3:0:0:0:1:1285,997:1690,997:1690,837:1708,837
*!LINK 59:212
*!CONNECTION_SET 40:0:0:0:2:0:0:0:1:1286,890:1690,890:1690,837:1708,837
*!LINK 44:212
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:1262,685:1281,685:1281,868:1690,868:1690,837:1708,837
*!LINK 56:166
*!CONNECTION_SET 40:0:0:40:4,3,2,1:0:0:0:1:528,165:1317,165:1317,109:1344,109
*!LINK 56:121
*!CONNECTION_SET 0:0:20:40:4,3,2,1:0:0:0:1:484,165:460,165:460,68:190,68:190,45:148,45
*!LINK 56:106
*!CONNECTION_SET 0:0:20:40:4,3,2,1:0:0:0:1:483,165:254,165:254,45:212,45
*!LINK 56:34
*!CONNECTION_SET 40:40:20:0:3:0:0:0:1:517,205:536,205:536,239:1256,239:1256,250:1214,250
*!CONNECTION_SET 40:40:0:40:8:0:0:0:1:517,205:536,205:536,303:1072,303:1072,313:1167,313:1167,290:1194,290
*!LINK 38:34
*!CONNECTION_SET 37:0:20:40:12:0:0:0:1:437,485:470,485:470,303:1072,303:1072,313:1256,313:1256,290:1214,290
*!LINK 39:31
*!CONNECTION_SET 0:40:40:0:4:0:0:0:1:618,525:600,525:600,762:520,762
*!LINK 39:43
*!CONNECTION_SET 0:40:20:0:10,2:0:0:0:1:620,524:602,524:602,826:674,826:674,836:629,836
*!LINK 39:34
*!CONNECTION_SET 40:0:0:40:2,11,10,9:0:0:0:1:658,485:1167,485:1167,290:1194,290
*!LINK 37:44
*!CONNECTION_SET 40:0:0:40:5:0:0:0:1:831,858:880,858:880,847:1188,847:1188,685:1207,685
*!LINK 36:44
*!CONNECTION_SET 40:0:0:40:4:0:0:0:1:873,784:924,784:924,751:1188,751:1188,685:1207,685
*!LINK 35:44
*!CONNECTION_SET 40:0:0:40:3:0:0:0:1:877,688:950,688:950,667:1188,667:1188,685:1207,685
*!LINK 30:44
*!CONNECTION_SET 40:40:0:40:2:0:0:0:1:886,621:955,621:955,667:1188,667:1188,685:1207,685
*!LINK 31:44
*!CONNECTION_SET 40:0:0:20:6:0:0:0:1:520,762:1188,762:1188,665:1207,665
*!LINK 25:44
*!CONNECTION_SET 40:0:0:0:1:0:0:0:1:530,656:1188,656:1188,645:1207,645
*!LINK 43:39
*!CONNECTION_SET 40:0:20:40:31,21,26,19,20:0:0:0:1:647,837:672,837:672,549:638,549:638,525
*!LINK 25:43
*!CONNECTION_SET 40:40:20:0:1:0:0:0:1:527,696:669,696:669,837:624,837
*!LINK 31:43
*!CONNECTION_SET 40:40:0:20:7,6,5,4,3:0:0:0:1:520,802:576,802:576,857:607,857
*!LINK 39:37
*!CONNECTION_SET 40:40:0:0:14,13,2:0:0:0:1:658,525:743,525:743,858:791,858
*!LINK 39:36
*!CONNECTION_SET 40:40:0:20:13,14,2:0:0:0:1:658,525:783,525:783,804:833,804
*!LINK 39:35
*!CONNECTION_SET 40:40:0:20:14,13,2:0:0:0:1:658,525:783,525:783,708:837,708
*!LINK 42:39
*!CONNECTION_SET 0:0:40:0:17:0:0:0:1:982,858:949,858:949,485:658,485
*!LINK 41:39
*!CONNECTION_SET 0:0:40:0:16:0:0:0:1:982,773:675,773:675,485:658,485
*!LINK 40:39
*!CONNECTION_SET 0:0:40:0:15:0:0:0:1:982,677:675,677:675,485:658,485
*!LINK 33:39
*!CONNECTION_SET 0:0:40:0:3:0:0:0:1:982,560:675,560:675,485:658,485
*!LINK 39:25
*!CONNECTION_SET 0:40:20:0:3,2,5,1:0:0:0:1:618,525:552,525:552,656:510,656
*!LINK 25:39
*!CONNECTION_SET 40:0:0:20:18:0:0:0:1:530,656:600,656:600,505:618,505
*!LINK 37:39
*!CONNECTION_SET 0:40:40:20:30,25,11,7,14:0:0:0:1:790,899:674,899:674,506:657,506
*!LINK 36:39
*!CONNECTION_SET 0:0:40:20:29,24,10,6,13:0:0:0:1:833,784:675,784:675,505:658,505
*!LINK 35:39
*!CONNECTION_SET 0:0:40:20:28,23,9,5,12:0:0:0:1:836,689:674,689:674,506:657,506
*!LINK 15:37
*!CONNECTION_SET 40:40:20:40:11,10,9:0:0:0:1:287,237:311,237:311,922:811,922:811,898
*!LINK 15:36
*!CONNECTION_SET 40:40:0:0:11,10,9:0:0:0:1:287,237:743,237:743,784:833,784
*!LINK 15:35
*!CONNECTION_SET 40:40:0:40:11,10,9:0:0:0:1:287,237:311,237:311,728:837,728
*!LINK 56:37
*!CONNECTION_SET 40:40:0:20:4,5,3:0:0:0:1:517,205:743,205:743,878:791,878
*!LINK 56:36
*!CONNECTION_SET 40:40:0:20:4,5,3:0:0:0:1:517,205:743,205:743,804:833,804
*!LINK 56:35
*!CONNECTION_SET 40:40:0:20:4,5,3:0:0:0:1:517,205:743,205:743,708:837,708
*!LINK 25:37
*!CONNECTION_SET 40:40:20:0:1:0:0:0:1:530,696:784,696:784,847:811,847:811,858
*!LINK 25:36
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:530,696:783,696:783,784:833,784
*!LINK 25:35
*!CONNECTION_SET 40:20:0:0:1:0:0:0:1:530,676:783,676:783,688:837,688
*!LINK 56:42
*!CONNECTION_SET 40:40:0:0:3,1:0:0:0:1:517,205:536,205:536,646:949,646:949,858:982,858
*!LINK 56:41
*!CONNECTION_SET 40:40:0:20:3,1:0:0:0:1:517,205:536,205:536,646:949,646:949,793:982,793
*!LINK 56:40
*!CONNECTION_SET 40:40:0:0:3,1:0:0:0:1:517,205:743,205:743,677:982,677
*!LINK 39:30
*!CONNECTION_SET 40:40:0:20:2,14,13:0:0:0:1:658,525:792,525:792,601:846,601
*!LINK 56:33
*!CONNECTION_SET 40:40:20:0:1,3:0:0:0:1:517,205:536,205:536,549:1002,549:1002,560
*!LINK 39:56
*!CONNECTION_SET 0:0:40:0:93,92,90,89,65,53,29,17,94,91,77,41:0:0:0:1:610,483:528,483:528,163:509,163
*!LINK 30:39
*!CONNECTION_SET 40:20:40:20:27,22,8,4,2:0:0:0:1:886,601:941,601:941,505:658,505
*!LINK 38:31
*!CONNECTION_SET 37:40:0:20:6:0:0:0:1:437,524:470,524:470,645:453,645:453,781:480,781
*!LINK 15:31
*!CONNECTION_SET 40:40:0:20:3,2,1:0:0:0:1:287,237:311,237:311,782:480,782
*!LINK 56:30
*!CONNECTION_SET 40:40:0:0:4,5,3:0:0:0:1:522,204:541,204:541,580:851,580
*!LINK 25:30
*!CONNECTION_SET 40:20:0:20:1:0:0:0:1:524,678:786,678:786,603:840,603
*!LINK 15:30
*!CONNECTION_SET 40:40:0:40:11,10,9:0:0:0:1:286,236:310,236:310,620:845,620
*!LINK 15:25
*!CONNECTION_SET 40:40:0:20:4:0:0:0:1:287,237:311,237:311,676:490,676
*!LINK 38:39
*!CONNECTION_SET 37:20:0:20:1:0:0:0:1:341,505:504,505:522,505
*!LINK 26:34
*!CONNECTION_SET 40:20:0:20:7,6,5,4,1:0:0:0:1:1129,270:1167,270:1194,270
*!LINK 17:26
*!CONNECTION_SET 40:0:0:40:4:0:0:0:1:800,314:1071,314:1071,290:1089,290
*!LINK 16:26
*!CONNECTION_SET 40:40:0:40:3:0:0:0:1:809,280:1071,280:1071,290:1089,290
*!LINK 13:26
*!CONNECTION_SET 40:40:0:0:2:0:0:0:1:800,141:1071,141:1071,250:1089,250
*!LINK 11:26
*!CONNECTION_SET 40:40:0:20:1:0:0:0:1:800,66:903,66:903,270:1089,270
*!LINK 56:29
*!CONNECTION_SET 0:40:0:20:4,3,2,1:0:0:0:1:476,205:452,205:452,409:824,409
*!LINK -1:56
*!CONNECTION_SET 32:16:0:0:9,10,11,12,16,15,14,13,6,8:0:0:0:1:80,85:452,85:452,165:476,165
*!CONNECTION_SET 32:16:20:40:160,149,138,127,116,105,88,76,64,52,40,28:0:0:0:1:1791,1130:1816,1130:1816,537:700,537:700,205:523,205
*!CONNECTION_SET 32:16:20:40:159,148,137,126,115,104,87,75,63,51,39,27:0:0:0:1:1792,1205:1817,1205:1817,537:701,537:701,205:524,205
*!CONNECTION_SET 32:16:20:40:158,147,136,125,114,103,86,74,62,50,38,26:0:0:0:1:1810,1385:1835,1385:1835,632:719,632:719,300:542,300
*!CONNECTION_SET 32:16:20:40:157,146,135,124,113,102,85,73,61,49,37,25:0:0:0:1:1741,1333:1766,1333:1766,230:565,230:565,205:526,205
*!CONNECTION_SET 32:16:20:0:156,145,134,123,112,101,84,72,60,48,36,24:0:0:0:1:1774,1397:1799,1397:1799,1337:1766,1337:1766,165:527,165
*!CONNECTION_SET 32:16:40:20:155,144,133,122,111,100,83,71,59,47,35,23:0:0:0:1:1722,1440:1747,1440:1747,166:567,166:567,185:548,185
*!CONNECTION_SET 32:16:20:40:150,139,128,117,106,95,78,66,54,30,18,42:0:0:0:1:1018,992:1043,992:1043,921:583,921:583,205:529,205
*!CONNECTION_SET 32:16:20:40:151,140,129,118,107,96,79,67,55,43,31,19:0:0:0:1:1018,1056:1043,1056:1043,921:584,921:584,205:530,205
*!CONNECTION_SET 32:16:0:40:152,141,130,119,108,97,80,68,56,44,32,20:0:0:0:1:986,1173:1011,1173:1011,1103:487,1103:487,548:503,548:503,228:487,228:487,205:511,205
*!CONNECTION_SET 32:16:20:40:153,142,131,120,109,98,81,69,57,45,33,21:0:0:0:1:1092,1184:1117,1184:1117,313:852,313:852,303:571,303:571,205:532,205
*!CONNECTION_SET 32:16:20:40:154,143,132,121,82,99,110,70,58,46,34,22:0:0:0:1:1039,1376:1064,1376:1064,1231:587,1231:587,205:533,205
*!LINK 17:18
*!CONNECTION_SET 40:20:0:20:4:0:0:0:1:809,558:911,558:911,270:929,270
*!LINK 16:18
*!CONNECTION_SET 40:20:0:20:3:0:0:0:1:818,484:911,484:911,270:929,270
*!LINK 14:18
*!CONNECTION_SET 40:20:0:20:5:0:0:0:1:809,420:911,420:911,270:929,270
*!LINK 13:18
*!CONNECTION_SET 40:40:0:20:2:0:0:0:1:809,365:911,365:911,270:929,270
*!LINK 11:18
*!CONNECTION_SET 40:20:0:20:1:0:0:0:1:809,270:911,270:929,270
*!LINK 56:17
*!CONNECTION_SET 40:40:0:20:24,23,22,21,20,19,18,17,16,15,14,13,12,11,10,9,8,7,6,5,4,3,2,1:0:0:0:1:516,205:741,205:741,334:759,334
*!LINK 56:16
*!CONNECTION_SET 40:40:0:20:24,23,22,21,20,19,18,17,16,15,14,13,12,11,10,9,8,7,6,5,4,3,2,1:0:0:0:1:516,205:535,205:535,260:768,260
*!LINK 56:14
*!CONNECTION_SET 40:40:0:0:2,1:0:0:0:1:516,205:741,205:741,176:759,176
*!LINK 56:13
*!CONNECTION_SET 40:40:0:20:24,22,20,18,16,14,12,10,8,6,4,2,23,21,19,17,15,13,11,9,7,5,3,1:0:0:0:1:516,205:740,205:740,121:759,121
*!LINK 56:11
*!CONNECTION_SET 40:40:0:20:23,22,20,18,15,13,11,9,7,5,3,1,24,21,19,17,16,14,12,10,8,6,4,2:0:0:0:1:516,205:741,205:741,46:759,46
*!LINK 15:-1
*!CONNECTION_SET 0:20:0:16:2,3,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,1,22:0:0:0:1:246,217:8,217:8,85:48,85
*!CONNECTION_SET 40:40:0:16::0:0:0:1:313,237:337,237:337,1135:1737,1135:1737,1130:1759,1130
*!CONNECTION_SET 40:40:0:16::0:0:0:1:314,237:338,237:338,1232:1738,1232:1738,1205:1760,1205
*!CONNECTION_SET 40:40:0:16::0:0:0:1:315,237:339,237:339,1305:1739,1305:1739,1290:1761,1290
*!CONNECTION_SET 40:40:0:16::0:0:0:1:316,237:340,237:340,1333:1709,1333
*!CONNECTION_SET 40:40:0:16::0:0:0:1:317,237:341,237:341,1423:1668,1423:1668,1397:1742,1397
*!CONNECTION_SET 40:40:0:16::0:0:0:1:318,237:342,237:342,1440:1690,1440
*!CONNECTION_SET 40:40:0:16::0:0:0:1:319,237:343,237:343,992:986,992
*!CONNECTION_SET 40:40:0:16::0:0:0:1:320,237:344,237:344,1056:986,1056
*!CONNECTION_SET 40:40:0:16::0:0:0:1:321,237:345,237:345,1173:954,1173
*!CONNECTION_SET 40:40:0:16::0:0:0:1:322,237:346,237:346,1220:1038,1220:1038,1184:1060,1184
*!CONNECTION_SET 40:40:0:16::0:0:0:1:323,237:347,237:347,1376:1007,1376
*!LINK 15:56
*!CONNECTION_SET 40:20:0:20:7,5,4,3,2,1:0:0:0:1:286,217:452,217:452,185:476,185
*!LINK 1:2
*!CONNECTION_SET 40:20:0:20:3:0:0:0:0:105,89:238,89
*!LINK 56:-1
*!CONNECTION_SET 40:40:0:16:9,10,30,32,45,47,60,62,104,110,116,122,124,118,112,106,61,46,31,8:0:0:0:1:543,205:769,205:769,1135:1737,1135:1737,1130:1759,1130
*!CONNECTION_SET 40:40:0:16::0:0:0:1:544,205:563,205:563,646:1216,646:1216,1232:1738,1232:1738,1205:1760,1205
*!CONNECTION_SET 40:40:0:16::0:0:0:1:545,205:771,205:771,1305:1739,1305:1739,1290:1761,1290
*!CONNECTION_SET 40:40:0:16::0:0:0:1:546,205:772,205:772,1333:1709,1333
*!CONNECTION_SET 40:40:0:16::0:0:0:1:547,205:566,205:566,646:1219,646:1219,1397:1742,1397
*!CONNECTION_SET 40:40:0:16::0:0:0:1:548,205:774,205:774,1440:1690,1440
*!CONNECTION_SET 40:40:0:16::0:0:0:1:549,205:775,205:775,992:986,992
*!CONNECTION_SET 40:40:0:16::0:0:0:1:550,205:776,205:776,1056:986,1056
*!CONNECTION_SET 40:40:0:16::0:0:0:1:551,205:777,205:777,1173:954,1173
*!CONNECTION_SET 40:40:0:16::0:0:0:1:552,205:778,205:778,1220:1038,1220:1038,1184:1060,1184
*!CONNECTION_SET 40:40:0:16::0:0:0:1:553,205:779,205:779,1376:1007,1376
*!LINK -1:198
*!CONNECTION_SET 32:16:0:40:5,4,3,2,6,1:0:0:0:1:1791,1130:1816,1130:1816,795:1506,795:1506,845:1533,845
*!LINK 205:200
*!CONNECTION_SET 0:40:20:0:4:0:0:0:1:639,1890:621,1890:621,2127:521,2127
*!LINK 205:210
*!CONNECTION_SET 0:40:20:0:10,2:0:0:0:1:641,1889:623,1889:623,2170:678,2170:678,2180:633,2180
*!LINK 210:205
*!CONNECTION_SET 40:0:20:40:31,21,26,19,20:0:0:0:1:651,2181:676,2181:676,1914:659,1914:659,1890
*!LINK 197:210
*!CONNECTION_SET 40:40:20:0:1:0:0:0:1:548,2061:673,2061:673,2181:628,2181
*!LINK 200:210
*!CONNECTION_SET 40:40:0:20:7,6,5,4,3:0:0:0:1:541,2167:580,2167:580,2201:611,2201
*!LINK 205:203
*!CONNECTION_SET 40:40:0:0:13,14,2:0:0:0:1:679,1890:786,1890:786,2244:839,2244
*!LINK 205:202
*!CONNECTION_SET 40:40:0:20:2,14,13:0:0:0:1:679,1890:799,1890:799,2169:854,2169
*!LINK 205:201
*!CONNECTION_SET 40:40:0:20:2,14,13:0:0:0:1:679,1890:799,1890:799,2073:858,2073
*!LINK 209:205
*!CONNECTION_SET 0:0:40:0:17:0:0:0:1:1003,2223:697,2223:697,1850:679,1850
*!LINK 208:205
*!CONNECTION_SET 0:0:40:0:16:0:0:0:1:1003,2138:697,2138:697,1850:679,1850
*!LINK 207:205
*!CONNECTION_SET 0:0:40:0:15:0:0:0:1:1003,2042:697,2042:697,1850:679,1850
*!LINK 206:205
*!CONNECTION_SET 0:0:40:0:3:0:0:0:1:1003,1925:697,1925:697,1850:679,1850
*!LINK 205:197
*!CONNECTION_SET 0:40:20:0:5,2,1,3:0:0:0:1:639,1890:573,1890:573,2021:531,2021
*!LINK 197:205
*!CONNECTION_SET 40:0:0:20:18:0:0:0:1:551,2021:621,2021:621,1870:639,1870
*!LINK 203:205
*!CONNECTION_SET 0:40:40:20:30,25,11,7,14:0:0:0:1:843,2286:701,2286:701,1872:683,1872
*!LINK 202:205
*!CONNECTION_SET 0:0:40:20:29,24,10,6,13:0:0:0:1:854,2149:697,2149:697,1870:679,1870
*!LINK 201:205
*!CONNECTION_SET 0:0:40:20:28,23,9,5,12:0:0:0:1:857,2054:696,2054:696,1871:678,1871
*!LINK 197:203
*!CONNECTION_SET 40:40:20:0:1:0:0:0:1:551,2061:800,2061:800,2233:859,2233:859,2244
*!LINK 197:202
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:551,2061:799,2061:799,2149:854,2149
*!LINK 197:201
*!CONNECTION_SET 40:20:0:0:1:0:0:0:1:551,2041:799,2041:799,2053:858,2053
*!LINK 205:199
*!CONNECTION_SET 40:40:0:20:14,13,2:0:0:0:1:679,1890:808,1890:808,1966:867,1966
*!LINK 199:205
*!CONNECTION_SET 40:20:40:20:27,22,8,4,2:0:0:0:1:907,1966:967,1966:967,1870:679,1870
*!LINK 204:200
*!CONNECTION_SET 37:40:0:20:6:0:0:0:1:458,1889:488,1889:488,2010:474,2010:474,2146:501,2146
*!LINK 197:199
*!CONNECTION_SET 40:20:0:20:1:0:0:0:1:545,2043:802,2043:802,1968:861,1968
*!LINK 204:205
*!CONNECTION_SET 37:20:0:20:1:0:0:0:1:362,1870:525,1870:543,1870
*!LINK -1:183
*!CONNECTION_SET 32:16:0:40:5,4,3,2,6,1:0:0:0:1:1792,1205:1817,1205:1817,772:1497,772:1497,749:1524,749
*!LINK 190:185
*!CONNECTION_SET 0:40:20:0:4:0:0:0:1:618,2000:600,2000:600,2237:500,2237
*!LINK 190:195
*!CONNECTION_SET 0:40:20:0:10,2:0:0:0:1:620,1999:602,1999:602,2280:657,2280:657,2290:612,2290
*!LINK 195:190
*!CONNECTION_SET 40:0:20:40:31,21,26,19,20:0:0:0:1:630,2291:655,2291:655,2024:638,2024:638,2000
*!LINK 182:195
*!CONNECTION_SET 40:40:20:0:1:0:0:0:1:527,2171:652,2171:652,2291:607,2291
*!LINK 185:195
*!CONNECTION_SET 40:40:0:20:7,6,5,4,3:0:0:0:1:520,2277:559,2277:559,2311:590,2311
*!LINK 190:188
*!CONNECTION_SET 40:40:0:0:13,14,2:0:0:0:1:658,2000:765,2000:765,2354:818,2354
*!LINK 190:187
*!CONNECTION_SET 40:40:0:20:2,14,13:0:0:0:1:658,2000:778,2000:778,2279:833,2279
*!LINK 190:186
*!CONNECTION_SET 40:40:0:20:2,14,13:0:0:0:1:658,2000:778,2000:778,2183:837,2183
*!LINK 194:190
*!CONNECTION_SET 0:0:40:0:17:0:0:0:1:982,2333:676,2333:676,1960:658,1960
*!LINK 193:190
*!CONNECTION_SET 0:0:40:0:16:0:0:0:1:982,2248:676,2248:676,1960:658,1960
*!LINK 192:190
*!CONNECTION_SET 0:0:40:0:15:0:0:0:1:982,2152:676,2152:676,1960:658,1960
*!LINK 191:190
*!CONNECTION_SET 0:0:40:0:3:0:0:0:1:982,2035:676,2035:676,1960:658,1960
*!LINK 190:182
*!CONNECTION_SET 0:40:20:0:5,2,1,3:0:0:0:1:618,2000:552,2000:552,2131:510,2131
*!LINK 182:190
*!CONNECTION_SET 40:0:0:20:18:0:0:0:1:530,2131:600,2131:600,1980:618,1980
*!LINK 188:190
*!CONNECTION_SET 0:40:40:20:30,25,11,7,14:0:0:0:1:822,2396:680,2396:680,1982:662,1982
*!LINK 187:190
*!CONNECTION_SET 0:0:40:20:29,24,10,6,13:0:0:0:1:833,2259:676,2259:676,1980:658,1980
*!LINK 186:190
*!CONNECTION_SET 0:0:40:20:28,23,9,5,12:0:0:0:1:836,2164:675,2164:675,1981:657,1981
*!LINK 182:188
*!CONNECTION_SET 40:40:20:0:1:0:0:0:1:530,2171:779,2171:779,2343:838,2343:838,2354
*!LINK 182:187
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:530,2171:778,2171:778,2259:833,2259
*!LINK 182:186
*!CONNECTION_SET 40:20:0:0:1:0:0:0:1:530,2151:778,2151:778,2163:837,2163
*!LINK 190:184
*!CONNECTION_SET 40:40:0:20:14,13,2:0:0:0:1:658,2000:787,2000:787,2076:846,2076
*!LINK 184:190
*!CONNECTION_SET 40:20:40:20:27,22,8,4,2:0:0:0:1:886,2076:946,2076:946,1980:658,1980
*!LINK 189:185
*!CONNECTION_SET 37:40:0:20:6:0:0:0:1:437,1999:467,1999:467,2120:453,2120:453,2256:480,2256
*!LINK 182:184
*!CONNECTION_SET 40:20:0:20:1:0:0:0:1:524,2153:781,2153:781,2078:840,2078
*!LINK 189:190
*!CONNECTION_SET 37:20:0:20:1:0:0:0:1:341,1980:504,1980:522,1980
*!LINK -1:168
*!CONNECTION_SET 32:16:0:40:5,4,3,2,6,1:0:0:0:1:1793,1290:1818,1290:1818,697:1489,697:1489,674:1516,674
*!LINK 175:170
*!CONNECTION_SET 0:40:20:0:4:0:0:0:1:586,2018:568,2018:568,2255:468,2255
*!LINK 175:180
*!CONNECTION_SET 0:40:20:0:10,2:0:0:0:1:588,2017:570,2017:570,2298:625,2298:625,2308:580,2308
*!LINK 180:175
*!CONNECTION_SET 40:0:20:40:31,21,26,19,20:0:0:0:1:598,2309:623,2309:623,2042:606,2042:606,2018
*!LINK 167:180
*!CONNECTION_SET 40:40:20:0:1:0:0:0:1:495,2189:620,2189:620,2309:575,2309
*!LINK 170:180
*!CONNECTION_SET 40:40:0:20:7,6,5,4,3:0:0:0:1:488,2295:527,2295:527,2329:558,2329
*!LINK 175:173
*!CONNECTION_SET 40:40:0:0:13,14,2:0:0:0:1:626,2018:733,2018:733,2372:786,2372
*!LINK 175:172
*!CONNECTION_SET 40:40:0:20:2,14,13:0:0:0:1:626,2018:746,2018:746,2297:801,2297
*!LINK 175:171
*!CONNECTION_SET 40:40:0:20:2,14,13:0:0:0:1:626,2018:746,2018:746,2201:805,2201
*!LINK 179:175
*!CONNECTION_SET 0:0:40:0:17:0:0:0:1:950,2351:644,2351:644,1978:626,1978
*!LINK 178:175
*!CONNECTION_SET 0:0:40:0:16:0:0:0:1:950,2266:644,2266:644,1978:626,1978
*!LINK 177:175
*!CONNECTION_SET 0:0:40:0:15:0:0:0:1:950,2170:644,2170:644,1978:626,1978
*!LINK 176:175
*!CONNECTION_SET 0:0:40:0:3:0:0:0:1:950,2053:644,2053:644,1978:626,1978
*!LINK 175:167
*!CONNECTION_SET 0:40:20:0:5,2,1,3:0:0:0:1:586,2018:520,2018:520,2149:478,2149
*!LINK 167:175
*!CONNECTION_SET 40:0:0:20:18:0:0:0:1:498,2149:568,2149:568,1998:586,1998
*!LINK 173:175
*!CONNECTION_SET 0:40:40:20:30,25,11,7,14:0:0:0:1:790,2414:648,2414:648,2000:630,2000
*!LINK 172:175
*!CONNECTION_SET 0:0:40:20:29,24,10,6,13:0:0:0:1:801,2277:644,2277:644,1998:626,1998
*!LINK 171:175
*!CONNECTION_SET 0:0:40:20:28,23,9,5,12:0:0:0:1:804,2182:643,2182:643,1999:625,1999
*!LINK 167:173
*!CONNECTION_SET 40:40:20:0:1:0:0:0:1:498,2189:747,2189:747,2361:806,2361:806,2372
*!LINK 167:172
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:498,2189:746,2189:746,2277:801,2277
*!LINK 167:171
*!CONNECTION_SET 40:20:0:0:1:0:0:0:1:498,2169:746,2169:746,2181:805,2181
*!LINK 175:169
*!CONNECTION_SET 40:40:0:20:14,13,2:0:0:0:1:626,2018:755,2018:755,2094:814,2094
*!LINK 169:175
*!CONNECTION_SET 40:20:40:20:27,22,8,4,2:0:0:0:1:854,2094:914,2094:914,1998:626,1998
*!LINK 174:170
*!CONNECTION_SET 37:40:0:20:6:0:0:0:1:405,2017:435,2017:435,2138:421,2138:421,2274:448,2274
*!LINK 167:169
*!CONNECTION_SET 40:20:0:20:1:0:0:0:1:492,2171:749,2171:749,2096:808,2096
*!LINK 174:175
*!CONNECTION_SET 37:20:0:20:1:0:0:0:1:309,1998:472,1998:490,1998
*!LINK -1:153
*!CONNECTION_SET 32:16:0:40:5,4,3,2,6,1:0:0:0:1:1741,1333:1766,1333:1766,612:1515,612:1515,589:1539,589
*!LINK 160:155
*!CONNECTION_SET 0:40:20:0:4:0:0:0:1:490,1933:472,1933:472,2170:372,2170
*!LINK 160:165
*!CONNECTION_SET 0:40:20:0:10,2:0:0:0:1:492,1932:474,1932:474,2213:529,2213:529,2223:484,2223
*!LINK 165:160
*!CONNECTION_SET 40:0:20:40:31,21,26,19,20:0:0:0:1:502,2224:527,2224:527,1957:510,1957:510,1933
*!LINK 152:165
*!CONNECTION_SET 40:40:20:0:1:0:0:0:1:399,2104:524,2104:524,2224:479,2224
*!LINK 155:165
*!CONNECTION_SET 40:40:0:20:7,6,5,4,3:0:0:0:1:392,2210:431,2210:431,2244:462,2244
*!LINK 160:158
*!CONNECTION_SET 40:40:0:0:13,14,2:0:0:0:1:530,1933:637,1933:637,2287:690,2287
*!LINK 160:157
*!CONNECTION_SET 40:40:0:20:2,14,13:0:0:0:1:530,1933:650,1933:650,2212:705,2212
*!LINK 160:156
*!CONNECTION_SET 40:40:0:20:2,14,13:0:0:0:1:530,1933:650,1933:650,2116:709,2116
*!LINK 164:160
*!CONNECTION_SET 0:0:40:0:17:0:0:0:1:854,2266:548,2266:548,1893:530,1893
*!LINK 163:160
*!CONNECTION_SET 0:0:40:0:16:0:0:0:1:854,2181:548,2181:548,1893:530,1893
*!LINK 162:160
*!CONNECTION_SET 0:0:40:0:15:0:0:0:1:854,2085:548,2085:548,1893:530,1893
*!LINK 161:160
*!CONNECTION_SET 0:0:40:0:3:0:0:0:1:854,1968:548,1968:548,1893:530,1893
*!LINK 160:152
*!CONNECTION_SET 0:40:20:0:5,2,1,3:0:0:0:1:490,1933:424,1933:424,2064:382,2064
*!LINK 152:160
*!CONNECTION_SET 40:0:0:20:18:0:0:0:1:402,2064:472,2064:472,1913:490,1913
*!LINK 158:160
*!CONNECTION_SET 0:40:40:20:30,25,11,7,14:0:0:0:1:694,2329:552,2329:552,1915:534,1915
*!LINK 157:160
*!CONNECTION_SET 0:0:40:20:29,24,10,6,13:0:0:0:1:705,2192:548,2192:548,1913:530,1913
*!LINK 156:160
*!CONNECTION_SET 0:0:40:20:28,23,9,5,12:0:0:0:1:708,2097:547,2097:547,1914:529,1914
*!LINK 152:158
*!CONNECTION_SET 40:40:20:0:1:0:0:0:1:402,2104:651,2104:651,2276:710,2276:710,2287
*!LINK 152:157
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:402,2104:650,2104:650,2192:705,2192
*!LINK 152:156
*!CONNECTION_SET 40:20:0:0:1:0:0:0:1:402,2084:650,2084:650,2096:709,2096
*!LINK 160:154
*!CONNECTION_SET 40:40:0:20:14,13,2:0:0:0:1:530,1933:659,1933:659,2009:718,2009
*!LINK 154:160
*!CONNECTION_SET 40:20:40:20:27,22,8,4,2:0:0:0:1:758,2009:818,2009:818,1913:530,1913
*!LINK 159:155
*!CONNECTION_SET 37:40:0:20:6:0:0:0:1:309,1932:339,1932:339,2053:325,2053:325,2189:352,2189
*!LINK 152:154
*!CONNECTION_SET 40:20:0:20:1:0:0:0:1:396,2086:653,2086:653,2011:712,2011
*!LINK 159:160
*!CONNECTION_SET 37:20:0:20:1:0:0:0:1:213,1913:376,1913:394,1913
*!LINK -1:138
*!CONNECTION_SET 32:16:0:40:5,4,3,2,6,1:0:0:0:1:1774,1397:1799,1397:1799,1337:1766,1337:1766,537:1474,537:1474,514:1498,514
*!LINK 145:140
*!CONNECTION_SET 0:40:20:0:4:0:0:0:1:458,2007:440,2007:440,2244:340,2244
*!LINK 145:150
*!CONNECTION_SET 0:40:20:0:10,2:0:0:0:1:460,2006:442,2006:442,2287:497,2287:497,2297:452,2297
*!LINK 150:145
*!CONNECTION_SET 40:0:20:40:31,21,26,19,20:0:0:0:1:470,2298:495,2298:495,2031:478,2031:478,2007
*!LINK 137:150
*!CONNECTION_SET 40:40:20:0:1:0:0:0:1:367,2178:492,2178:492,2298:447,2298
*!LINK 140:150
*!CONNECTION_SET 40:40:0:20:7,6,5,4,3:0:0:0:1:360,2284:399,2284:399,2318:430,2318
*!LINK 145:143
*!CONNECTION_SET 40:40:0:0:13,14,2:0:0:0:1:498,2007:605,2007:605,2361:658,2361
*!LINK 145:142
*!CONNECTION_SET 40:40:0:20:2,14,13:0:0:0:1:498,2007:618,2007:618,2286:673,2286
*!LINK 145:141
*!CONNECTION_SET 40:40:0:20:2,14,13:0:0:0:1:498,2007:618,2007:618,2190:677,2190
*!LINK 149:145
*!CONNECTION_SET 0:0:40:0:17:0:0:0:1:822,2340:516,2340:516,1967:498,1967
*!LINK 148:145
*!CONNECTION_SET 0:0:40:0:16:0:0:0:1:822,2255:516,2255:516,1967:498,1967
*!LINK 147:145
*!CONNECTION_SET 0:0:40:0:15:0:0:0:1:822,2159:516,2159:516,1967:498,1967
*!LINK 146:145
*!CONNECTION_SET 0:0:40:0:3:0:0:0:1:822,2042:516,2042:516,1967:498,1967
*!LINK 145:137
*!CONNECTION_SET 0:40:20:0:5,2,1,3:0:0:0:1:458,2007:392,2007:392,2138:350,2138
*!LINK 137:145
*!CONNECTION_SET 40:0:0:20:18:0:0:0:1:370,2138:440,2138:440,1987:458,1987
*!LINK 143:145
*!CONNECTION_SET 0:40:40:20:30,25,11,7,14:0:0:0:1:662,2403:520,2403:520,1989:502,1989
*!LINK 142:145
*!CONNECTION_SET 0:0:40:20:29,24,10,6,13:0:0:0:1:673,2266:516,2266:516,1987:498,1987
*!LINK 141:145
*!CONNECTION_SET 0:0:40:20:28,23,9,5,12:0:0:0:1:676,2171:515,2171:515,1988:497,1988
*!LINK 137:143
*!CONNECTION_SET 40:40:20:0:1:0:0:0:1:370,2178:619,2178:619,2350:678,2350:678,2361
*!LINK 137:142
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:370,2178:618,2178:618,2266:673,2266
*!LINK 137:141
*!CONNECTION_SET 40:20:0:0:1:0:0:0:1:370,2158:618,2158:618,2170:677,2170
*!LINK 145:139
*!CONNECTION_SET 40:40:0:20:14,13,2:0:0:0:1:498,2007:627,2007:627,2083:686,2083
*!LINK 139:145
*!CONNECTION_SET 40:20:40:20:27,22,8,4,2:0:0:0:1:726,2083:786,2083:786,1987:498,1987
*!LINK 144:140
*!CONNECTION_SET 37:40:0:20:6:0:0:0:1:277,2006:307,2006:307,2127:293,2127:293,2263:320,2263
*!LINK 137:139
*!CONNECTION_SET 40:20:0:20:1:0:0:0:1:364,2160:621,2160:621,2085:680,2085
*!LINK 144:145
*!CONNECTION_SET 37:20:0:20:1:0:0:0:1:181,1987:344,1987:362,1987
*!LINK -1:123
*!CONNECTION_SET 32:16:0:20:5,4,3,2,6,1:0:0:0:1:1722,1440:1747,1440:1747,358:1412,358:1412,388:1436,388
*!LINK 130:125
*!CONNECTION_SET 0:40:20:0:4:0:0:0:1:480,2147:462,2147:462,2384:362,2384
*!LINK 130:135
*!CONNECTION_SET 0:40:20:0:10,2:0:0:0:1:482,2146:464,2146:464,2427:519,2427:519,2437:474,2437
*!LINK 135:130
*!CONNECTION_SET 40:0:20:40:31,21,26,19,20:0:0:0:1:492,2438:517,2438:517,2171:500,2171:500,2147
*!LINK 122:135
*!CONNECTION_SET 40:40:20:0:1:0:0:0:1:389,2318:514,2318:514,2438:469,2438
*!LINK 125:135
*!CONNECTION_SET 40:40:0:20:7,6,5,4,3:0:0:0:1:382,2424:421,2424:421,2458:452,2458
*!LINK 130:128
*!CONNECTION_SET 40:40:0:0:13,14,2:0:0:0:1:520,2147:600,2147:600,2480:653,2480
*!LINK 130:127
*!CONNECTION_SET 40:40:0:20:2,14,13:0:0:0:1:520,2147:640,2147:640,2426:695,2426
*!LINK 130:126
*!CONNECTION_SET 40:40:0:20:2,14,13:0:0:0:1:520,2147:640,2147:640,2330:699,2330
*!LINK 134:130
*!CONNECTION_SET 0:0:40:0:17:0:0:0:1:844,2480:808,2480:808,2107:520,2107
*!LINK 133:130
*!CONNECTION_SET 0:0:40:0:16:0:0:0:1:844,2395:537,2395:537,2107:520,2107
*!LINK 132:130
*!CONNECTION_SET 0:0:40:0:15:0:0:0:1:844,2299:537,2299:537,2107:520,2107
*!LINK 131:130
*!CONNECTION_SET 0:0:40:0:3:0:0:0:1:844,2182:537,2182:537,2107:520,2107
*!LINK 130:122
*!CONNECTION_SET 0:40:20:0:5,2,1,3:0:0:0:1:480,2147:414,2147:414,2278:372,2278
*!LINK 122:130
*!CONNECTION_SET 40:0:0:20:18:0:0:0:1:392,2278:462,2278:462,2127:480,2127
*!LINK 128:130
*!CONNECTION_SET 0:40:40:20:30,25,11,7,14:0:0:0:1:652,2521:536,2521:536,2128:519,2128
*!LINK 127:130
*!CONNECTION_SET 0:0:40:20:29,24,10,6,13:0:0:0:1:695,2406:537,2406:537,2127:520,2127
*!LINK 126:130
*!CONNECTION_SET 0:0:40:20:28,23,9,5,12:0:0:0:1:698,2311:536,2311:536,2128:519,2128
*!LINK 122:128
*!CONNECTION_SET 40:40:20:0:1:0:0:0:1:392,2318:641,2318:641,2469:673,2469:673,2480
*!LINK 122:127
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:392,2318:640,2318:640,2406:695,2406
*!LINK 122:126
*!CONNECTION_SET 40:20:0:0:1:0:0:0:1:392,2298:640,2298:640,2310:699,2310
*!LINK 130:124
*!CONNECTION_SET 40:40:0:20:14,13,2:0:0:0:1:520,2147:649,2147:649,2223:708,2223
*!LINK 124:130
*!CONNECTION_SET 40:20:40:20:27,22,8,4,2:0:0:0:1:748,2223:808,2223:808,2127:520,2127
*!LINK 129:125
*!CONNECTION_SET 37:40:0:20:6:0:0:0:1:299,2146:329,2146:329,2267:315,2267:315,2403:342,2403
*!LINK 122:124
*!CONNECTION_SET 40:20:0:20:1:0:0:0:1:386,2300:643,2300:643,2225:702,2225
*!LINK 129:130
*!CONNECTION_SET 37:20:0:20:1:0:0:0:1:203,2127:366,2127:384,2127
*!LINK -1:59
*!CONNECTION_SET 32:16:0:40:5,4,3,2,6,1:0:0:0:1:1018,992:1239,992:1239,930:1263,930
*!LINK 52:47
*!CONNECTION_SET 0:40:20:0:4:0:0:0:1:997,1112:979,1112:979,1349:879,1349
*!LINK 52:58
*!CONNECTION_SET 0:40:20:0:10,2:0:0:0:1:999,1111:981,1111:981,1392:1036,1392:1036,1402:991,1402
*!LINK 58:52
*!CONNECTION_SET 40:0:20:40:31,21,26,19,20:0:0:0:1:1009,1403:1034,1403:1034,1136:1017,1136:1017,1112
*!LINK 45:58
*!CONNECTION_SET 40:40:20:0:1:0:0:0:1:906,1283:1031,1283:1031,1403:986,1403
*!LINK 47:58
*!CONNECTION_SET 40:40:0:20:7,6,5,4,3:0:0:0:1:899,1389:938,1389:938,1423:969,1423
*!LINK 52:50
*!CONNECTION_SET 40:40:0:0:13,14,2:0:0:0:1:1037,1112:1117,1112:1117,1445:1170,1445
*!LINK 52:49
*!CONNECTION_SET 40:40:0:20:2,14,13:0:0:0:1:1037,1112:1157,1112:1157,1391:1212,1391
*!LINK 52:48
*!CONNECTION_SET 40:40:0:20:2,14,13:0:0:0:1:1037,1112:1157,1112:1157,1295:1216,1295
*!LINK 57:52
*!CONNECTION_SET 0:0:40:0:17:0:0:0:1:1361,1445:1328,1445:1328,1072:1037,1072
*!LINK 55:52
*!CONNECTION_SET 0:0:40:0:16:0:0:0:1:1361,1360:1054,1360:1054,1072:1037,1072
*!LINK 54:52
*!CONNECTION_SET 0:0:40:0:15:0:0:0:1:1361,1264:1054,1264:1054,1072:1037,1072
*!LINK 53:52
*!CONNECTION_SET 0:0:40:0:3:0:0:0:1:1361,1147:1054,1147:1054,1072:1037,1072
*!LINK 52:45
*!CONNECTION_SET 0:40:20:0:5,2,1,3:0:0:0:1:997,1112:931,1112:931,1243:889,1243
*!LINK 45:52
*!CONNECTION_SET 40:0:0:20:18:0:0:0:1:909,1243:979,1243:979,1092:997,1092
*!LINK 50:52
*!CONNECTION_SET 0:40:40:20:30,25,11,7,14:0:0:0:1:1169,1486:1053,1486:1053,1093:1036,1093
*!LINK 49:52
*!CONNECTION_SET 0:0:40:20:29,24,10,6,13:0:0:0:1:1212,1371:1054,1371:1054,1092:1037,1092
*!LINK 48:52
*!CONNECTION_SET 0:0:40:20:28,23,9,5,12:0:0:0:1:1215,1276:1053,1276:1053,1093:1036,1093
*!LINK 45:50
*!CONNECTION_SET 40:40:20:0:1:0:0:0:1:909,1283:1158,1283:1158,1434:1190,1434:1190,1445
*!LINK 45:49
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:909,1283:1157,1283:1157,1371:1212,1371
*!LINK 45:48
*!CONNECTION_SET 40:20:0:0:1:0:0:0:1:909,1263:1157,1263:1157,1275:1216,1275
*!LINK 52:46
*!CONNECTION_SET 40:40:0:20:14,13,2:0:0:0:1:1037,1112:1166,1112:1166,1188:1225,1188
*!LINK 46:52
*!CONNECTION_SET 40:20:40:20:27,22,8,4,2:0:0:0:1:1265,1188:1325,1188:1325,1092:1037,1092
*!LINK 51:47
*!CONNECTION_SET 37:40:0:20:6:0:0:0:1:816,1111:841,1111:841,1338:832,1338:832,1368:859,1368
*!LINK 45:46
*!CONNECTION_SET 40:20:0:20:1:0:0:0:1:903,1265:1160,1265:1160,1190:1219,1190
*!LINK 51:52
*!CONNECTION_SET 37:20:0:20:1:0:0:0:1:720,1092:883,1092:901,1092
*!LINK -1:74
*!CONNECTION_SET 32:16:0:40:5,4,3,2,6,1:0:0:0:1:1018,1056:1239,1056:1239,1037:1263,1037
*!LINK 68:63
*!CONNECTION_SET 0:40:20:0:4:0:0:0:1:1109,1080:1091,1080:1091,1317:991,1317
*!LINK 68:73
*!CONNECTION_SET 0:40:20:0:10,2:0:0:0:1:1111,1079:1093,1079:1093,1360:1148,1360:1148,1370:1103,1370
*!LINK 73:68
*!CONNECTION_SET 40:0:20:40:31,21,26,19,20:0:0:0:1:1121,1371:1146,1371:1146,1104:1129,1104:1129,1080
*!LINK 61:73
*!CONNECTION_SET 40:40:20:0:1:0:0:0:1:1018,1251:1143,1251:1143,1371:1098,1371
*!LINK 63:73
*!CONNECTION_SET 40:40:0:20:7,6,5,4,3:0:0:0:1:1011,1357:1050,1357:1050,1391:1081,1391
*!LINK 68:66
*!CONNECTION_SET 40:40:0:0:13,14,2:0:0:0:1:1149,1080:1229,1080:1229,1413:1282,1413
*!LINK 68:65
*!CONNECTION_SET 40:40:0:20:2,14,13:0:0:0:1:1149,1080:1269,1080:1269,1359:1324,1359
*!LINK 68:64
*!CONNECTION_SET 40:40:0:20:2,14,13:0:0:0:1:1149,1080:1269,1080:1269,1263:1328,1263
*!LINK 72:68
*!CONNECTION_SET 0:0:40:0:17:0:0:0:1:1473,1413:1440,1413:1440,1040:1149,1040
*!LINK 71:68
*!CONNECTION_SET 0:0:40:0:16:0:0:0:1:1473,1328:1166,1328:1166,1040:1149,1040
*!LINK 70:68
*!CONNECTION_SET 0:0:40:0:15:0:0:0:1:1473,1232:1166,1232:1166,1040:1149,1040
*!LINK 69:68
*!CONNECTION_SET 0:0:40:0:3:0:0:0:1:1473,1115:1166,1115:1166,1040:1149,1040
*!LINK 68:61
*!CONNECTION_SET 0:40:20:0:5,2,1,3:0:0:0:1:1109,1080:1043,1080:1043,1211:1001,1211
*!LINK 61:68
*!CONNECTION_SET 40:0:0:20:18:0:0:0:1:1021,1211:1091,1211:1091,1060:1109,1060
*!LINK 66:68
*!CONNECTION_SET 0:40:40:20:30,25,11,7,14:0:0:0:1:1281,1454:1165,1454:1165,1061:1148,1061
*!LINK 65:68
*!CONNECTION_SET 0:0:40:20:29,24,10,6,13:0:0:0:1:1324,1339:1166,1339:1166,1060:1149,1060
*!LINK 64:68
*!CONNECTION_SET 0:0:40:20:28,23,9,5,12:0:0:0:1:1327,1244:1165,1244:1165,1061:1148,1061
*!LINK 61:66
*!CONNECTION_SET 40:40:20:0:1:0:0:0:1:1021,1251:1270,1251:1270,1402:1302,1402:1302,1413
*!LINK 61:65
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:1021,1251:1269,1251:1269,1339:1324,1339
*!LINK 61:64
*!CONNECTION_SET 40:20:0:0:1:0:0:0:1:1021,1231:1269,1231:1269,1243:1328,1243
*!LINK 68:62
*!CONNECTION_SET 40:40:0:20:14,13,2:0:0:0:1:1149,1080:1278,1080:1278,1156:1337,1156
*!LINK 62:68
*!CONNECTION_SET 40:20:40:20:27,22,8,4,2:0:0:0:1:1377,1156:1437,1156:1437,1060:1149,1060
*!LINK 67:63
*!CONNECTION_SET 37:40:0:20:6:0:0:0:1:928,1079:953,1079:953,1306:944,1306:944,1336:971,1336
*!LINK 61:62
*!CONNECTION_SET 40:20:0:20:1:0:0:0:1:1015,1233:1272,1233:1272,1158:1331,1158
*!LINK 67:68
*!CONNECTION_SET 37:20:0:20:1:0:0:0:1:832,1060:995,1060:1013,1060
*!LINK -1:90
*!CONNECTION_SET 32:16:0:40:5,4,3,2,6,1:0:0:0:1:986,1173:1011,1173:1011,1112:1337,1112
*!LINK 84:79
*!CONNECTION_SET 0:40:20:0:4:0:0:0:1:1164,1005:1146,1005:1146,1242:1046,1242
*!LINK 84:89
*!CONNECTION_SET 0:40:20:0:10,2:0:0:0:1:1166,1004:1148,1004:1148,1285:1203,1285:1203,1295:1158,1295
*!LINK 89:84
*!CONNECTION_SET 40:0:20:40:31,21,26,19,20:0:0:0:1:1176,1296:1201,1296:1201,1029:1184,1029:1184,1005
*!LINK 76:89
*!CONNECTION_SET 40:40:20:0:1:0:0:0:1:1073,1176:1198,1176:1198,1296:1153,1296
*!LINK 79:89
*!CONNECTION_SET 40:40:0:20:7,6,5,4,3:0:0:0:1:1066,1282:1105,1282:1105,1316:1136,1316
*!LINK 84:82
*!CONNECTION_SET 40:40:0:0:13,14,2:0:0:0:1:1204,1005:1284,1005:1284,1338:1337,1338
*!LINK 84:81
*!CONNECTION_SET 40:40:0:20:2,14,13:0:0:0:1:1204,1005:1324,1005:1324,1284:1379,1284
*!LINK 84:80
*!CONNECTION_SET 40:40:0:20:2,14,13:0:0:0:1:1204,1005:1324,1005:1324,1188:1383,1188
*!LINK 88:84
*!CONNECTION_SET 0:0:40:0:17:0:0:0:1:1528,1338:1492,1338:1492,965:1204,965
*!LINK 87:84
*!CONNECTION_SET 0:0:40:0:16:0:0:0:1:1528,1253:1221,1253:1221,965:1204,965
*!LINK 86:84
*!CONNECTION_SET 0:0:40:0:15:0:0:0:1:1528,1157:1221,1157:1221,965:1204,965
*!LINK 85:84
*!CONNECTION_SET 0:0:40:0:3:0:0:0:1:1528,1040:1221,1040:1221,965:1204,965
*!LINK 84:76
*!CONNECTION_SET 0:40:20:0:5,2,1,3:0:0:0:1:1164,1005:1098,1005:1098,1136:1056,1136
*!LINK 76:84
*!CONNECTION_SET 40:0:0:20:18:0:0:0:1:1076,1136:1146,1136:1146,985:1164,985
*!LINK 82:84
*!CONNECTION_SET 0:40:40:20:30,25,11,7,14:0:0:0:1:1336,1379:1220,1379:1220,986:1203,986
*!LINK 81:84
*!CONNECTION_SET 0:0:40:20:29,24,10,6,13:0:0:0:1:1379,1264:1221,1264:1221,985:1204,985
*!LINK 80:84
*!CONNECTION_SET 0:0:40:20:28,23,9,5,12:0:0:0:1:1382,1169:1220,1169:1220,986:1203,986
*!LINK 76:82
*!CONNECTION_SET 40:40:20:0:1:0:0:0:1:1076,1176:1325,1176:1325,1327:1357,1327:1357,1338
*!LINK 76:81
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:1076,1176:1324,1176:1324,1264:1379,1264
*!LINK 76:80
*!CONNECTION_SET 40:20:0:0:1:0:0:0:1:1076,1156:1324,1156:1324,1168:1383,1168
*!LINK 84:78
*!CONNECTION_SET 40:40:0:20:14,13,2:0:0:0:1:1204,1005:1333,1005:1333,1081:1392,1081
*!LINK 78:84
*!CONNECTION_SET 40:20:40:20:27,22,8,4,2:0:0:0:1:1432,1081:1492,1081:1492,985:1204,985
*!LINK 83:79
*!CONNECTION_SET 37:40:0:20:6:0:0:0:1:983,1004:1013,1004:1013,1125:999,1125:999,1261:1026,1261
*!LINK 76:78
*!CONNECTION_SET 40:20:0:20:1:0:0:0:1:1070,1158:1327,1158:1327,1083:1386,1083
*!LINK 83:84
*!CONNECTION_SET 37:20:0:20:1:0:0:0:1:887,985:1050,985:1068,985
*!LINK -1:93
*!CONNECTION_SET 32:16:0:20:5,4,3,2,6,1:0:0:0:1:1092,1184:1281,1184:1281,1198:1305,1198
*!LINK 100:95
*!CONNECTION_SET 0:40:20:0:4:0:0:0:1:1279,1101:1261,1101:1261,1338:1161,1338
*!LINK 100:105
*!CONNECTION_SET 0:40:20:0:10,2:0:0:0:1:1281,1100:1263,1100:1263,1381:1318,1381:1318,1391:1273,1391
*!LINK 105:100
*!CONNECTION_SET 40:0:20:40:31,21,26,19,20:0:0:0:1:1291,1392:1316,1392:1316,1125:1299,1125:1299,1101
*!LINK 92:105
*!CONNECTION_SET 40:40:20:0:1:0:0:0:1:1188,1272:1313,1272:1313,1392:1268,1392
*!LINK 95:105
*!CONNECTION_SET 40:40:0:20:7,6,5,4,3:0:0:0:1:1181,1378:1220,1378:1220,1412:1251,1412
*!LINK 100:98
*!CONNECTION_SET 40:40:0:0:13,14,2:0:0:0:1:1319,1101:1399,1101:1399,1434:1452,1434
*!LINK 100:97
*!CONNECTION_SET 40:40:0:20:2,14,13:0:0:0:1:1319,1101:1439,1101:1439,1380:1494,1380
*!LINK 100:96
*!CONNECTION_SET 40:40:0:20:2,14,13:0:0:0:1:1319,1101:1439,1101:1439,1284:1498,1284
*!LINK 104:100
*!CONNECTION_SET 0:0:40:0:17:0:0:0:1:1643,1434:1607,1434:1607,1061:1319,1061
*!LINK 103:100
*!CONNECTION_SET 0:0:40:0:16:0:0:0:1:1643,1349:1336,1349:1336,1061:1319,1061
*!LINK 102:100
*!CONNECTION_SET 0:0:40:0:15:0:0:0:1:1643,1253:1336,1253:1336,1061:1319,1061
*!LINK 101:100
*!CONNECTION_SET 0:0:40:0:3:0:0:0:1:1643,1136:1336,1136:1336,1061:1319,1061
*!LINK 100:92
*!CONNECTION_SET 0:40:20:0:5,2,1,3:0:0:0:1:1279,1101:1213,1101:1213,1232:1171,1232
*!LINK 92:100
*!CONNECTION_SET 40:0:0:20:18:0:0:0:1:1191,1232:1261,1232:1261,1081:1279,1081
*!LINK 98:100
*!CONNECTION_SET 0:40:40:20:30,25,11,7,14:0:0:0:1:1451,1475:1335,1475:1335,1082:1318,1082
*!LINK 97:100
*!CONNECTION_SET 0:0:40:20:29,24,10,6,13:0:0:0:1:1494,1360:1336,1360:1336,1081:1319,1081
*!LINK 96:100
*!CONNECTION_SET 0:0:40:20:28,23,9,5,12:0:0:0:1:1497,1265:1335,1265:1335,1082:1318,1082
*!LINK 92:98
*!CONNECTION_SET 40:40:20:0:1:0:0:0:1:1191,1272:1440,1272:1440,1423:1472,1423:1472,1434
*!LINK 92:97
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:1191,1272:1439,1272:1439,1360:1494,1360
*!LINK 92:96
*!CONNECTION_SET 40:20:0:0:1:0:0:0:1:1191,1252:1439,1252:1439,1264:1498,1264
*!LINK 100:94
*!CONNECTION_SET 40:40:0:20:14,13,2:0:0:0:1:1319,1101:1448,1101:1448,1177:1507,1177
*!LINK 94:100
*!CONNECTION_SET 40:20:40:20:27,22,8,4,2:0:0:0:1:1547,1177:1607,1177:1607,1081:1319,1081
*!LINK 99:95
*!CONNECTION_SET 37:40:0:20:6:0:0:0:1:1098,1100:1128,1100:1128,1221:1114,1221:1114,1357:1141,1357
*!LINK 92:94
*!CONNECTION_SET 40:20:0:20:1:0:0:0:1:1185,1254:1442,1254:1442,1179:1501,1179
*!LINK 99:100
*!CONNECTION_SET 37:20:0:20:1:0:0:0:1:1002,1081:1165,1081:1183,1081
*!LINK -1:108
*!CONNECTION_SET 32:16:0:40:5,4,3,2,6,1:0:0:0:1:1039,1376:1227,1376:1227,1282:1251,1282
*!LINK 114:115
*!CONNECTION_SET 37:20:0:20:1:0:0:0:1:821,1006:984,1006:1002,1006
*!LINK 107:109
*!CONNECTION_SET 40:20:0:20:1:0:0:0:1:1004,1179:1261,1179:1261,1104:1320,1104
*!LINK 114:110
*!CONNECTION_SET 37:40:0:20:6:0:0:0:1:917,1025:947,1025:947,1146:933,1146:933,1282:960,1282
*!LINK 109:115
*!CONNECTION_SET 40:20:40:20:27,22,8,4,2:0:0:0:1:1366,1102:1426,1102:1426,1006:1138,1006
*!LINK 115:109
*!CONNECTION_SET 40:40:0:20:14,13,2:0:0:0:1:1138,1026:1267,1026:1267,1102:1326,1102
*!LINK 107:111
*!CONNECTION_SET 40:20:0:0:1:0:0:0:1:1010,1177:1258,1177:1258,1189:1317,1189
*!LINK 107:112
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:1010,1197:1258,1197:1258,1285:1313,1285
*!LINK 107:113
*!CONNECTION_SET 40:40:20:0:1:0:0:0:1:1010,1197:1259,1197:1259,1348:1291,1348:1291,1359
*!LINK 111:115
*!CONNECTION_SET 0:0:40:20:28,23,9,5,12:0:0:0:1:1316,1190:1154,1190:1154,1007:1137,1007
*!LINK 112:115
*!CONNECTION_SET 0:0:40:20:29,24,10,6,13:0:0:0:1:1313,1285:1155,1285:1155,1006:1138,1006
*!LINK 113:115
*!CONNECTION_SET 0:40:40:20:30,25,11,7,14:0:0:0:1:1270,1400:1154,1400:1154,1007:1137,1007
*!LINK 107:115
*!CONNECTION_SET 40:0:0:20:18:0:0:0:1:1010,1157:1080,1157:1080,1006:1098,1006
*!LINK 115:107
*!CONNECTION_SET 0:40:20:0:5,2,1,3:0:0:0:1:1098,1026:1032,1026:1032,1157:990,1157
*!LINK 116:115
*!CONNECTION_SET 0:0:40:0:3:0:0:0:1:1462,1061:1155,1061:1155,986:1138,986
*!LINK 117:115
*!CONNECTION_SET 0:0:40:0:15:0:0:0:1:1462,1178:1155,1178:1155,986:1138,986
*!LINK 118:115
*!CONNECTION_SET 0:0:40:0:16:0:0:0:1:1462,1274:1155,1274:1155,986:1138,986
*!LINK 119:115
*!CONNECTION_SET 0:0:40:0:17:0:0:0:1:1462,1359:1426,1359:1426,986:1138,986
*!LINK 115:111
*!CONNECTION_SET 40:40:0:20:2,14,13:0:0:0:1:1138,1026:1258,1026:1258,1209:1317,1209
*!LINK 115:112
*!CONNECTION_SET 40:40:0:20:2,14,13:0:0:0:1:1138,1026:1258,1026:1258,1305:1313,1305
*!LINK 115:113
*!CONNECTION_SET 40:40:0:0:13,14,2:0:0:0:1:1138,1026:1218,1026:1218,1359:1271,1359
*!LINK 110:120
*!CONNECTION_SET 40:40:0:20:7,6,5,4,3:0:0:0:1:1000,1303:1039,1303:1039,1337:1070,1337
*!LINK 107:120
*!CONNECTION_SET 40:40:20:0:1:0:0:0:1:1007,1197:1132,1197:1132,1317:1087,1317
*!LINK 120:115
*!CONNECTION_SET 40:0:20:40:31,21,26,19,20:0:0:0:1:1110,1317:1135,1317:1135,1050:1118,1050:1118,1026
*!LINK 115:120
*!CONNECTION_SET 0:40:20:0:10,2:0:0:0:1:1100,1025:1082,1025:1082,1306:1137,1306:1137,1316:1092,1316
*!LINK 115:110
*!CONNECTION_SET 0:40:20:0:4:0:0:0:1:1098,1026:1080,1026:1080,1263:980,1263
*!LINK_STYLE_END
