VERSION 18
*******************************************************************************
*** TRNSYS input file (deck) generated by TrnsysStudio
*** on 星期五, 七月 24, 2026 at 15:32
*** from TrnsysStudio project: D:\Trnsys18\T\TRNSYS18\MyProjects\A07_Test_final\S3_central_air_single2\Project11.tpf
*** 
*** If you edit this file, use the File/Import TRNSYS Input File function in 
*** TrnsysStudio to update the project. 
*** 
*** If you have problems, questions or suggestions please contact your local 
*** TRNSYS distributor or mailto:software@cstb.fr 
*** 
*******************************************************************************


*******************************************************************************
*** Units 
*******************************************************************************

*******************************************************************************
*** Control cards
*******************************************************************************
* START, STOP and STEP
CONSTANTS 3
START=3216
STOP=6552
STEP=15/60
SIMULATION 	 START	 STOP	 STEP	! Start time	End time	Time step
TOLERANCES 0.001 0.001			! Integration	 Convergence
LIMITS 30 2000 30				! Max iterations	Max warnings	Trace limit
DFQ 1					! TRNSYS numerical integration solver method
WIDTH 80				! TRNSYS output file width, number of characters
LIST 					! NOLIST statement
					! MAP statement
SOLVER 0 1 1				! Solver statement	Minimum relaxation factor	Maximum relaxation factor
NAN_CHECK 0				! Nan DEBUG statement
OVERWRITE_CHECK 0			! Overwrite DEBUG statement
TIME_REPORT 0			! disable time report
EQSOLVER 0				! EQUATION SOLVER statement
* User defined CONSTANTS 
*$USER_CONSTANTS
EQUATIONS 1
nPlots = (STOP-START)/168.
*$USER_CONSTANTS_END


* Model "负荷需求端" (Type 682)
* 

UNIT 4 TYPE 682	 负荷需求端
*$UNIT_NAME 负荷需求端
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 637 287
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
11,1 		! 管道1:Outlet temperature ->Inlet Temperature
11,2 		! 管道1:Outlet flow rate ->Inlet Flowrate
22,1 		! 负荷读取:Output1 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
10.0 100.0 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "负荷读取" (Type 9)
* 

UNIT 22 TYPE 9	 负荷读取
*$UNIT_NAME 负荷读取
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 223 52
*$LAYER Weather - Data Files # 
PARAMETERS 10
2		! 1 Mode
12865		! 2 Header Lines to Skip
1		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not
1.0		! 6 Multiplication factor
0		! 7 Addition factor
1		! 8 Average or instantaneous value
39		! 9 Logical unit for input file
-1		! 10 Free format mode
*** External files
ASSIGN "load_15min_max2.csv" 39
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "天气文件" (Type 15)
* 

UNIT 23 TYPE 15	 天气文件
*$UNIT_NAME 天气文件
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY2\Type15-2.tmf
*$POSITION 224 148
*$LAYER Weather - Data Files # 
PARAMETERS 9
2		! 1 File Type
40		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
1		! 6 Number of surfaces
1		! 7 Tracking mode
0.0		! 8 Slope of surface
0		! 9 Azimuth of surface
*** External files
ASSIGN "D:\Trnsys18\Weather\Meteonorm\Asia\CN-Shanghai-583670.tm2" 40
*|? Which file contains the TMY-2 weather data? |1000
*------------------------------------------------------------------------------

* Model "电力碳排放" (Type 9)
* 

UNIT 36 TYPE 9	 电力碳排放
*$UNIT_NAME 电力碳排放
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1085 74
*$LAYER Main # 
PARAMETERS 18
2		! 1 Mode
12865		! 2 Header Lines to Skip
3		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
46		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "CO2.csv" 46
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "风冷冷水机组" (Type 655)
* 

UNIT 6 TYPE 655	 风冷冷水机组
*$UNIT_NAME 风冷冷水机组
*$MODEL .\HVAC Library (TESS)\Chillers\Air-Cooled Chiller\Type655.tmf
*$POSITION 634 490
*$LAYER Main # 
*$# Air-Cooled Chiller
PARAMETERS 8
3110000		! 1 Rated Capacity
4.8		! 2 Rated C.O.P.
47		! 3 Logical Unit for Performance Data
48		! 4 Logical Unit for PLR Data File
4.190		! 5 Fluid Specific Heat
5		! 6 Number of Ambient Temperatures
6		! 7 Number of CHW Set Points
5		! 8 Number of Part Load Ratios
INPUTS 5
16,1 		! Type114:Outlet fluid temperature ->Chilled Water Inlet Temperature
16,2 		! Type114:Outlet flow rate ->Chilled Water Flowrate
0,0		! [unconnected] Set Point Temperature
23,1 		! 天气文件:Dry bulb temperature ->Ambient Temperature
PlantEnable		! Equa:PlantEnable ->Chiller Control Signal
*** INITIAL INPUT VALUES
12 146000 7 30.0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_C.Dat" 47
*|? Which file contains the chiller performance data? |1000
ASSIGN "Samp_PLR.Dat" 48
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* Model "管道2" (Type 31)
* 

UNIT 9 TYPE 31	 管道2
*$UNIT_NAME 管道2
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 867 287
*$LAYER Main # 
PARAMETERS 6
0.4		! 1 Inside diameter
100		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
10.0		! 6 Initial fluid temperature
INPUTS 3
4,1 		! 负荷需求端:Outlet Temperature ->Inlet temperature
4,2 		! 负荷需求端:Outlet Flowrate ->Inlet flow rate
23,1 		! 天气文件:Dry bulb temperature ->Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 15.0 
*------------------------------------------------------------------------------

* Model "进回水温度" (Type 65)
* 

UNIT 10 TYPE 65	 进回水温度
*$UNIT_NAME 进回水温度
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 222 436
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
50		! 4 Left axis maximum
0.0		! 5 Right axis minimum
50		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
49		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
23,1 		! 天气文件:Dry bulb temperature ->Left axis variable-1
23,3 		! 天气文件:Wet bulb temperature ->Left axis variable-2
11,1 		! 管道1:Outlet temperature ->Right axis variable-1
9,1 		! 管道2:Outlet temperature ->Right axis variable-2
*** INITIAL INPUT VALUES
干球温度 湿球温度 进水温度 回水温度 
LABELS  3
"Temperature [C]"
"Temperature [C]"
进回水温
*** External files
ASSIGN "***.plt" 49
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "管道1" (Type 31)
* 

UNIT 11 TYPE 31	 管道1
*$UNIT_NAME 管道1
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 462 287
*$LAYER Main # 
PARAMETERS 6
0.4		! 1 Inside diameter
100		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
10.0		! 6 Initial fluid temperature
INPUTS 3
12,1 		! Type649:Outlet Temperature ->Inlet temperature
12,2 		! Type649:Outlet Flowrate ->Inlet flow rate
23,1 		! 天气文件:Dry bulb temperature ->Environment temperature
*** INITIAL INPUT VALUES
10.0 10000.0 15.0 
*------------------------------------------------------------------------------

* Model "Type649" (Type 649)
* 

UNIT 12 TYPE 649	 Type649
*$UNIT_NAME Type649
*$MODEL .\Hydronics Library (TESS)\Valves\Mixing Valve (100 Ports)\Other Fluids\Type649.tmf
*$POSITION 411 554
*$LAYER Main # 
*$# Mixing Valve
PARAMETERS 1
4		! 1 Number of Inlets
INPUTS 8
6,1 		! 风冷冷水机组:Outlet Fluid Temperature ->Temperature at Inlet-1
6,2 		! 风冷冷水机组:Fluid Flowrate ->Flowrate at Inlet-1
13,1 		! 风冷冷水机组-2:Outlet Fluid Temperature ->Temperature at Inlet-2
13,2 		! 风冷冷水机组-2:Fluid Flowrate ->Flowrate at Inlet-2
14,1 		! 风冷冷水机组-3:Outlet Fluid Temperature ->Temperature at Inlet-3
14,2 		! 风冷冷水机组-3:Fluid Flowrate ->Flowrate at Inlet-3
15,1 		! 风冷冷水机组-4:Outlet Fluid Temperature ->Temperature at Inlet-4
15,2 		! 风冷冷水机组-4:Fluid Flowrate ->Flowrate at Inlet-4
*** INITIAL INPUT VALUES
20 123750 20 123750 20 123750 20 123750 
*------------------------------------------------------------------------------

* Model "风冷冷水机组-2" (Type 655)
* 

UNIT 13 TYPE 655	 风冷冷水机组-2
*$UNIT_NAME 风冷冷水机组-2
*$MODEL .\HVAC Library (TESS)\Chillers\Air-Cooled Chiller\Type655.tmf
*$POSITION 634 564
*$LAYER Main # 
*$# Air-Cooled Chiller
PARAMETERS 8
3110000		! 1 Rated Capacity
4.8		! 2 Rated C.O.P.
50		! 3 Logical Unit for Performance Data
51		! 4 Logical Unit for PLR Data File
4.190		! 5 Fluid Specific Heat
5		! 6 Number of Ambient Temperatures
6		! 7 Number of CHW Set Points
5		! 8 Number of Part Load Ratios
INPUTS 5
17,1 		! Type114-2:Outlet fluid temperature ->Chilled Water Inlet Temperature
17,2 		! Type114-2:Outlet flow rate ->Chilled Water Flowrate
0,0		! [unconnected] Set Point Temperature
23,1 		! 天气文件:Dry bulb temperature ->Ambient Temperature
PlantEnable		! Equa:PlantEnable ->Chiller Control Signal
*** INITIAL INPUT VALUES
12 132750 7 30.0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_C.Dat" 50
*|? Which file contains the chiller performance data? |1000
ASSIGN "Samp_PLR.Dat" 51
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* Model "风冷冷水机组-3" (Type 655)
* 

UNIT 14 TYPE 655	 风冷冷水机组-3
*$UNIT_NAME 风冷冷水机组-3
*$MODEL .\HVAC Library (TESS)\Chillers\Air-Cooled Chiller\Type655.tmf
*$POSITION 628 639
*$LAYER Main # 
*$# Air-Cooled Chiller
PARAMETERS 8
3110000		! 1 Rated Capacity
4.8		! 2 Rated C.O.P.
52		! 3 Logical Unit for Performance Data
53		! 4 Logical Unit for PLR Data File
4.190		! 5 Fluid Specific Heat
5		! 6 Number of Ambient Temperatures
6		! 7 Number of CHW Set Points
5		! 8 Number of Part Load Ratios
INPUTS 5
18,1 		! Type114-3:Outlet fluid temperature ->Chilled Water Inlet Temperature
18,2 		! Type114-3:Outlet flow rate ->Chilled Water Flowrate
0,0		! [unconnected] Set Point Temperature
23,1 		! 天气文件:Dry bulb temperature ->Ambient Temperature
PlantEnable		! Equa:PlantEnable ->Chiller Control Signal
*** INITIAL INPUT VALUES
12 146000 7 30.0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_C.Dat" 52
*|? Which file contains the chiller performance data? |1000
ASSIGN "Samp_PLR.Dat" 53
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* Model "风冷冷水机组-4" (Type 655)
* 

UNIT 15 TYPE 655	 风冷冷水机组-4
*$UNIT_NAME 风冷冷水机组-4
*$MODEL .\HVAC Library (TESS)\Chillers\Air-Cooled Chiller\Type655.tmf
*$POSITION 639 714
*$LAYER Main # 
*$# Air-Cooled Chiller
PARAMETERS 8
3110000		! 1 Rated Capacity
4.8		! 2 Rated C.O.P.
54		! 3 Logical Unit for Performance Data
55		! 4 Logical Unit for PLR Data File
4.190		! 5 Fluid Specific Heat
5		! 6 Number of Ambient Temperatures
6		! 7 Number of CHW Set Points
5		! 8 Number of Part Load Ratios
INPUTS 5
19,1 		! Type114-4:Outlet fluid temperature ->Chilled Water Inlet Temperature
19,2 		! Type114-4:Outlet flow rate ->Chilled Water Flowrate
0,0		! [unconnected] Set Point Temperature
23,1 		! 天气文件:Dry bulb temperature ->Ambient Temperature
PlantEnable		! Equa:PlantEnable ->Chiller Control Signal
*** INITIAL INPUT VALUES
12 146000 7 30.0 0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_C.Dat" 54
*|? Which file contains the chiller performance data? |1000
ASSIGN "Samp_PLR.Dat" 55
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* Model "Type114" (Type 114)
* 

UNIT 16 TYPE 114	 Type114
*$UNIT_NAME Type114
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 838 490
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
146000		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
27700		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
20,1 		! Type647:Outlet Temperature-1 ->Inlet fluid temperature
20,2 		! Type647:Outlet Flowrate-1 ->Inlet fluid flow rate
PlantEnable		! Equa:PlantEnable ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 146000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "Type114-2" (Type 114)
* 

UNIT 17 TYPE 114	 Type114-2
*$UNIT_NAME Type114-2
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 840 564
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
146000		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
27700		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
20,3 		! Type647:Outlet Temperature-2 ->Inlet fluid temperature
20,4 		! Type647:Outlet Flowrate-2 ->Inlet fluid flow rate
PlantEnable		! Equa:PlantEnable ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 146000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "Type114-3" (Type 114)
* 

UNIT 18 TYPE 114	 Type114-3
*$UNIT_NAME Type114-3
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 840 639
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
146000		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
27700		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
20,5 		! Type647:Outlet Temperature-3 ->Inlet fluid temperature
20,6 		! Type647:Outlet Flowrate-3 ->Inlet fluid flow rate
PlantEnable		! Equa:PlantEnable ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 146000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "Type114-4" (Type 114)
* 

UNIT 19 TYPE 114	 Type114-4
*$UNIT_NAME Type114-4
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 840 714
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
146000		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
27700		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
20,7 		! Type647:Outlet Temperature-4 ->Inlet fluid temperature
20,8 		! Type647:Outlet Flowrate-4 ->Inlet fluid flow rate
PlantEnable		! Equa:PlantEnable ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 146000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "Type647" (Type 647)
* 

UNIT 20 TYPE 647	 Type647
*$UNIT_NAME Type647
*$MODEL .\Hydronics Library (TESS)\Valves\Diverting Valve (100 Ports)\Other Fluids\Type647.tmf
*$POSITION 1019 586
*$LAYER Main # 
*$# Flow Diverter
PARAMETERS 1
4		! 1 Number of Outlet Ports
INPUTS 6
9,1 		! 管道2:Outlet temperature ->Inlet Temperature
9,2 		! 管道2:Outlet flow rate ->Inlet Flowrate
0,0		! [unconnected] Fraction of Flow to Outlet -1
0,0		! [unconnected] Fraction of Flow to Outlet -2
0,0		! [unconnected] Fraction of Flow to Outlet -3
0,0		! [unconnected] Fraction of Flow to Outlet -4
*** INITIAL INPUT VALUES
20.0 531000 0.25 0.25 0.25 0.25 
*------------------------------------------------------------------------------

* EQUATIONS "Equa"
* 
EQUATIONS 12
HourOfDay = TIME-24*INT(TIME/24)
DayNum = INT(TIME/24)
WeekIndex0 = DayNum-7*INT(DayNum/7)
WeekdayOffset = 0
RawWeekIndex = WeekIndex0+WeekdayOffset
Weekday = RawWeekIndex-7*INT(RawWeekIndex/7)
IsWorkday = LT(Weekday,5)
IsLoadTime = GE(HourOfDay,8)*le(HourOfDay,22)
Qnoise = 3600
HasLoad = GT([22,1],Qnoise)
ScheduleEnable = IsWorkday*IsLoadTime
PlantEnable = ScheduleEnable*HasLoad
*$UNIT_NAME Equa
*$LAYER Main
*$POSITION 948 74
*$UNIT_NUMBER 21

*------------------------------------------------------------------------------


* EQUATIONS "功耗"
* 
EQUATIONS 14
P_cold_source_kW = P_CHW_pump_kW+P_chiller_kW
CO2_2025 = P_HVAC_total_kW*[36,1]
CO2_40TH = P_HVAC_total_kW*[36,2]
CO2_60TH = P_HVAC_total_kW*[36,3]
P_CHW_pump_kW = ([16,3]+[17,3]+[18,3]+[19,3])/3600
P_chiller_kW = ([6,3]+[13,3]+[14,3]+[15,3])/3600
P_FCU_rated_kW = 45
P_OA_rated_kW = 18
P_AHU_rated_kW = 0
P_FCU_fan_kW = P_FCU_rated_kW*PlantEnable
P_OA_fan_kW = P_OA_rated_kW*PlantEnable
P_AHU_fan_kW = P_AHU_rated_kW*PlantEnable
P_airside_kW = P_FCU_fan_kW + P_OA_fan_kW + P_AHU_fan_kW
P_HVAC_total_kW = P_cold_source_kW + P_airside_kW
*$UNIT_NAME 功耗
*$LAYER Main
*$POSITION 1258 394
*$UNIT_NUMBER 24

*------------------------------------------------------------------------------


* Model "Type24" (Type 24)
* 

UNIT 25 TYPE 24	 Type24
*$UNIT_NAME Type24
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 1251 298
*$LAYER Main # 
PARAMETERS 2
STOP		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 7
P_HVAC_total_kW		! 功耗:P_HVAC_total_kW ->Input to be integrated-1
CO2_2025		! 功耗:CO2_2025 ->Input to be integrated-2
CO2_40TH		! 功耗:CO2_40TH ->Input to be integrated-3
CO2_60TH		! 功耗:CO2_60TH ->Input to be integrated-4
P_CHW_pump_kW		! 功耗:P_CHW_pump_kW ->Input to be integrated-5
P_chiller_kW		! 功耗:P_chiller_kW ->Input to be integrated-6
P_airside_kW		! 功耗:P_airside_kW ->Input to be integrated-7
*** INITIAL INPUT VALUES
0.0 0.0 0.0 0.0 0.0 0.0 0.0 
*------------------------------------------------------------------------------

* Model "总能耗" (Type 65)
* 

UNIT 26 TYPE 65	 总能耗
*$UNIT_NAME 总能耗
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1254 212
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
800000		! 4 Left axis maximum
0.0		! 5 Right axis minimum
800000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
56		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
25,1 		! Type24:Result of integration-1 ->Left axis variable-1
25,7 		! Type24:Result of integration-7 ->Left axis variable-2
25,5 		! Type24:Result of integration-5 ->Right axis variable-1
25,6 		! Type24:Result of integration-6 ->Right axis variable-2
*** INITIAL INPUT VALUES
总能耗 AHU/FCU 水泵 机组 
LABELS  3
kwh
kwh
总能耗
*** External files
ASSIGN "cen_simple_energy.xls" 56
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "碳排放" (Type 65)
* 

UNIT 27 TYPE 65	 碳排放
*$UNIT_NAME 碳排放
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1350 212
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
320000000		! 4 Left axis maximum
0.0		! 5 Right axis minimum
320000000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
57		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
25,2 		! Type24:Result of integration-2 ->Left axis variable-1
25,3 		! Type24:Result of integration-3 ->Left axis variable-2
25,4 		! Type24:Result of integration-4 ->Right axis variable-1
0,0		! [unconnected] Right axis variable-2
*** INITIAL INPUT VALUES
C_2025 C_40TH C_60TH label 
LABELS  3
g
g
碳排放
*** External files
ASSIGN "cen_simple_co2.xls" 57
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "Type24-3" (Type 24)
* 

UNIT 28 TYPE 24	 Type24-3
*$UNIT_NAME Type24-3
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 1360 394
*$LAYER Main # 
PARAMETERS 2
0.25		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 4
P_HVAC_total_kW		! 功耗:P_HVAC_total_kW ->Input to be integrated-1
CO2_2025		! 功耗:CO2_2025 ->Input to be integrated-2
CO2_40TH		! 功耗:CO2_40TH ->Input to be integrated-3
CO2_60TH		! 功耗:CO2_60TH ->Input to be integrated-4
*** INITIAL INPUT VALUES
0.0 0.0 0.0 0.0 
*------------------------------------------------------------------------------

* Model "Type65c" (Type 65)
* 

UNIT 29 TYPE 65	 Type65c
*$UNIT_NAME Type65c
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1393 532
*$LAYER Main # 
PARAMETERS 12
1		! 1 Nb. of left-axis variables
3		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
1000.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
1000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
58		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
28,1 		! Type24-3:Result of integration-1 ->Left axis variable
28,2 		! Type24-3:Result of integration-2 ->Right axis variable-1
28,3 		! Type24-3:Result of integration-3 ->Right axis variable-2
28,4 		! Type24-3:Result of integration-4 ->Right axis variable-3
*** INITIAL INPUT VALUES
能耗 2025 40th 60th 
LABELS  3
/
/
15积分
*** External files
ASSIGN "cen_simple_15min_data.xls" 58
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* EQUATIONS "总制冷量"
* 
EQUATIONS 1
q_all = ([6,7]+[13,7]+[14,7]+[15,7])/3600
*$UNIT_NAME 总制冷量
*$LAYER Main
*$POSITION 853 842
*$UNIT_NUMBER 30

*------------------------------------------------------------------------------


* Model "Type24-2" (Type 24)
* 

UNIT 31 TYPE 24	 Type24-2
*$UNIT_NAME Type24-2
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 976 842
*$LAYER Main # 
PARAMETERS 2
STOP		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 1
q_all		! 总制冷量:q_all ->Input to be integrated
*** INITIAL INPUT VALUES
0.0 
*------------------------------------------------------------------------------

* Model "制冷量" (Type 65)
* 

UNIT 32 TYPE 65	 制冷量
*$UNIT_NAME 制冷量
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1147 842
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
1400000		! 4 Left axis maximum
0.0		! 5 Right axis minimum
1400000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
59		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
31,1 		! Type24-2:Result of integration ->Left axis variable-1
0,0		! [unconnected] Left axis variable-2
0,0		! [unconnected] Right axis variable-1
0,0		! [unconnected] Right axis variable-2
*** INITIAL INPUT VALUES
Result label label label 
LABELS  3
kwh
kwh
制冷量
*** External files
ASSIGN "Q_cooling_kwh.xls" 59
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "Type655" (Type 655)
* 

UNIT 33 TYPE 655	 Type655
*$UNIT_NAME Type655
*$MODEL .\HVAC Library (TESS)\Chillers\Air-Cooled Chiller\Type655.tmf
*$POSITION 1382 735
*$LAYER Main # 
*$# Air-Cooled Chiller
PARAMETERS 8
1266000.0		! 1 Rated Capacity
3.0		! 2 Rated C.O.P.
60		! 3 Logical Unit for Performance Data
61		! 4 Logical Unit for PLR Data File
4.190		! 5 Fluid Specific Heat
5		! 6 Number of Ambient Temperatures
6		! 7 Number of CHW Set Points
5		! 8 Number of Part Load Ratios
INPUTS 5
0,0		! [unconnected] Chilled Water Inlet Temperature
0,0		! [unconnected] Chilled Water Flowrate
0,0		! [unconnected] Set Point Temperature
0,0		! [unconnected] Ambient Temperature
0,0		! [unconnected] Chiller Control Signal
*** INITIAL INPUT VALUES
12.22 50000 6.67 30.0 1.0 
*** External files
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_C.Dat" 60
*|? Which file contains the chiller performance data? |1000
ASSIGN "D:\Trnsys18\T\TRNSYS18\Tess Models\SampleCatalogData\AirCooledChiller\Samp_PLR.Dat" 61
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

END
*!LINK_STYLE
*!LINK 21:24
*!CONNECTION_SET 40:40:0:20:12:0:2:0:1:969,88:986,88:986,388:1239,388
*!LINK 31:32
*!CONNECTION_SET 40:20:0:20:1:0:0:0:1:997,836:1103,836:1130,836
*!LINK 30:31
*!CONNECTION_SET 40:20:0:20:1:0:0:0:1:873,836:933,836:957,836
*!LINK 15:30
*!CONNECTION_SET 40:40:0:0:4:0:0:0:1:659,728:709,728:709,816:833,816
*!LINK 14:30
*!CONNECTION_SET 40:40:0:0:3:0:0:0:1:648,653:795,653:795,816:833,816
*!LINK 13:30
*!CONNECTION_SET 40:40:0:0:2:0:0:0:1:654,578:704,578:704,816:833,816
*!LINK 6:30
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:657,504:798,504:798,816:836,816
*!LINK 12:11
*!CONNECTION_SET 0:19:0:20:2,1:0:0:0:1:394,547:367,547:367,281:445,281
*!LINK 28:29
*!CONNECTION_SET 40:40:20:0:4,3,2,1:0:0:0:1:1386,408:1443,408:1443,506:1401,506
*!LINK 24:28
*!CONNECTION_SET 40:20:0:20:1,4,3,2:0:0:0:1:1279,388:1317,388:1341,388
*!LINK 9:20
*!CONNECTION_SET 40:20:41:19:2,1:0:0:0:1:890,281:1131,281:1131,579:1043,579
*!LINK 25:27
*!CONNECTION_SET 40:0:40:20:3,2,1:0:0:0:1:1274,272:1395,272:1395,206:1373,206
*!LINK 25:26
*!CONNECTION_SET 20:0:40:20:2,4,3,1:0:0:0:1:1254,272:1299,272:1299,206:1277,206
*!LINK 24:25
*!CONNECTION_SET 20:0:40:20:7,1,6,5,4,3,2:0:0:0:1:1256,369:1256,358:1290,358:1290,293:1271,293
*!LINK 36:24
*!CONNECTION_SET 40:20:0:0:11,10,9:0:2:0:1:1105,68:1221,68:1221,368:1239,368
*!LINK 15:24
*!CONNECTION_SET 40:0:20:40:8:0:2:0:1:659,688:709,688:709,432:1259,432:1259,408
*!LINK 14:24
*!CONNECTION_SET 40:0:20:40:7:0:2:0:1:648,613:795,613:795,432:1259,432:1259,408
*!LINK 13:24
*!CONNECTION_SET 40:0:20:40:6:0:2:0:1:654,538:704,538:704,432:1259,432:1259,408
*!LINK 6:24
*!CONNECTION_SET 40:0:20:40:5:0:2:0:1:657,467:702,467:702,435:1262,435:1262,411
*!LINK 19:24
*!CONNECTION_SET 40:0:0:40:4:0:2:0:1:861,688:1221,688:1221,408:1239,408
*!LINK 18:24
*!CONNECTION_SET 40:0:0:40:3:0:2:0:1:861,613:886,613:886,431:1221,431:1221,408:1239,408
*!LINK 17:24
*!CONNECTION_SET 40:0:0:40:2:0:2:0:1:861,538:1221,538:1221,408:1239,408
*!LINK 16:24
*!CONNECTION_SET 40:0:0:40:1:0:2:0:1:861,464:1221,464:1221,408:1239,408
*!LINK 9:10
*!CONNECTION_SET 0:40:40:20:4:0:2:0:1:850,301:826,301:826,430:242,430
*!LINK 21:15
*!CONNECTION_SET 0:40:40:0:5:0:2:0:1:932,88:712,88:712,688:662,688
*!LINK 21:14
*!CONNECTION_SET 0:40:40:0:5:0:2:0:1:929,88:703,88:703,613:648,613
*!LINK 21:13
*!CONNECTION_SET 0:40:40:0:5:0:2:0:1:929,88:725,88:725,538:654,538
*!LINK 21:6
*!CONNECTION_SET 0:40:40:0:5:0:2:0:1:929,88:725,88:725,464:654,464
*!LINK 21:19
*!CONNECTION_SET 0:40:40:0:3:0:2:0:1:929,88:911,88:911,688:861,688
*!LINK 21:18
*!CONNECTION_SET 0:40:40:0:3:0:2:0:1:929,88:911,88:911,613:861,613
*!LINK 21:17
*!CONNECTION_SET 0:40:40:0:3:0:2:0:1:929,88:911,88:911,538:861,538
*!LINK 21:16
*!CONNECTION_SET 0:40:40:0:3:0:2:0:1:929,88:911,88:911,464:861,464
*!LINK 22:21
*!CONNECTION_SET 40:20:0:20:1:0:2:0:1:243,46:911,46:911,68:929,68
*!LINK 11:10
*!CONNECTION_SET 0:40:40:0:3:0:2:0:1:445,301:279,301:279,410:242,410
*!LINK 20:19
*!CONNECTION_SET 0:39:40:20:2,1:0:0:0:1:1002,599:971,599:971,708:861,708
*!LINK 20:18
*!CONNECTION_SET 0:39:40:20:2,1:0:0:0:1:1002,599:949,599:949,633:861,633
*!LINK 20:17
*!CONNECTION_SET 0:0:40:20:2,1:0:0:0:1:1002,560:886,560:886,558:861,558
*!LINK 20:16
*!CONNECTION_SET 0:0:40:20:2,1:0:0:0:1:1002,560:975,560:975,484:861,484
*!LINK 19:15
*!CONNECTION_SET 0:20:40:20:2,1:0:0:0:1:821,708:709,708:659,708
*!LINK 18:14
*!CONNECTION_SET 0:20:40:20:2,1:0:0:0:1:821,633:698,633:648,633
*!LINK 17:13
*!CONNECTION_SET 0:20:40:20:2,1:0:0:0:1:821,558:699,558:654,558
*!LINK 16:6
*!CONNECTION_SET 0:20:40:20:2,1:0:0:0:1:821,484:699,484:654,484
*!LINK 15:12
*!CONNECTION_SET 0:20:37:38:8,7:0:0:0:1:619,708:456,708:456,566:431,566
*!LINK 14:12
*!CONNECTION_SET 0:20:37:38:6,5:0:0:0:1:608,633:456,633:456,566:431,566
*!LINK 13:12
*!CONNECTION_SET 0:20:37:0:4,3:0:0:0:1:614,558:456,558:456,528:431,528
*!LINK 6:12
*!CONNECTION_SET 0:20:37:0:2,1:0:0:0:1:614,484:456,484:456,528:431,528
*!LINK 23:15
*!CONNECTION_SET 40:40:0:0:4:0:2:0:1:244,162:560,162:560,688:619,688
*!LINK 23:14
*!CONNECTION_SET 40:40:0:0:4:0:2:0:1:244,162:559,162:559,613:608,613
*!LINK 23:13
*!CONNECTION_SET 40:40:0:0:4:0:2:0:1:244,162:570,162:570,538:614,538
*!LINK 23:11
*!CONNECTION_SET 40:20:0:0:3:0:2:0:1:244,142:421,142:421,261:445,261
*!LINK 11:4
*!CONNECTION_SET 40:20:0:20:2,1:0:0:0:1:485,281:581,281:617,281
*!LINK 23:10
*!CONNECTION_SET 20:40:20:0:2,1:0:2:0:1:219,164:219,188:217,188:217,412
*!LINK 23:9
*!CONNECTION_SET 40:20:0:0:3:0:2:0:1:242,142:824,142:824,261:848,261
*!LINK 23:6
*!CONNECTION_SET 40:20:0:0:4:0:2:0:1:244,142:570,142:570,464:614,464
*!LINK 4:9
*!CONNECTION_SET 40:20:0:20:2,1:0:0:0:1:657,281:826,281:850,281
*!LINK 22:4
*!CONNECTION_SET 40:20:20:0:3:0:2:0:1:241,46:635,46:635,261
*!LINK_STYLE_END
