VERSION 18
*******************************************************************************
*** TRNSYS input file (deck) generated by TrnsysStudio
*** on 星期六, 七月 25, 2026 at 21:10
*** from TrnsysStudio project: D:\Trnsys18\T\TRNSYS18\MyProjects\A07_Test_final\S1_ZZZtest\Project11.tpf
*** 
*** If you edit this file, use the File/Import TRNSYS Input File function in 
*** TrnsysStudio to update the project. 
*** 
*** If you have problems, questions or suggestions please contact your local 
*** TRNSYS distributor or mailto:software@cstb.fr 
*** 
*******************************************************************************


*******************************************************************************
*** Units 
*******************************************************************************

*******************************************************************************
*** Control cards
*******************************************************************************
* START, STOP and STEP
CONSTANTS 3
START=3216
STOP=6552
STEP=15/60
SIMULATION 	 START	 STOP	 STEP	! Start time	End time	Time step
TOLERANCES 0.001 0.001			! Integration	 Convergence
LIMITS 30 2000 30				! Max iterations	Max warnings	Trace limit
DFQ 1					! TRNSYS numerical integration solver method
WIDTH 80				! TRNSYS output file width, number of characters
LIST 					! NOLIST statement
					! MAP statement
SOLVER 0 1 1				! Solver statement	Minimum relaxation factor	Maximum relaxation factor
NAN_CHECK 0				! Nan DEBUG statement
OVERWRITE_CHECK 0			! Overwrite DEBUG statement
TIME_REPORT 0			! disable time report
EQSOLVER 0				! EQUATION SOLVER statement
* User defined CONSTANTS 
*$USER_CONSTANTS
EQUATIONS 1
nPlots = (STOP-START)/168.
*$USER_CONSTANTS_END


* Model "负荷需求端" (Type 682)
* 

UNIT 4 TYPE 682	 负荷需求端
*$UNIT_NAME 负荷需求端
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 637 287
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
5,1 		! 供冷总管:Outlet temperature ->Inlet Temperature
5,2 		! 供冷总管:Outlet flow rate ->Inlet Flowrate
22,1 		! 负荷读取:Output 1 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
10.0 100.0 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "供冷总管" (Type 31)
* 

UNIT 5 TYPE 31	 供冷总管
*$UNIT_NAME 供冷总管
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 806 287
*$LAYER Water Loop # 
PARAMETERS 6
0.4		! 1 Inside diameter
20		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
10.0		! 6 Initial fluid temperature
INPUTS 3
25,1 		! 管道-1:Outlet temperature ->Inlet temperature
25,2 		! 管道-1:Outlet flow rate ->Inlet flow rate
0,0		! [unconnected] Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 10.0 
*------------------------------------------------------------------------------

* Model "冷机1" (Type 666)
* 

UNIT 9 TYPE 666	 冷机1
*$UNIT_NAME 冷机1
*$MODEL .\HVAC Library (TESS)\Chillers\Water-Cooled Chiller\Type666.tmf
*$POSITION 603 564
*$LAYER Main # 
*$# Water-Cooled Chiller
PARAMETERS 9
7200000		! 1 Rated Capacity
6.147		! 2 Rated C.O.P.
34		! 3 Logical Unit - Performance Data
35		! 4 Logical Unit - PLR Data
4.190		! 5 CHW Fluid Specific Heat
4.190		! 6 CW Fluid Specific Heat
6		! 7 Number of CW Points
7		! 8 Number of CHW Points
5		! 9 Number of PLRs
INPUTS 6
14,1 		! 分流阀-2:Temperature at outlet 1 ->Chilled Water Inlet Temperature
14,2 		! 分流阀-2:Flow rate at outlet 1 ->Chilled Water Flowrate
19,1 		! 冷却水泵1:Outlet fluid temperature ->Cooling Water Temperature
19,2 		! 冷却水泵1:Outlet flow rate ->Cooling Water Flowrate
0,0		! [unconnected] CHW Set Point Temperature
sig_load		! Equa:sig_load ->Chiller Control Signal
*** INITIAL INPUT VALUES
12.22 215000 30.0 399600 4 0 
*** External files
ASSIGN "Samp_C3_1C.Dat" 34
*|? Which file contains the chiller performance data? |1000
ASSIGN "WaterCooledChiller_PLR1.Dat" 35
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* Model "供冷水泵-1" (Type 114)
* 

UNIT 10 TYPE 114	 供冷水泵-1
*$UNIT_NAME 供冷水泵-1
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 914 564
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
215000		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
39000		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
9,1 		! 冷机1:Chilled Water Temperature ->Inlet fluid temperature
9,2 		! 冷机1:Chilled Water Flowrate ->Inlet fluid flow rate
sig_load		! Equa:sig_load ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 215000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "冷机2" (Type 666)
* 

UNIT 12 TYPE 666	 冷机2
*$UNIT_NAME 冷机2
*$MODEL .\HVAC Library (TESS)\Chillers\Water-Cooled Chiller\Type666.tmf
*$POSITION 603 650
*$LAYER Main # 
*$# Water-Cooled Chiller
PARAMETERS 9
7200000		! 1 Rated Capacity
6.147		! 2 Rated C.O.P.
37		! 3 Logical Unit - Performance Data
38		! 4 Logical Unit - PLR Data
4.190		! 5 CHW Fluid Specific Heat
4.190		! 6 CW Fluid Specific Heat
6		! 7 Number of CW Points
7		! 8 Number of CHW Points
5		! 9 Number of PLRs
INPUTS 6
14,3 		! 分流阀-2:Temperature at outlet 2 ->Chilled Water Inlet Temperature
14,4 		! 分流阀-2:Flow rate at outlet 2 ->Chilled Water Flowrate
20,1 		! 冷却水泵2:Outlet fluid temperature ->Cooling Water Temperature
20,2 		! 冷却水泵2:Outlet flow rate ->Cooling Water Flowrate
0,0		! [unconnected] CHW Set Point Temperature
sig_load		! Equa:sig_load ->Chiller Control Signal
*** INITIAL INPUT VALUES
12.22 215000 30.0 399600 4 0 
*** External files
ASSIGN "Samp_C3_2C .Dat" 37
*|? Which file contains the chiller performance data? |1000
ASSIGN "WaterCooledChiller_PLR2.Dat" 38
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* Model "供冷水泵-2" (Type 114)
* 

UNIT 13 TYPE 114	 供冷水泵-2
*$UNIT_NAME 供冷水泵-2
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 916 660
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
215000		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
39000		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
12,1 		! 冷机2:Chilled Water Temperature ->Inlet fluid temperature
12,2 		! 冷机2:Chilled Water Flowrate ->Inlet fluid flow rate
sig_load		! Equa:sig_load ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 215000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "分流阀-2" (Type 11)
* 

UNIT 14 TYPE 11	 分流阀-2
*$UNIT_NAME 分流阀-2
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Type11f.tmf
*$POSITION 392 522
*$LAYER Water Loop # 
PARAMETERS 1
2		! 1 Flow diverter mode
INPUTS 3
28,1 		! 回水总管:Outlet temperature ->Inlet temperature
28,2 		! 回水总管:Outlet flow rate ->Inlet flow rate
0,0		! [unconnected] Control signal
*** INITIAL INPUT VALUES
20.0 100.0 0.5 
*------------------------------------------------------------------------------

* Model "合流阀" (Type 11)
* 

UNIT 15 TYPE 11	 合流阀
*$UNIT_NAME 合流阀
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 1052 639
*$LAYER Water Loop # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
10,1 		! 供冷水泵-1:Outlet fluid temperature ->Temperature at inlet 1
10,2 		! 供冷水泵-1:Outlet flow rate ->Flow rate at inlet 1
13,1 		! 供冷水泵-2:Outlet fluid temperature ->Temperature at inlet 2
13,2 		! 供冷水泵-2:Outlet flow rate ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "管道-2" (Type 31)
* 

UNIT 16 TYPE 31	 管道-2
*$UNIT_NAME 管道-2
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 494 799
*$LAYER Main # 
PARAMETERS 6
0.35		! 1 Inside diameter
10		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
20.0		! 6 Initial fluid temperature
INPUTS 3
41,1 		! 冷却水泵1-2:Outlet fluid temperature ->Inlet temperature
41,2 		! 冷却水泵1-2:Outlet flow rate ->Inlet flow rate
23,1 		! 天气文件:Dry bulb temperature ->Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 20.0 
*------------------------------------------------------------------------------

* Model "管道-3" (Type 31)
* 

UNIT 17 TYPE 31	 管道-3
*$UNIT_NAME 管道-3
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 494 895
*$LAYER Main # 
PARAMETERS 6
0.35		! 1 Inside diameter
10		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
20.0		! 6 Initial fluid temperature
INPUTS 3
47,1 		! 冷却水泵2-2:Outlet fluid temperature ->Inlet temperature
47,2 		! 冷却水泵2-2:Outlet flow rate ->Inlet flow rate
23,1 		! 天气文件:Dry bulb temperature ->Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 20.0 
*------------------------------------------------------------------------------

* Model "冷却塔1" (Type 126)
* 

UNIT 18 TYPE 126	 冷却塔1
*$UNIT_NAME 冷却塔1
*$MODEL .\HVAC\Cooling Towers\Simple\Single Speed\Control Signal\Type126.tmf
*$POSITION 604 799
*$LAYER Main # 
*$# Simple Cooling Tower - Single Speed; Control Signal
PARAMETERS 9
1		! 1 Atmospheric Pressure at Design
30		! 2 Inlet Fluid Temperature at Design
24.44		! 3 Outlet Fluid Temperature at Design
399600		! 4 Fluid Flow Rate at Design
22		! 5 Entering Wetbulb Temperature at Design
417500		! 6 Air Flow Rate at Design
59400		! 7 Fan Power at Design
0.05		! 8 Natural Convection Airflow Fraction
0.03		! 9 Natural Convection Capacity Fraction
INPUTS 5
16,1 		! 管道-2:Outlet temperature ->Fluid Entering Temperature
16,2 		! 管道-2:Outlet flow rate ->Entering Fluid Flow Rate
23,3 		! 天气文件:Wet bulb temperature ->Entering Air Wetbulb Temperature
23,10 		! 天气文件:Atmospheric pressure ->Atmospheric Pressure
sig_load		! Equa:sig_load ->Fan Control Signal
*** INITIAL INPUT VALUES
28 619400 15.0 1 0 
*------------------------------------------------------------------------------

* Model "冷却水泵1" (Type 114)
* 

UNIT 19 TYPE 114	 冷却水泵1
*$UNIT_NAME 冷却水泵1
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 926 799
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
399600		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
30096		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
18,1 		! 冷却塔1:Fluid Leaving Temperature ->Inlet fluid temperature
18,2 		! 冷却塔1:Fluid Leaving Flow Rate ->Inlet fluid flow rate
sig_load		! Equa:sig_load ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 100000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "冷却水泵2" (Type 114)
* 

UNIT 20 TYPE 114	 冷却水泵2
*$UNIT_NAME 冷却水泵2
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 930 895
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
399600		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
30096		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
21,1 		! 冷却塔2:Fluid Leaving Temperature ->Inlet fluid temperature
21,2 		! 冷却塔2:Fluid Leaving Flow Rate ->Inlet fluid flow rate
sig_load		! Equa:sig_load ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 100000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "冷却塔2" (Type 126)
* 

UNIT 21 TYPE 126	 冷却塔2
*$UNIT_NAME 冷却塔2
*$MODEL .\HVAC\Cooling Towers\Simple\Single Speed\Control Signal\Type126.tmf
*$POSITION 604 895
*$LAYER Main # 
*$# Simple Cooling Tower - Single Speed; Control Signal
PARAMETERS 9
1		! 1 Atmospheric Pressure at Design
30		! 2 Inlet Fluid Temperature at Design
24.44		! 3 Outlet Fluid Temperature at Design
399600		! 4 Fluid Flow Rate at Design
22		! 5 Entering Wetbulb Temperature at Design
417500		! 6 Air Flow Rate at Design
59400		! 7 Fan Power at Design
0.05		! 8 Natural Convection Airflow Fraction
0.03		! 9 Natural Convection Capacity Fraction
INPUTS 5
17,1 		! 管道-3:Outlet temperature ->Fluid Entering Temperature
17,2 		! 管道-3:Outlet flow rate ->Entering Fluid Flow Rate
23,3 		! 天气文件:Wet bulb temperature ->Entering Air Wetbulb Temperature
23,10 		! 天气文件:Atmospheric pressure ->Atmospheric Pressure
sig_load		! Equa:sig_load ->Fan Control Signal
*** INITIAL INPUT VALUES
28 619400 15.0 1 0 
*------------------------------------------------------------------------------

* Model "负荷读取" (Type 9)
* 

UNIT 22 TYPE 9	 负荷读取
*$UNIT_NAME 负荷读取
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 223 52
*$LAYER Weather - Data Files # 
PARAMETERS 10
2		! 1 Mode
12865		! 2 Header Lines to Skip
1		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not
1.0		! 6 Multiplication factor
0		! 7 Addition factor
1		! 8 Average or instantaneous value
39		! 9 Logical unit for input file
-1		! 10 Free format mode
*** External files
ASSIGN "load_15min_max2.csv" 39
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "天气文件" (Type 15)
* 

UNIT 23 TYPE 15	 天气文件
*$UNIT_NAME 天气文件
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY2\Type15-2.tmf
*$POSITION 139 266
*$LAYER Weather - Data Files # 
PARAMETERS 9
2		! 1 File Type
40		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
1		! 6 Number of surfaces
1		! 7 Tracking mode
0.0		! 8 Slope of surface
0		! 9 Azimuth of surface
*** External files
ASSIGN "D:\Trnsys18\Weather\Meteonorm\Asia\CN-Shanghai-583670.tm2" 40
*|? Which file contains the TMY-2 weather data? |1000
*------------------------------------------------------------------------------

* Model "管道-1" (Type 31)
* 

UNIT 25 TYPE 31	 管道-1
*$UNIT_NAME 管道-1
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 1202 639
*$LAYER Main # 
PARAMETERS 6
0.5		! 1 Inside diameter
20		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
10.0		! 6 Initial fluid temperature
INPUTS 3
15,1 		! 合流阀:Outlet temperature ->Inlet temperature
15,2 		! 合流阀:Outlet flow rate ->Inlet flow rate
0,0		! [unconnected] Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 10.0 
*------------------------------------------------------------------------------

* Model "温度数据" (Type 65)
* 

UNIT 27 TYPE 65	 温度数据
*$UNIT_NAME 温度数据
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 85 52
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
50		! 4 Left axis maximum
0.0		! 5 Right axis minimum
50		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
41		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
5,1 		! 供冷总管:Outlet temperature ->Left axis variable-1
28,1 		! 回水总管:Outlet temperature ->Left axis variable-2
23,1 		! 天气文件:Dry bulb temperature ->Right axis variable-1
23,3 		! 天气文件:Wet bulb temperature ->Right axis variable-2
*** INITIAL INPUT VALUES
负荷进水温度 负荷端回水温度 干球温度 湿球温度 
LABELS  3
"Temperature [C]"
C
进回水温度
*** External files
ASSIGN "***.plt" 41
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "回水总管" (Type 31)
* 

UNIT 28 TYPE 31	 回水总管
*$UNIT_NAME 回水总管
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 501 287
*$LAYER Water Loop # 
PARAMETERS 6
0.4		! 1 Inside diameter
10		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
10.0		! 6 Initial fluid temperature
INPUTS 3
4,1 		! 负荷需求端:Outlet Temperature ->Inlet temperature
4,2 		! 负荷需求端:Outlet Flowrate ->Inlet flow rate
23,1 		! 天气文件:Dry bulb temperature ->Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 10.0 
*------------------------------------------------------------------------------

* Model "冷却水泵1-2" (Type 114)
* 

UNIT 41 TYPE 114	 冷却水泵1-2
*$UNIT_NAME 冷却水泵1-2
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 280 671
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
399600		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
120384		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
9,3 		! 冷机1:Cooling Water Temperature ->Inlet fluid temperature
9,4 		! 冷机1:Cooling Water Flowrate ->Inlet fluid flow rate
sig_load		! Equa:sig_load ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 100000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "冷却水泵2-2" (Type 114)
* 

UNIT 47 TYPE 114	 冷却水泵2-2
*$UNIT_NAME 冷却水泵2-2
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 397 703
*$LAYER Main # 
*$# SINGLE-SPEED PUMP
PARAMETERS 4
399600		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
120384		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
12,3 		! 冷机2:Cooling Water Temperature ->Inlet fluid temperature
12,4 		! 冷机2:Cooling Water Flowrate ->Inlet fluid flow rate
sig_load		! Equa:sig_load ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 100000 0 0.6 0.9 
*------------------------------------------------------------------------------

* EQUATIONS "Equa"
* 
EQUATIONS 10
load_kw = [22,1]/3600
sig_load = gt(load_kw,1)
e_all = ([9,5]+[12,5]+[10,3]+[13,3]+[41,3]+[47,3]+[19,3]+[20,3]+[18,5]+[21,5])/3600
Q_ALL = ([9,10]+[12,10])/3600
EC_2025 = e_all*[30,1]
EC_40TH = e_all*[30,2]
EC_60TH = e_all*[30,3]
lengji = ([9,5]+[12,5])/3600
shuib = ([10,3]+[13,3]+[41,3]+[47,3]+[19,3]+[20,3])/3600
lengqueta = ([18,5]+[21,5])/3600
*$UNIT_NAME Equa
*$LAYER Main
*$POSITION 943 101
*$UNIT_NUMBER 24

*------------------------------------------------------------------------------


* Model "Type24" (Type 24)
* 

UNIT 26 TYPE 24	 Type24
*$UNIT_NAME Type24
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 1165 74
*$LAYER Main # 
PARAMETERS 2
STOP		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 8
e_all		! Equa:e_all ->Input to be integrated-1
Q_ALL		! Equa:Q_ALL ->Input to be integrated-2
EC_2025		! Equa:EC_2025 ->Input to be integrated-3
EC_40TH		! Equa:EC_40TH ->Input to be integrated-4
EC_60TH		! Equa:EC_60TH ->Input to be integrated-5
lengji		! Equa:lengji ->Input to be integrated-6
shuib		! Equa:shuib ->Input to be integrated-7
lengqueta		! Equa:lengqueta ->Input to be integrated-8
*** INITIAL INPUT VALUES
0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 
*------------------------------------------------------------------------------

* Model "Type65c" (Type 65)
* 

UNIT 29 TYPE 65	 Type65c
*$UNIT_NAME Type65c
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1329 74
*$LAYER Main # 
PARAMETERS 12
4		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
400000		! 4 Left axis maximum
0.0		! 5 Right axis minimum
400000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
42		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 6
26,1 		! Type24:Result of integration-1 ->Left axis variable-1
26,6 		! Type24:Result of integration-6 ->Left axis variable-2
26,7 		! Type24:Result of integration-7 ->Left axis variable-3
26,8 		! Type24:Result of integration-8 ->Left axis variable-4
26,2 		! Type24:Result of integration-2 ->Right axis variable-1
0,0		! [unconnected] Right axis variable-2
*** INITIAL INPUT VALUES
能耗kwh 冷机 水泵 冷却塔 制冷量kwh label 
LABELS  3
"Temperature [C]"
"Heat Transfer Rate [kJ/h]"
能耗
*** External files
ASSIGN "***.plt" 42
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "电力碳排放" (Type 9)
* 

UNIT 30 TYPE 9	 电力碳排放
*$UNIT_NAME 电力碳排放
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1250 204
*$LAYER Main # 
PARAMETERS 18
2		! 1 Mode
12865		! 2 Header Lines to Skip
3		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
47		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "CO2.csv" 47
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "Type65c-2" (Type 65)
* 

UNIT 31 TYPE 65	 Type65c-2
*$UNIT_NAME Type65c-2
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1382 181
*$LAYER Main # 
PARAMETERS 12
3		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
160000000		! 4 Left axis maximum
0.0		! 5 Right axis minimum
160000000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
48		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 5
26,3 		! Type24:Result of integration-3 ->Left axis variable-1
26,4 		! Type24:Result of integration-4 ->Left axis variable-2
26,5 		! Type24:Result of integration-5 ->Left axis variable-3
0,0		! [unconnected] Right axis variable-1
0,0		! [unconnected] Right axis variable-2
*** INITIAL INPUT VALUES
EC_2025 40th 60th label label 
LABELS  3
"Temperature [C]"
"Heat Transfer Rate [kJ/h]"
"碳排放"
*** External files
ASSIGN "***.plt" 48
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

END
*!LINK_STYLE
*!LINK 26:31
*!CONNECTION_SET 40:40:0:0:3,2,1:0:0:0:1:1188,85:1217,85:1217,152:1365,152
*!LINK 30:24
*!CONNECTION_SET 0:0:40:20:16,15,14:0:0:0:1:1230,178:986,178:986,92:966,92
*!LINK 12:24
*!CONNECTION_SET 40:0:0:20:13:0:0:0:1:626,624:648,624:648,324:901,324:901,92:926,92
*!CONNECTION_SET 40:0:40:40:3:0:0:0:1:626,624:986,624:986,112:966,112
*!LINK 9:24
*!CONNECTION_SET 40:0:0:20:12:0:0:0:1:626,538:862,538:862,92:926,92
*!CONNECTION_SET 40:0:20:40:2:0:0:0:1:626,538:648,538:648,324:986,324:986,112:946,112
*!LINK 26:29
*!CONNECTION_SET 40:20:0:20:4,3,2,5,1:0:0:0:1:1188,65:1274,65:1312,65
*!LINK 24:26
*!CONNECTION_SET 40:0:0:20:8,7,6,5,4,3,2,1:0:0:0:1:966,72:1114,72:1114,65:1148,65
*!LINK 21:24
*!CONNECTION_SET 40:0:20:40:11:0:0:0:1:626,869:650,869:650,324:986,324:986,112:946,112
*!LINK 18:24
*!CONNECTION_SET 40:0:20:40:10:0:0:0:1:626,773:650,773:650,324:986,324:986,112:946,112
*!LINK 20:24
*!CONNECTION_SET 40:0:20:40:9:0:0:0:1:950,869:986,869:986,112:946,112
*!LINK 19:24
*!CONNECTION_SET 40:0:20:40:8:0:0:0:1:946,773:986,773:986,112:946,112
*!LINK 47:24
*!CONNECTION_SET 40:0:20:40:7:0:0:0:1:417,677:454,677:454,140:986,140:986,112:946,112
*!LINK 41:24
*!CONNECTION_SET 40:0:20:40:6:0:0:0:1:300,645:332,645:332,140:986,140:986,112:946,112
*!LINK 13:24
*!CONNECTION_SET 40:0:20:40:5:0:0:0:1:936,634:986,634:986,112:946,112
*!LINK 10:24
*!CONNECTION_SET 40:0:20:40:4:0:0:0:1:934,538:986,538:986,112:946,112
*!LINK 5:27
*!CONNECTION_SET 0:0:20:40:1:0:0:0:1:786,261:758,261:758,90:85,90:85,66
*!LINK 24:20
*!CONNECTION_SET 40:40:40:0:3:0:0:0:1:966,112:986,112:986,869:950,869
*!LINK 24:19
*!CONNECTION_SET 40:40:40:40:3:0:0:0:1:966,112:986,112:986,813:946,813
*!LINK 24:21
*!CONNECTION_SET 40:40:40:0:5:0:0:0:1:966,112:986,112:986,859:650,859:650,869:626,869
*!LINK 24:18
*!CONNECTION_SET 40:40:40:0:5:0:0:0:1:966,112:986,112:986,763:650,763:650,773:626,773
*!LINK 24:47
*!CONNECTION_SET 40:40:40:0:3:0:0:0:1:966,112:986,112:986,697:454,697:454,677:417,677
*!LINK 24:41
*!CONNECTION_SET 40:40:40:0:3:0:0:0:1:966,112:986,112:986,614:332,614:332,645:300,645
*!LINK 24:13
*!CONNECTION_SET 0:40:40:0:3:0:0:0:1:926,112:901,112:901,528:970,528:970,634:936,634
*!LINK 24:10
*!CONNECTION_SET 0:40:40:0:3:0:0:0:1:926,112:901,112:901,528:968,528:968,538:934,538
*!LINK 24:12
*!CONNECTION_SET 0:40:40:0:6:0:0:0:1:926,112:901,112:901,528:648,528:648,624:626,624
*!LINK 24:9
*!CONNECTION_SET 0:40:40:0:6:0:0:0:1:926,112:901,112:901,528:747,528:747,538:626,538
*!LINK 22:24
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:243,66:901,66:901,72:926,72
*!LINK 28:14
*!CONNECTION_SET 0:20:0:20:2,1:0:0:0:1:481,281:346,281:346,516:372,516
*!LINK 25:5
*!CONNECTION_SET 40:20:40:20:2,1:16711680:0:3:1:1225,633:1244,633:1244,281:826,281
*!LINK 47:17
*!CONNECTION_SET 20:40:0:20:2,1:8421376:0:3:1:397,717:397,741:395,741:395,889:477,889
*!LINK 12:47
*!CONNECTION_SET 0:40:20:0:2,1:8421376:0:3:1:586,664:397,664:397,677
*!LINK 41:16
*!CONNECTION_SET 20:40:0:20:2,1:8421376:0:3:1:280,685:280,793:477,793
*!LINK 9:41
*!CONNECTION_SET 0:40:20:0:2,1:8421376:0:3:1:586,578:280,578:280,645
*!LINK 23:28
*!CONNECTION_SET 40:20:20:0:3:0:0:0:1:159,260:188,260:188,250:501,250:501,261
*!LINK 28:27
*!CONNECTION_SET 0:0:20:40:2:0:0:0:1:481,261:453,261:453,149:85,149:85,66
*!LINK 4:28
*!CONNECTION_SET 0:20:40:20:2,1:255:0:3:1:617,281:550,281:521,281
*!LINK 23:27
*!CONNECTION_SET 0:20:20:40:4,3:0:2:0:1:119,260:85,260:85,66
*!LINK 23:17
*!CONNECTION_SET 20:40:20:0:3:0:2:0:1:139,280:139,309:139,309:139,395:139,390:139,869:497,869
*!LINK 23:16
*!CONNECTION_SET 20:40:20:0:3:0:2:0:1:139,280:139,299:139,299:139,385:139,390:139,773:497,773
*!LINK 23:21
*!CONNECTION_SET 20:40:0:0:4,3:0:2:0:1:133,286:133,315:133,315:133,401:133,396:133,875:580,875
*!LINK 23:18
*!CONNECTION_SET 20:40:0:40:4,3:0:2:0:1:134,280:134,299:134,299:134,385:134,390:134,813:581,813
*!LINK 15:25
*!CONNECTION_SET 40:20:0:20:2,1:16711680:0:3:1:1075,633:1157,633:1185,633
*!LINK 22:4
*!CONNECTION_SET 40:20:20:0:3:0:2:0:1:243,46:637,46:637,261
*!LINK 20:12
*!CONNECTION_SET 40:20:40:40:4,3:8421376:0:3:1:950,889:982,889:982,697:648,697:648,664:626,664
*!LINK 19:9
*!CONNECTION_SET 40:20:40:40:4,3:8421376:0:3:1:946,793:1131,793:1131,601:648,601:648,578:626,578
*!LINK 21:20
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:626,889:879,889:910,889
*!LINK 18:19
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:623,794:876,794:903,794
*!LINK 17:21
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:517,889:559,889:586,889
*!LINK 16:18
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:517,793:559,793:586,793
*!LINK 14:12
*!CONNECTION_SET 40:40:0:20:2,1:255:0:3:1:412,536:559,536:559,644:586,644
*!LINK 14:9
*!CONNECTION_SET 40:0:0:20:2,1:255:0:3:1:412,496:559,496:559,558:586,558
*!LINK 12:13
*!CONNECTION_SET 40:20:0:20:2,1:16711680:0:3:1:626,644:863,644:863,654:896,654
*!LINK 13:15
*!CONNECTION_SET 40:20:0:40:4,3:16711680:0:3:1:936,654:1007,654:1007,653:1035,653
*!LINK 10:15
*!CONNECTION_SET 40:20:0:0:2,1:16711680:0:3:1:931,557:1004,557:1004,612:1032,612
*!LINK 9:10
*!CONNECTION_SET 40:20:0:20:2,1:16711680:0:3:1:626,558:861,558:894,558
*!LINK 5:4
*!CONNECTION_SET 0:20:40:20:2,1:16711680:0:3:1:786,281:694,281:657,281
*!LINK_STYLE_END
