# 上海商业研发楼供冷期工作日 8:00-22:00 建筑冷负荷分析

分析日期：2026-07-11  
数据文件：`load_5_15to10_01.xls`  
建筑空调服务面积：19,190.8 m2  
时间分辨率：15 min  

## 1. 结论摘要

当前数据在格式、时间步长和单位换算方面完整可靠。供冷期工作日 8:00-22:00 共包含 99 个工作日、5,544 个 15 min 数据点，总冷量为 1,268,414.84 kWh，平均负荷为 915.16 kW，中位数为 834.96 kW，95% 分位负荷为 1,622.85 kW，最大负荷为 3,140.26 kW。

从上海商业研发办公楼的工程经验看，当前模型的常态负荷水平总体合理：9:00-22:00 的平均负荷为 956.84 kW，即 49.86 W/m2；95% 分位负荷为 1,617.41 kW，即 84.28 W/m2；剔除 8:15 启动瞬态后的最大负荷为 1,960.69 kW，即 102.17 W/m2。上述结果处于常规办公建筑至中等设备密度研发办公楼的合理区间。

但原始最大负荷 3,140.26 kW，即 163.63 W/m2，不能直接作为稳定设计负荷。该峰值发生在 08:15，99 个工作日中有 42 天的日峰出现在 08:15；08:15 后一个时间步，负荷又迅速回落。超过最大值 80% 的累计时间仅 2.0 h，说明该峰值是制冷启动和设定温度切换形成的短时尖峰，而不是建筑全天稳定冷需求。

因此，本报告对当前负荷数据给出的综合评价为：**常态负荷有条件合理，启动瞬态不合理，最终设备选型前必须复核 08:15 尖峰。** 在未修正并重跑启动控制前，不建议按 3.14 MW 直接确定冷源总容量。

## 2. 数据口径与假设

### 2.1 时间范围

用户给定的供冷期为仿真第 3216 h 至第 6552 h，对应非闰年 5 月 15 日 00:00 至 10 月 1 日 00:00。统计采用左闭右开区间：

$$
3216 \le t < 6552
$$

工作时段同样采用左闭右开区间：

$$
8:00 \le \operatorname{TOD}(t) < 22:00
$$

22:00 数据点代表 22:00-22:15 时间步的起点，已不属于 8:00-22:00 营业时段，因此不纳入统计。

### 2.2 工作日定义

模型的 Type56 日程将每个 7 日周期的第 1-5 天定义为工作日，第 6-7 天定义为周末。分析沿用模型日程，而不是套用某一具体公历年份的法定节假日。供冷期内共识别出 99 个模型工作日，每日 56 个 15 min 数据点：

$$
99 \times 14 \times 4 = 5544
$$

这意味着结论适用于 TRNSYS 模型工作周；若后续需要模拟中国法定节假日、调休或企业加班，应另行建立实际日历日程。

### 2.3 负荷与冷量

原始文件包含 `冷负荷kw` 和 `冷负荷kj_h` 两列。逐行校核满足：

$$
Q_{\mathrm{kJ/h}}=3600P_{\mathrm{kW}}
$$

全表最大绝对换算误差仅为 $2.79\times10^{-9}$ kJ/h，可视为浮点舍入误差。15 min 冷量按下式计算：

$$
E_i=P_i\Delta t=P_i\times0.25\quad(\mathrm{kWh})
$$

本报告使用的是 2026-07-11 13:59 重跑后的结果。当前 `Untitled.b18` 中 `N_zl2` 人员增益的 `FRAC_REFAREA` 已由错误的 1 修正为 -1；同次输出的 NO1、NO2、NO3 最大负荷分别约为 50.84、51.12、51.15 kW，北二楼走廊已恢复到相邻走廊量级。因此，前一版本的 NO2 异常高值没有继续污染本报告统计。

## 3. 数学评价指标

设工作时段共有 $n$ 个负荷数据 $P_i$，采用以下指标评价负荷水平和波动性。

1. 算术平均负荷：

$$
\bar P=\frac{1}{n}\sum_{i=1}^{n}P_i
$$

2. 标准差与变异系数：

$$
s=\sqrt{\frac{1}{n-1}\sum_{i=1}^{n}(P_i-\bar P)^2},\qquad
CV=\frac{s}{\bar P}
$$

3. 期间负荷率：

$$
LF=\frac{\bar P}{P_{\max}}
$$

4. 等效满负荷小时：

$$
H_{\mathrm{eq}}=\frac{\sum_i P_i\Delta t}{P_{\max}}
$$

5. 15 min 爬坡量：

$$
R_i=P_i-P_{i-1}
$$

分位数用于描述不受单个极端值主导的容量水平。例如，$P_{95}$ 表示 95% 的工作时段负荷不超过该值。

## 4. 总体统计结果

### 4.1 供冷期工作日 8:00-22:00

| 指标 | 数值 | 面积指标/解释 |
|---|---:|---:|
| 样本数 | 5,544 | 99 个工作日 |
| 平均负荷 | 915.16 kW | 47.69 W/m2 |
| 标准差 | 468.78 kW | - |
| 变异系数 | 0.512 | 季节差异和启动尖峰使离散性较强 |
| 最小值 | 0.00 kW | 每个工作日 08:00 输出均为 0 |
| P5 | 150.10 kW | 7.82 W/m2 |
| P25 | 565.06 kW | 29.44 W/m2 |
| P50 | 834.96 kW | 43.51 W/m2 |
| P75 | 1,328.17 kW | 69.21 W/m2 |
| P90 | 1,515.99 kW | 79.00 W/m2 |
| P95 | 1,622.85 kW | 84.56 W/m2 |
| P99 | 1,797.00 kW | 93.64 W/m2 |
| 最大值 | 3,140.26 kW | 163.63 W/m2 |
| 工作时段总冷量 | 1,268,414.84 kWh | 66.09 kWh/m2 |
| 期间负荷率 | 0.291 | 被孤立的 08:15 峰值明显压低 |
| 等效满负荷小时 | 403.92 h | 以 3.14 MW 为基准 |

供冷期全部时段总冷量为 1,281,401.46 kWh，其中工作日 8:00-22:00 占 98.99%。这与模型周末关闭、夜间停止制冷的日程一致。

### 4.2 剔除启动瞬态后的稳态统计

| 统计窗口 | 平均负荷 | P50 | P95 | 最大值 | 负荷率 | 总冷量 |
|---|---:|---:|---:|---:|---:|---:|
| 8:00-22:00 | 915.16 kW | 834.96 kW | 1,622.85 kW | 3,140.26 kW | 0.291 | 1,268,414.84 kWh |
| 8:30-22:00 | 928.42 kW | 860.49 kW | 1,614.11 kW | 1,960.69 kW | 0.474 | 1,240,834.59 kWh |
| 9:00-22:00 | 956.84 kW | 915.11 kW | 1,617.41 kW | 1,960.69 kW | 0.488 | 1,231,457.24 kWh |
| 10:00-21:00 | 995.03 kW | 955.61 kW | 1,626.20 kW | 1,960.69 kW | 0.507 | 1,083,591.48 kWh |

从 8:30 起，最大负荷由 3,140.26 kW 降为 1,960.69 kW，下降 37.6%，而 P95 基本不变。这证明 3.14 MW 峰值对常态分布没有代表性。

## 5. 日负荷特征

### 5.1 每日统计分布

| 每日指标 | P5日 | P50日 | P95日 | 最大日 |
|---|---:|---:|---:|---:|
| 日平均负荷 | 393.66 kW | 898.74 kW | 1,498.32 kW | 1,679.92 kW |
| 日最大负荷 | 527.82 kW | 1,121.35 kW | 2,699.20 kW | 3,140.26 kW |
| 8-22点日冷量 | 5,511.23 kWh | 12,582.41 kWh | 20,976.46 kWh | 23,518.85 kWh |
| 日负荷率 | 0.534 | 0.742 | 0.844 | 0.878 |

典型工作日的日负荷率中位数为 0.742，表明在不受极端启动峰主导的多数日期，工作时间内负荷平台较稳定。日平均负荷从春末、初秋到盛夏变化明显，符合上海冷负荷的季节性规律。

### 5.2 日峰出现时间

99 个工作日的日峰时间分布如下：

| 日峰时刻 | 出现天数 | 占工作日比例 |
|---|---:|---:|
| 08:15 | 42 | 42.4% |
| 10:30 | 1 | 1.0% |
| 11:00 | 24 | 24.2% |
| 14:15 | 18 | 18.2% |
| 15:00 | 6 | 6.1% |
| 16:00 | 5 | 5.1% |
| 17:00 | 3 | 3.0% |

午前和下午出现稳定负荷峰符合人员、设备和太阳辐射共同作用的规律；但 08:15 占比达到 42.4%，是明显的控制逻辑特征，不是典型建筑热惰性响应。

## 6. 逐时负荷特征

| 时段 | 平均负荷(kW) | P50(kW) | P95(kW) | 最大值(kW) |
|---:|---:|---:|---:|---:|
| 08:00-09:00 | 373.31 | 112.69 | 1,923.81 | 3,140.26 |
| 09:00-10:00 | 709.25 | 637.82 | 1,516.71 | 1,956.31 |
| 10:00-11:00 | 1,033.42 | 1,017.50 | 1,688.57 | 1,960.69 |
| 11:00-12:00 | 1,062.87 | 1,052.73 | 1,704.09 | 1,958.77 |
| 12:00-13:00 | 972.00 | 938.43 | 1,617.31 | 1,866.72 |
| 13:00-14:00 | 928.75 | 923.93 | 1,569.33 | 1,736.79 |
| 14:00-15:00 | 1,065.31 | 1,063.25 | 1,685.82 | 1,838.82 |
| 15:00-16:00 | 1,061.70 | 1,065.15 | 1,672.72 | 1,792.75 |
| 16:00-17:00 | 1,053.18 | 1,053.46 | 1,651.49 | 1,775.19 |
| 17:00-18:00 | 989.13 | 960.84 | 1,595.69 | 1,761.19 |
| 18:00-19:00 | 932.71 | 923.60 | 1,492.91 | 1,642.48 |
| 19:00-20:00 | 927.52 | 907.38 | 1,494.38 | 1,632.98 |
| 20:00-21:00 | 918.78 | 877.00 | 1,496.87 | 1,626.16 |
| 21:00-22:00 | 784.34 | 742.49 | 1,409.14 | 1,598.30 |

除启动时段外，10:00-17:00 形成约 1.0-1.07 MW 的平均平台；12:00-14:00 有轻微午间回落，14:00 后再次上升；17:00 后逐步下降。该形态符合研发办公楼的人员和设备使用规律。

08:00-10:00 的 15 min 细分结果说明了启动问题：

| 时刻 | 平均负荷(kW) | P50(kW) | P95(kW) | 最大值(kW) |
|---:|---:|---:|---:|---:|
| 08:00 | 0.00 | 0.00 | 0.00 | 0.00 |
| 08:15 | 1,114.35 | 858.45 | 2,699.20 | 3,140.26 |
| 08:30 | 114.36 | 92.21 | 267.06 | 309.46 |
| 08:45 | 264.52 | 216.83 | 575.86 | 764.83 |
| 09:00 | 455.44 | 372.32 | 1,005.17 | 1,396.21 |
| 09:15 | 748.71 | 638.02 | 1,681.76 | 1,956.31 |
| 09:30 | 749.17 | 724.28 | 1,412.28 | 1,685.99 |
| 09:45 | 883.69 | 879.29 | 1,566.04 | 1,839.39 |
| 10:00 | 981.08 | 967.83 | 1,631.87 | 1,905.91 |

08:15 与 08:30 之间出现约一个数量级的回落，不能解释为气象条件在 15 min 内突然变化，主要应归因于制冷开启、设定温度切换和 Type56 时间步输出对齐方式。

## 7. 月度特征

月份按非闰年日序映射，仅用于展示季节变化；工作日仍以 TRNSYS 周日程为准。

| 月份 | 工作日数 | 平均负荷(kW) | P50(kW) | P95(kW) | 最大值(kW) | 冷量(kWh) | 冷量指标(kWh/m2) |
|---:|---:|---:|---:|---:|---:|---:|---:|
| 5月（5月15日起） | 13 | 433.57 | 457.92 | 715.90 | 1,108.47 | 78,909.65 | 4.11 |
| 6月 | 21 | 723.11 | 683.38 | 1,348.89 | 2,264.27 | 212,593.27 | 11.08 |
| 7月 | 22 | 1,235.37 | 1,344.26 | 1,756.27 | 3,046.49 | 380,494.80 | 19.83 |
| 8月 | 23 | 1,227.39 | 1,284.42 | 1,672.58 | 3,140.26 | 395,220.87 | 20.59 |
| 9月 | 20 | 718.56 | 662.75 | 1,404.04 | 1,873.70 | 201,196.25 | 10.48 |

7-8 月贡献工作时段冷量的 61.1%，盛夏平均负荷约为 5 月后半段的 2.8 倍。季节趋势清晰且方向合理。

## 8. 负荷持续时间与爬坡特征

### 8.1 高负荷持续时间

以原始最大负荷 3,140.26 kW 为基准：

| 阈值 | 阈值负荷 | 累计时间 | 占工作时段比例 |
|---:|---:|---:|---:|
| 50%峰值 | 1,570.13 kW | 109.50 h | 7.90% |
| 60%峰值 | 1,884.16 kW | 9.25 h | 0.67% |
| 70%峰值 | 2,198.18 kW | 3.50 h | 0.25% |
| 80%峰值 | 2,512.21 kW | 2.00 h | 0.14% |
| 90%峰值 | 2,826.24 kW | 0.75 h | 0.05% |

高于 2.5 MW 的需求在整个供冷期仅持续 2 h。若按 3.14 MW 配置全部常规运行容量，绝大多数时间会处于较低部分负荷率，可能降低机组综合效率。

### 8.2 15 min 爬坡

| 指标 | 数值 |
|---|---:|
| 最大上升量 | +3,140.26 kW/15 min |
| 最大下降量 | -2,830.97 kW/15 min |
| 绝对爬坡量 P95 | 238.05 kW/15 min |
| 绝对爬坡量 P99 | 1,690.02 kW/15 min |
| 平均绝对爬坡量 | 73.47 kW/15 min |

P99 与 P95 相差约 7.1 倍，表明极少数启动时间步主导了爬坡风险。冷机台数、最小负荷率、泵流量变化和控制阀响应均不应按普通稳态负荷变化处理该尖峰。

## 9. 上海商业研发楼合理性评价

### 9.1 合理部分

1. **稳态单位面积负荷合理。** 9:00-22:00 的 P95 为 84.28 W/m2，最大值为 102.17 W/m2。对于上海办公建筑以及含较高设备密度、较长运行时间的研发办公楼，这是可解释的负荷水平。
2. **季节变化合理。** 7-8 月负荷显著高于 5 月和 9 月，符合上海夏季高温高湿气候特征。
3. **日内曲线合理。** 10:00-17:00 为主要负荷平台，午间略降、下午回升、傍晚下降，与人员、照明、设备和太阳得热共同作用一致。
4. **围护与内扰参数方向合理。** 当前模型外墙 U 值 0.45 W/(m2.K)、屋面 U 值 0.35 W/(m2.K)、主窗 U 值 1.10 W/(m2.K)，照明和设备合计 28.6 W/m2，能够形成中等偏高但非离谱的研发办公负荷。

### 9.2 需要警惕的部分

1. **08:15 峰值不适合作为设计稳态负荷。** 163.63 W/m2 对研发办公楼并非绝对不可能，但该值只持续极短时间，且随后一个时间步骤降，说明它主要是控制瞬态而非围护结构和内扰形成的稳定热负荷。
2. **启动负荷没有达到原汇总文件所称的削峰效果。** `当前建筑模型参数汇总new.md` 记载 8:00-8:45 最大值为 784 kW，而当前文件实际为 3,140.26 kW。旧汇总结论已经与最新仿真结果不一致。
3. **当前总冷量与旧汇总不一致。** 当前供冷期全部时段总冷量为约 1.281 GWh，即 66.77 kWh/m2；旧汇总为约 2.351 GWh，即 122.5 kWh/m2。两者相差约 45.5%，必须确认旧汇总对应的模型版本后再用于论文或设备选型。
4. **人员和设备日程并非从 8:00 满负荷开启。** Type56 各热区的人员、照明和设备增益由 Type14 的 `work_sch` 输入缩放；当前该输入在 9:00-9:30 由 0 上升至 1，21:00-22:00 由 1 下降至 0。若建筑实际从 8:00 已充分使用，当前模型可能低估早间内部得热。

需要强调：GB 50736 和 GB 50189 主要规定设计计算方法、室内设计参数和节能边界，并没有给出一个可替代逐时负荷计算的统一“办公楼冷负荷合格值”。本报告中的单位面积区间判断属于工程经验对比，不能代替规范计算或实测校准。

### 9.3 综合判断

| 评价维度 | 判断 | 依据 |
|---|---|---|
| 数据完整性 | 通过 | 15 min 连续数据、单位换算正确、无缺失 |
| 季节分布 | 通过 | 7-8月显著高于过渡月份 |
| 日内稳态形态 | 通过 | 10-17点平台、午间回落、晚间下降 |
| 稳态负荷水平 | 有条件通过 | P95约84.3 W/m2，稳态最大约102.2 W/m2 |
| 启动瞬态 | 不通过 | 08:15峰值3.14 MW，下一步骤降约2.83 MW |
| 与历史汇总一致性 | 不通过 | 总冷量和启动峰均与旧汇总明显不一致 |
| 设备选型可用性 | 暂不通过 | 必须先修正或解释启动尖峰并重跑 |

## 10. 设备规模与模型修改建议

### 10.1 容量判断的权衡

如果直接按 3.14 MW 选型，优点是覆盖当前仿真的所有瞬时点，缺点是该容量仅在极少数启动时间步出现，会造成长期低负荷运行和潜在效率损失。若按剔除启动瞬态后的 1.96 MW 选型，运行利用率更好，但必须确认启动控制能够真正限制峰值。

推荐先将 1.96 MW 视为当前模型的**稳态上限证据**，而不是立即形成采购容量。若启动控制修正后的设计日最大负荷仍约为 1.96 MW，则增加 10%-15% 的工程余量后，总有效制冷容量约为 2.16-2.25 MW。机组台数和备用原则还需结合最小部分负荷率、机组性能曲线、蓄冷策略和可靠性要求单独确定。

### 10.2 必须完成的复核

1. 在 Type65c 中同时输出冷负荷、制冷设定温度和工作日信号，逐点核对 08:00、08:15、08:30、08:45、09:00。
2. 检查 Type56 日程在 15 min 步长下是按时间步起点、终点还是平均值生效。当前结果显示 08:00 的开启动作很可能在 08:15 输出中体现。
3. 对比三种启动方案：当前方案、设定点整体提前 15 min、每级至少保持 30 min。目标是使最大 15 min 上升量显著低于当前的 3.14 MW。
4. 根据实际办公时间校正 `work_sch`。如果实际占用为 8:00-22:00，应避免模型在 9:00 前仍将人员、照明和设备负荷设为接近零。
5. 修改后重新生成 `load_5_15to10_01.xls`，重复本报告全部统计，并同步更新 `当前建筑模型参数汇总new.md` 和设备选型文档。
6. 如有实测冷站流量、供回水温差或电表数据，应以实测负荷对模型进行校准。没有实测校准时，本报告只能评价仿真结果的内部一致性和工程量级合理性，不能证明建筑真实负荷已经准确。

## 11. 最终结论

当前上海商业研发楼负荷模型在正常运行阶段表现为约 0.9-1.1 MW 的典型负荷平台，95% 的工作时段不超过约 1.62 MW，剔除启动瞬态后的最大值约 1.96 MW。就 19,190.8 m2 的空调面积而言，常态和稳态峰值分别约为 50-85 W/m2 和 102 W/m2，具有工程合理性。

模型的主要问题不是全天负荷过高，而是 08:15 出现 3.14 MW、随后迅速回落的启动尖峰。该尖峰使全期间负荷率降至 0.291，并会误导冷机容量判断。最终应在修正日程时间步对齐、确认内部得热起始时间并重新仿真后，再确定冷源容量。当前阶段建议将该模型评为：**稳态合理、瞬态异常、可用于趋势分析但暂不宜直接用于最终设备选型。**

## 参考资料

1. `load_5_15to10_01.xls`，当前 TRNSYS 15 min 总建筑冷负荷输出。
2. `Untitled.b18`，Type56 建筑热区、内部得热、通风和制冷日程定义。
3. `当前建筑模型参数汇总new.md`，建筑面积、围护结构和历史结果汇总。
4. `建筑规范/民用建筑供暖通风与空气调节设计规范GB50736-2012.pdf`。
5. `建筑规范/公共建筑节能设计标准GB50198-2015.pdf`。文件名中的标准编号建议复核；现行公共建筑节能设计标准通常引用为 GB 50189。
