# 传统策略集中供冷系统 Type110 变频水泵替换与余冷优先控制修改指南

分析日期：2026-07-27  
分析对象：`传统_新修改/Project11.dck`、`Project11.tpf`、`2026-07-14_新负荷下全蓄冷设备规模与控制复核.md`、`S3/Type110.txt`  
设计基准：两台冷机各 `2000 kW`，冷冻水 `4/12 degC`，设计温差 `8 K`

## 1. 权衡、结论与修改边界

### 1.1 控制策略的两种理解

“优先使用蓄冷罐余冷，余冷不足时由两台冷机供冷”可以有两种实现：

1. **互斥切换**：水箱足以覆盖本时步负荷时，只开释冷泵；水箱不能覆盖时，关闭释冷支路，两台冷机各承担负荷的一半。
2. **并联补冷**：水箱先释放其当前可提供的全部冷量，两台冷机补足差额。

本指南推荐并按第 1 种实现。原因是当前 `Project11.dck` 的 Unit24、Unit29 和 Unit14 形成的是“蓄冷 / 水箱供冷 / 冷机供冷”三工况切换拓扑，并没有水箱与冷机白天同时供冷时所需的独立流量分配和混水控制。互斥切换改动最小、质量守恒最清楚，也与“若冷量不足，则两台冷机共同供应对应负荷”一致。

若以后要求用尽水箱最后一部分余冷，再由冷机只补差额，必须增加并联支路、合流器及两套流量计算；不能仅修改泵信号。

### 1.2 本次核心结论

- 当前工程内共有 **8 个 Type114 水泵模块**，不是 5 个；全部应纳入 Type110 替换清单。
- 当前 Equation 虽定义了 `ReturnPump_ON`，但目标 DCK 中没有实际的回水水泵 Unit33；该变量目前悬空。本次只替换 8 台现存泵，不凭空增加回水泵。若以后新增独立回水泵，应另行完成水力拓扑和质量守恒校核。
- Type110 的第 3 输入不是普通启停量，而是 `0~1` 的相对流量命令，且满足 `m_out = u * m_rated`。
- 额定流量和额定功率按要求暂不修改；Type110 新增的功率曲线参数暂沿用项目 `S3` 已使用的 `0.1, 0.3, 0.2, 0.4`。
- 夜间蓄冷时，两台供冷泵 Unit10/13 均取 `1`；现有蓄冷泵 Unit32 也必须取 `1`，否则串联支路流量不一致。
- 白天水箱能够覆盖负荷时，释冷泵按负荷对应流量的 `105%` 调速；这里的 5% 是**输送能力裕量**，建筑 Type682 仍只提取实际负荷，不是人为给建筑增加 5% 冷负荷。
- 水箱不能覆盖时，两台冷机同时开启，两台供冷泵使用相同信号，各输送总需求流量的一半。
- 以 `3140.26 kW` 峰值计算，每台供冷泵信号约 `0.784`，每台承担约 `1570.13 kW`，并不算“很小”；稳定峰值 `1960.69 kW` 时每台信号约 `0.490`。
- 冷却水泵与供冷泵使用相同的**归一化**信号可作为第一轮模型近似，但不是普遍成立的物理定律。最终应按冷凝器排热量或冷凝器温差闭环校核。

## 2. 当前模型必须先注意的两个问题

### 2.1 当前日志已经存在水泵质量不平衡

现有 `Project11.log` 已报告：

- Unit6：9 个时步质量不平衡；
- Unit10：26 个时步；
- Unit13：24 个时步；
- Unit19/20：各 26 个时步；
- Unit32：9 个时步；
- Unit41/47：各 26 个时步；
- 全模型有 30 个时步未收敛。

所以替换后的验收标准不能只是“TRNSYS 能运行到结束”，而应是上述各泵的 `Pump mass balance failed` 全部清零。

### 2.2 冷却侧每个回路串联了两台泵

当前冷却水回路为：

```text
冷机1 CW出口 -> Unit41 冷却水泵1-2 -> Unit16 管道 -> Unit18 冷却塔1
             -> Unit19 冷却水泵1 -> 冷机1 CW入口

冷机2 CW出口 -> Unit47 冷却水泵2-2 -> Unit17 管道 -> Unit21 冷却塔2
             -> Unit20 冷却水泵2 -> 冷机2 CW入口
```

这意味着每台冷机的同一闭式冷却回路中串联了两台泵。若它们代表真实的串联增压泵，可以保留，但两台泵必须使用相同流量命令；若只是建模时重复放置，应每个回路只保留一台，否则会重复计算泵耗。本次按“所有水泵都改 Type110”的要求，将 8 台全部列出，不擅自删除模块。

## 3. Type110 的参数、输入和输出

### 3.1 参数列表

Type110 有 `5+n` 个参数。本指南取 `n=4`，因此共有 9 个参数：

| 序号 | TRNSYS 名称 | 单位 | 本次设置原则 |
|---:|---|---|---|
| 1 | Rated flow rate | kg/h | 保留原 Type114 额定流量 |
| 2 | Fluid specific heat | kJ/(kg.K) | `4.19` |
| 3 | Rated power | kJ/h | 保留原 Type114 额定功率 |
| 4 | Motor heat loss fraction | 0~1 | `0.0` |
| 5 | Number of power coefficients | - | `4` |
| 6 | Power coefficient-1 | - | `0.1` |
| 7 | Power coefficient-2 | - | `0.3` |
| 8 | Power coefficient-3 | - | `0.2` |
| 9 | Power coefficient-4 | - | `0.4` |

对应功率模型为：

```text
P/P_rated = 0.1 + 0.3*u + 0.2*u^2 + 0.4*u^3    (u > 0)
P = 0                                                (u <= 0)
```

这组系数在 `u=1` 时总和为 1，能保证额定点功率不变；它只是项目内已有的暂定曲线。正式能耗研究应以厂家变频泵曲线替换。

### 3.2 输入列表

| 输入序号 | 名称 | 单位 | 连线原则 |
|---:|---|---|---|
| 1 | Inlet fluid temperature | degC | 保留原 Type114 的温度上游连线 |
| 2 | Inlet fluid flow rate | kg/h | 保留原 Type114 的流量上游连线；必须与 `u*m_rated` 收敛一致 |
| 3 | Control signal | 0~1 | 改接本指南的连续控制变量 |
| 4 | Total/overall pump efficiency | 0~1 | 无外部连线时初值 `0.6` |
| 5 | Motor efficiency | 0~1 | 无外部连线时初值 `0.9`，且不得小于总效率 |

特别注意：Type110 不是用输入 2 决定出口流量。只要 `u>0`，它直接生成：

```text
m_out = u * m_rated
```

输入 2 主要用于闭式回路质量平衡检查。因此，串联泵、阀门和冷机支路必须产生相同流量，否则仿真结束会报告质量不平衡。

### 3.3 输出列表

| 输出序号 | 名称 | 单位 | 下游用途 |
|---:|---|---|---|
| 1 | Outlet fluid temperature | degC | 接原泵出口温度下游 |
| 2 | Outlet flow rate | kg/h | 接原泵出口流量下游 |
| 3 | Power consumption | kJ/h | 能耗统计时除以 3600 得 kW |
| 4 | Thermal energy to fluid | kJ/h | 泵耗进入水侧的热量 |
| 5 | Thermal energy to ambient | kJ/h | 电机向环境散热量 |

Type110 与当前 Type114 的 5 个输入和 5 个输出位置一致，所以逐台替换时，输入 1/2/4/5 和全部下游输出连线可以原位恢复；真正需要重新检查的是第 3 输入控制信号。

## 4. 8 台水泵的逐台替换参数

注意：参考复核文档曾讨论 Unit33 回水泵，但本次目标 `传统_新修改/Project11.dck` 中不存在 Unit33。不要在 Studio 中寻找或重连一个不存在的模块；现有建筑回水通过 Unit28、Unit29、Unit30 和 Unit31返回水箱或冷机支路。

| Unit | 当前名称 | 原 Type | Type110 额定流量 kg/h | 额定功率 kJ/h | 额定功率 kW | 推荐控制变量 |
|---:|---|---:|---:|---:|---:|---|
| 6 | 释冷水泵 | 114 | `430000` | `150480` | `41.80` | `DCHP_CTRL` |
| 10 | 供冷水泵-1 | 114 | `215000` | `39000` | `10.83` | `CHWP1_CTRL` |
| 13 | 供冷水泵-2 | 114 | `215000` | `39000` | `10.83` | `CHWP2_CTRL` |
| 19 | 冷却水泵1 | 114 | `399600` | `30096` | `8.36` | `CWP1_CTRL` |
| 20 | 冷却水泵2 | 114 | `399600` | `30096` | `8.36` | `CWP2_CTRL` |
| 32 | 蓄冷水泵 | 114 | `430000` | `47900` | `13.31` | `CHGP_CTRL` |
| 41 | 冷却水泵1-2 | 114 | `399600` | `120384` | `33.44` | `CWP1_CTRL` |
| 47 | 冷却水泵2-2 | 114 | `399600` | `120384` | `33.44` | `CWP2_CTRL` |

每台泵参数 2、4~9 均统一设置为：

```text
4.19, 0.0, 4, 0.1, 0.3, 0.2, 0.4
```

仅参数 1 和参数 3 按上表分别保留原值。

## 5. 逐台输入连线与下游输出连线

### 5.1 Unit6 释冷水泵

```text
Input 1 <- [7,1]  蓄冷罐 Outlet-1 temperature
Input 2 <- [7,2]  蓄冷罐 Outlet-1 flow rate
Input 3 <- DCHP_CTRL
Input 4 <- 初值 0.6，无连线
Input 5 <- 初值 0.9，无连线

[6,1] -> Unit26 Input 1（合流阀-2入口1温度）
[6,2] -> Unit26 Input 2（合流阀-2入口1流量）
[6,3] -> 泵功率统计
```

### 5.2 Unit10 / Unit13 供冷水泵

```text
Unit10 Input 1 <- [9,1]   冷机1冷冻水出口温度
Unit10 Input 2 <- [9,2]   冷机1冷冻水出口流量
Unit10 Input 3 <- CHWP1_CTRL
[10,1]/[10,2] -> Unit15 合流阀入口1

Unit13 Input 1 <- [12,1]  冷机2冷冻水出口温度
Unit13 Input 2 <- [12,2]  冷机2冷冻水出口流量
Unit13 Input 3 <- CHWP2_CTRL
[13,1]/[13,2] -> Unit15 合流阀入口2
```

两台泵的 Input4/5 均无连线，初值分别为 `0.6/0.9`；Output3 接各自泵耗统计。

### 5.3 Unit32 蓄冷水泵

```text
Input 1 <- [24,3]  Unit24 outlet-2 temperature
Input 2 <- [24,4]  Unit24 outlet-2 flow rate
Input 3 <- CHGP_CTRL
Input 4/5 <- 初值 0.6/0.9，无连线

[32,1] -> Unit7 Input 3（蓄冷罐 Port-2入口温度）
[32,2] -> Unit7 Input 4（蓄冷罐 Port-2入口流量）
[32,3] -> 泵功率统计
```

夜间 Unit10+13 总流量为 `2*215000=430000 kg/h`，与 Unit32 额定流量相同，所以三台泵均取信号 `1` 时质量流量闭合。

### 5.4 冷却水回路 1：Unit41 与 Unit19

```text
冷机1 [9,3]/[9,4]
 -> Unit41 Input1/Input2，Input3=CWP1_CTRL
 -> Unit41 [41,1]/[41,2]
 -> Unit16 管道
 -> Unit18 冷却塔1
 -> Unit19 Input1/Input2，Input3=CWP1_CTRL
 -> Unit19 [19,1]/[19,2]
 -> 冷机1冷却水入口 Input3/Input4
```

Unit41 和 Unit19 串联且额定流量均为 `399600 kg/h`，因此必须接**同一个** `CWP1_CTRL`。

### 5.5 冷却水回路 2：Unit47 与 Unit20

```text
冷机2 [12,3]/[12,4]
 -> Unit47 Input1/Input2，Input3=CWP2_CTRL
 -> Unit47 [47,1]/[47,2]
 -> Unit17 管道
 -> Unit21 冷却塔2
 -> Unit20 Input1/Input2，Input3=CWP2_CTRL
 -> Unit20 [20,1]/[20,2]
 -> 冷机2冷却水入口 Input3/Input4
```

Unit47 和 Unit20 串联且额定流量均为 `399600 kg/h`，因此必须接**同一个** `CWP2_CTRL`。

## 6. 推荐控制逻辑

### 6.1 三个互斥工况

| 工况 | 水箱释冷 | 冷机1/2 | 供冷泵1/2 | 蓄冷泵 | 冷却塔1/2 | 冷却泵1/2 |
|---|---|---|---|---|---|---|
| 夜间蓄冷 | 关 | 均开 | `1/1` | `1` | 均开 | `1/1` |
| 白天水箱供冷 | 变频 | 均关 | `0/0` | `0` | 均关 | `0/0` |
| 白天冷机供冷 | 关 | 均开 | 相同变频信号 | `0` | 均开（0/1） | 与对应供冷泵同信号，第一版近似 |

### 6.2 水箱“能否覆盖”的判定

不能把“有一点 SOC”直接等同于“能覆盖当前负荷”。建议同时满足：

1. 当前位于工作日供冷时段且有负荷；
2. `SOC > 0.10` 且现有 `TankEmpty=0`；
3. 水箱冷端出口温度仍可用，例如 `[7,1] <= 5.0 degC`；
4. 需求流量的 105% 不超过释冷泵额定流量。

当前水箱/释冷泵最大瞬时能力约为：

```text
Q_tank,max = 430000*4.19*8/3600 = 4003.78 kW
```

计入 5% 流量裕量后，可覆盖的建筑负荷上限约为：

```text
Q_load,max = 4003.78/1.05 = 3813.12 kW
```

因此 `3140.26 kW` 峰值在水箱温度和 SOC 合格时，释冷泵流量能力足够；真正使其切换到冷机的主要条件应是水箱接近耗尽或冷端出水温度失效，而不是峰值流量超限。

### 6.3 可录入 Equation 的建议变量

下面保留了现有时间窗和 SOC 变量的思想，但更换了控制变量名称。尤其不要继续使用 `CondPump1_ON/CondPump2_ON`，因为现有日志已说明以 `CON` 开头是 TRNSYS 保留字冲突。

```text
CpW = 4.19
DTCHW = 8
MCHWR = 215000
MDCHR = 430000

LoadKW = max(0,[22,1]/3600)
HasLoad = gt(LoadKW,5)
LoadWindow = IsWorkday*IsLoadTime*HasLoad

MREQ = LoadKW*3600/(CpW*DTCHW)
MDCHREQ = 1.05*MREQ

TankTempOK = le([7,1],5.0)
TankFlowOK = le(MDCHREQ,MDCHR)
TankCanCover = Dch_bySOC*TankTempOK*TankFlowOK

TankMode = LoadWindow*TankCanCover*(1-ChargeMode)
ChillerMode = LoadWindow*(1-TankCanCover)*(1-ChargeMode)
OffMode = (1-ChargeMode)*(1-TankMode)*(1-ChillerMode)

DCHP_CTRL = TankMode*min(1,MDCHREQ/MDCHR)
CHGP_CTRL = ChargeMode

CHW_DAY_CTRL = ChillerMode*min(1,MREQ/(2*MCHWR))
CHWP1_CTRL = max(ChargeMode,CHW_DAY_CTRL)
CHWP2_CTRL = max(ChargeMode,CHW_DAY_CTRL)

Chiller1_ON = max(ChargeMode,ChillerMode)
Chiller2_ON = max(ChargeMode,ChillerMode)

CWP1_CTRL = CHWP1_CTRL
CWP2_CTRL = CHWP2_CTRL

Tower1_ON = Chiller1_ON
Tower2_ON = Chiller2_ON

Gamma24 = ChargeMode
Gamma29 = ChillerMode
Gamma14 = 0.5*max(ChargeMode,ChillerMode)
```

说明：

- `Gamma14=0.5` 才能在夜间蓄冷和白天冷机供冷时把回水等分给两台冷机。当前公式只在蓄冷时等分、白天全部给冷机1，不满足新要求。
- `Gamma24=1` 表示冷机出水全部去蓄冷泵，`Gamma24=0` 表示冷机出水去供冷总管。
- `Gamma29=0` 表示建筑回水返回水箱，`Gamma29=1` 表示建筑回水返回冷机支路。
- `DCHP_CTRL` 中的 `1.05` 只增加水流输送裕量。Type682 仍施加 `[22,1]` 的实际建筑负荷，因此不会自动多提取 5% 冷量。
- 若实际水箱出口不稳定在 `4 degC`，应将固定 `DTCHW=8` 改为基于实测/仿真温差的限幅计算，并设置最小温差，避免除零。

## 7. 峰值与稳定峰值验证

采用：

```text
m = Q*3600/(4.19*8)
每台供冷泵信号 = m/(2*215000)
```

| 负荷工况 | 总需求流量 kg/h | 每台流量 kg/h | 每台信号 | 每台冷机负荷 | 判断 |
|---|---:|---:|---:|---:|---|
| 极端峰值 `3140.26 kW` | `337259` | `168630` | `0.784` | `1570.13 kW` | 两台 2000 kW 冷机可覆盖 |
| 稳定峰值 `1960.69 kW` | `210575` | `105288` | `0.490` | `980.35 kW` | 流量约额定一半 |
| 常态示例 `1000 kW` | `107399` | `53699` | `0.250` | `500 kW` | 已到现有 PLR 表下限附近 |

所以“平分负荷后流量比较小”只对常态低负荷成立：

- `3140.26 kW` 时每台泵仍为 `78.4%` 额定流量，不小；
- `1960.69 kW` 时约为 `49.0%`；
- 总负荷低于约 `1000 kW` 时，两台冷机各自低于 `25%` 额定负荷，已经进入现有 PLR 数据表下限附近。

严格执行“两台始终各一半”会使大量低负荷时段的单机 PLR 偏低，可能出现 Type666 钳位、循环启停或能耗失真。研究策略可以这样设定，但报告中必须说明这是控制约束；从实际运行节能角度，更合理的是低负荷开一台、高负荷再开第二台。

## 8. 冷却水泵是否可与供冷水泵使用相同信号

### 8.1 为什么第一版可以这样做

供冷泵和冷却泵的额定流量不同并不妨碍使用同一 `0~1` 信号：

```text
CHWP信号 0.6 -> 冷冻水流量 = 0.6*215000 kg/h
CWP 信号 0.6 -> 冷却水流量 = 0.6*399600 kg/h
```

两者表示各自额定流量的 60%，不是要求绝对流量相等。若蒸发器负荷、压缩机功率和冷凝器排热量都近似按相同比例变化，且两侧设计温差基本不变，同一归一化信号是可接受的简化。

### 8.2 为什么它并非严格正确

冷凝器需要带走：

```text
Q_reject = Q_evap + P_chiller
```

而不是只带走 `Q_evap`。COP 会随冷却水温、冷冻水温和 PLR 改变，因此冷凝热比例不一定严格等于冷冻水流量比例。此外，冷机厂家通常规定蒸发器和冷凝器最小允许流量，低于该值会导致换热恶化或运行限制。

### 8.3 建议的两级实施方式

第一轮、最小改动：

```text
CWP1_CTRL = CHWP1_CTRL
CWP2_CTRL = CHWP2_CTRL
```

同时检查 Type666 性能表允许的冷却水流量范围、冷凝器出水温度和最小流量。

最终模型：按冷凝器排热比例控制，或以冷凝器进出口温差为反馈，例如概念上使用：

```text
CWP_CTRL = limit(Q_reject/Q_reject_rated, CWP_MIN, 1)
```

其中 `CWP_MIN` 应来自目标冷机厂家，不建议无依据设成 0。若暂时没有厂家最小流量，可先做 `0.25/0.30/0.40` 三档敏感性分析，而不要把某一值直接写成工程结论。

冷却塔 Type126 的风机控制保持二值：

```text
Tower1_ON = Chiller1_ON
Tower2_ON = Chiller2_ON
```

即冷机开则对应塔开；冷机停则塔停。不要把供冷泵的连续信号直接接给 Type126 风机控制端，否则会把单速塔误当成变速塔。

## 9. TRNSYS Studio / Simulation Studio 中的实际替换步骤

### 步骤 1：先保存工程副本

复制 `Project11.tpf` 和 `Project11.dck` 为带日期的新版本。不要只改 `.dck` 后再用旧 `.tpf` 保存，因为 Studio 可能重新生成 DCK 并覆盖手工修改。

### 步骤 2：记录原模块位置和连线

依次对 Unit6、10、13、19、20、32、41、47 截图或记录上游输出、下游输入和 Equation 控制变量。重点记录温度线与流量线，不能只记录可见的一根连接线。

### 步骤 3：放置 Type110

从：

```text
Hydronics -> Pumps -> Variable Speed -> Type110
```

放置新模块。建议逐台替换并立即重连，不要一次删除 8 台后凭记忆恢复。

### 步骤 4：录入 9 个参数

按第 4 节逐台录入额定流量和功率；其余参数使用统一值。额定流量与额定功率本次不得互换或重新换算，TRNSYS 内仍使用 `kg/h` 和 `kJ/h`。

### 步骤 5：恢复输入 1/2/4/5

输入 1 和 2接回原上游温度/流量；输入 4、5保持无连线，初值 `0.6/0.9`。不要把泵效率误接到控制信号端。

### 步骤 6：接入新的连续控制量

按第 4 节的变量名接 Input3。Unit41 与 Unit19共用 `CWP1_CTRL`；Unit47 与 Unit20共用 `CWP2_CTRL`。

### 步骤 7：恢复输出连线

Output1/2 恢复到原下游温度/流量输入；Output3 恢复到能耗 Equation。Output4/5 若当前未统计，可不接。

### 步骤 8：修改判断 Equation

用第 6.3 节逻辑替换原来的泵启停和阀位部分，并同步增加 Equation 数量。删除或改名所有 `CondPump...` 变量，避免 `CON` 保留字警告。

### 步骤 9：核对能耗统计

当前能耗统计已读取 `[6,3]`、`[10,3]`、`[13,3]`、`[19,3]`、`[20,3]`、`[32,3]`、`[41,3]`、`[47,3]`。Type110 的 Output3 仍为泵耗，所以 Unit 编号不变时统计表达式不需要改；若删除旧泵后 Unit 编号改变，必须逐项重接，不能只看变量标签。

### 步骤 10：先跑短周期，再跑全年

先运行至少覆盖以下三个片段的短仿真：

- 00:00-08:00 蓄冷；
- 08:00 后水箱供冷；
- 水箱耗尽后的两冷机供冷。

短周期质量守恒和模式切换通过后，再运行全年。

## 10. 仿真验收清单

### 10.1 每个时步检查的流量等式

夜间蓄冷：

```text
[10,2] = 215000
[13,2] = 215000
[32,2] = [10,2]+[13,2] = 430000 kg/h
```

白天水箱供冷：

```text
[6,2] = DCHP_CTRL*430000
供冷总管流量 = 回水总管流量 = [6,2]
```

白天冷机供冷：

```text
[10,2] = [13,2]
[10,2]+[13,2] = MREQ
Unit14 两个出口流量各为 MREQ/2
```

冷却回路：

```text
[41,2] = [19,2] = CWP1_CTRL*399600
[47,2] = [20,2] = CWP2_CTRL*399600
```

### 10.2 控制互锁检查

```text
ChargeMode + TankMode + ChillerMode <= 1
TankMode*ChillerMode = 0
Chiller1_ON = Chiller2_ON
Tower1_ON = Chiller1_ON
Tower2_ON = Chiller2_ON
```

### 10.3 日志验收

修改后至少应满足：

- 无 `illegal variable name`；
- Unit6/10/13/19/20/32/41/47 无 `Pump mass balance failed`；
- 无由泵流量跳变触发的持续 `failed to converge`；
- 检查 Unit5/16/17/25/28/31 的管道容量警告是否消失；若仍存在，应校核 Type31 管内容积与 0.25 h 时步，而不是通过隐藏警告处理；
- 极端峰值时建筑未满足冷量应为 0 或处于可接受数值容差内；
- 水箱出口温度高于可用阈值后，系统在一个时步内切换到双冷机供冷。

## 11. 自我评分与三点建议

### 11.1 自我评分：93/100

评分依据：已依据实际 DCK 逐台核对 8 个泵的参数和连线，结合 Type110 源码确认输入输出、流量公式和功率公式，并完成峰值流量定量校核；扣分主要因为尚未在用户修改后的 `.tpf` 上实际运行 TRNSYS，且缺少目标冷机厂家给出的最小蒸发器/冷凝器流量与变频泵实测曲线。

### 11.2 三点建议

1. **先解决质量守恒，再比较节能率。** 当前日志已有 8 台泵的质量不平衡；在这些警告清零前，泵耗、冷机 COP 和水箱 SOC 曲线都不宜作为论文结论。
2. **将“双机始终平分”视为研究约束，而不是最佳工程控制。** 总负荷低于约 `1000 kW` 时，两台机组各自会低于约 25% PLR；建议至少增加“一台运行/两台运行”的敏感性对比，量化该约束带来的能耗代价。
3. **冷却泵同信号只用于第一轮复核。** 后续拿到厂家数据后，应使用冷凝器最小流量、允许流量范围和冷凝器温差重建控制，并审查当前每个冷却回路两台串联泵是否真实存在，避免重复计泵耗。

## 12. 参考依据

- `传统_新修改/Project11.dck`
- `传统_新修改/Project11.log`
- `传统_新修改/2026-07-14_新负荷下全蓄冷设备规模与控制复核.md`
- `传统_新修改/2026-07-11_供冷期工作日8-22点15min建筑冷负荷数学分析.md`
- `S3/Type110.txt`
