VERSION 18
*******************************************************************************
*** TRNSYS input file (deck) generated by TrnsysStudio
*** on 星期四, 八月 06, 2026 at 13:52
*** from TrnsysStudio project: D:\Trnsys18\T\TRNSYS18\MyProjects\A07_Test_final\S3_central_air_test8_05\Project11.tpf
*** 
*** If you edit this file, use the File/Import TRNSYS Input File function in 
*** TrnsysStudio to update the project. 
*** 
*** If you have problems, questions or suggestions please contact your local 
*** TRNSYS distributor or mailto:software@cstb.fr 
*** 
*******************************************************************************


*******************************************************************************
*** Units 
*******************************************************************************

*******************************************************************************
*** Control cards
*******************************************************************************
* START, STOP and STEP
CONSTANTS 3
START=3216
STOP=6552
STEP=15/60
SIMULATION 	 START	 STOP	 STEP	! Start time	End time	Time step
TOLERANCES 0.001 0.001			! Integration	 Convergence
LIMITS 30 2000 30				! Max iterations	Max warnings	Trace limit
DFQ 1					! TRNSYS numerical integration solver method
WIDTH 80				! TRNSYS output file width, number of characters
LIST 					! NOLIST statement
					! MAP statement
SOLVER 0 1 1				! Solver statement	Minimum relaxation factor	Maximum relaxation factor
NAN_CHECK 0				! Nan DEBUG statement
OVERWRITE_CHECK 0			! Overwrite DEBUG statement
TIME_REPORT 0			! disable time report
EQSOLVER 0				! EQUATION SOLVER statement
* User defined CONSTANTS 
*$USER_CONSTANTS
EQUATIONS 1
nPlots = (STOP-START)/168.
*$USER_CONSTANTS_END


* Model "负荷需求端" (Type 682)
* 

UNIT 4 TYPE 682	 负荷需求端
*$UNIT_NAME 负荷需求端
*$MODEL .\Loads and Structures (TESS)\Flowstream Loads\Other Fluids\Type682.tmf
*$POSITION 637 287
*$LAYER Main # 
*$# Loads to a Flow Stream
PARAMETERS 1
4.190		! 1 Fluid Specific Heat
INPUTS 5
5,1 		! 供冷总管:Outlet temperature ->Inlet Temperature
5,2 		! 供冷总管:Outlet flow rate ->Inlet Flowrate
22,1 		! 负荷读取:Output 1 ->Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
10.0 100.0 0.0 -999 999 
*------------------------------------------------------------------------------

* Model "供冷总管" (Type 31)
* 

UNIT 5 TYPE 31	 供冷总管
*$UNIT_NAME 供冷总管
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 806 287
*$LAYER Water Loop # 
PARAMETERS 6
0.5		! 1 Inside diameter
20		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
10.0		! 6 Initial fluid temperature
INPUTS 3
25,1 		! 管道-1:Outlet temperature ->Inlet temperature
25,2 		! 管道-1:Outlet flow rate ->Inlet flow rate
0,0		! [unconnected] Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 10.0 
*------------------------------------------------------------------------------

* Model "冷机1" (Type 666)
* 

UNIT 9 TYPE 666	 冷机1
*$UNIT_NAME 冷机1
*$MODEL .\HVAC Library (TESS)\Chillers\Water-Cooled Chiller\Type666.tmf
*$POSITION 603 564
*$LAYER Main # 
*$# Water-Cooled Chiller
PARAMETERS 9
7200000		! 1 Rated Capacity
6.147		! 2 Rated C.O.P.
34		! 3 Logical Unit - Performance Data
35		! 4 Logical Unit - PLR Data
4.190		! 5 CHW Fluid Specific Heat
4.190		! 6 CW Fluid Specific Heat
6		! 7 Number of CW Points
7		! 8 Number of CHW Points
5		! 9 Number of PLRs
INPUTS 6
14,1 		! 分流阀-2:Temperature at outlet 1 ->Chilled Water Inlet Temperature
14,2 		! 分流阀-2:Flow rate at outlet 1 ->Chilled Water Flowrate
53,1 		! 冷却水泵1-1:Outlet fluid temperature ->Cooling Water Temperature
53,2 		! 冷却水泵1-1:Outlet flow rate ->Cooling Water Flowrate
CHW_SET		! 判断:CHW_SET ->CHW Set Point Temperature
Chiller1_ON		! 判断:Chiller1_ON ->Chiller Control Signal
*** INITIAL INPUT VALUES
12.22 215000 30.0 399600 4 0 
*** External files
ASSIGN "Samp_C3_1C.Dat" 34
*|? Which file contains the chiller performance data? |1000
ASSIGN "WaterCooledChiller_PLR1.Dat" 35
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* Model "冷机2" (Type 666)
* 

UNIT 12 TYPE 666	 冷机2
*$UNIT_NAME 冷机2
*$MODEL .\HVAC Library (TESS)\Chillers\Water-Cooled Chiller\Type666.tmf
*$POSITION 603 650
*$LAYER Main # 
*$# Water-Cooled Chiller
PARAMETERS 9
7200000		! 1 Rated Capacity
6.147		! 2 Rated C.O.P.
37		! 3 Logical Unit - Performance Data
38		! 4 Logical Unit - PLR Data
4.190		! 5 CHW Fluid Specific Heat
4.190		! 6 CW Fluid Specific Heat
6		! 7 Number of CW Points
7		! 8 Number of CHW Points
5		! 9 Number of PLRs
INPUTS 6
14,3 		! 分流阀-2:Temperature at outlet 2 ->Chilled Water Inlet Temperature
14,4 		! 分流阀-2:Flow rate at outlet 2 ->Chilled Water Flowrate
54,1 		! 冷却水泵2-1:Outlet fluid temperature ->Cooling Water Temperature
54,2 		! 冷却水泵2-1:Outlet flow rate ->Cooling Water Flowrate
CHW_SET		! 判断:CHW_SET ->CHW Set Point Temperature
Chiller2_ON		! 判断:Chiller2_ON ->Chiller Control Signal
*** INITIAL INPUT VALUES
12.22 215000 30.0 399600 4 0 
*** External files
ASSIGN "Samp_C3_2C .Dat" 37
*|? Which file contains the chiller performance data? |1000
ASSIGN "WaterCooledChiller_PLR2.Dat" 38
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* Model "分流阀-2" (Type 11)
* 

UNIT 14 TYPE 11	 分流阀-2
*$UNIT_NAME 分流阀-2
*$MODEL .\Hydronics\Flow Diverter\Other Fluids\Type11f.tmf
*$POSITION 392 522
*$LAYER Water Loop # 
PARAMETERS 1
2		! 1 Flow diverter mode
INPUTS 3
28,1 		! 回水总管:Outlet temperature ->Inlet temperature
28,2 		! 回水总管:Outlet flow rate ->Inlet flow rate
Gamma14		! 判断:Gamma14 ->Control signal
*** INITIAL INPUT VALUES
20.0 10000.0 0.5 
*------------------------------------------------------------------------------

* Model "合流阀" (Type 11)
* 

UNIT 15 TYPE 11	 合流阀
*$UNIT_NAME 合流阀
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 1052 639
*$LAYER Water Loop # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
51,1 		! 供冷水泵1_变频:Outlet fluid temperature ->Temperature at inlet 1
51,2 		! 供冷水泵1_变频:Outlet flow rate ->Flow rate at inlet 1
52,1 		! 供冷水泵2_变频:Outlet fluid temperature ->Temperature at inlet 2
52,2 		! 供冷水泵2_变频:Outlet flow rate ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0 
*------------------------------------------------------------------------------

* Model "管道-2" (Type 31)
* 

UNIT 16 TYPE 31	 管道-2
*$UNIT_NAME 管道-2
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 494 799
*$LAYER Main # 
PARAMETERS 6
0.35		! 1 Inside diameter
10		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
20.0		! 6 Initial fluid temperature
INPUTS 3
55,1 		! 冷却水泵1-2:Outlet fluid temperature ->Inlet temperature
55,2 		! 冷却水泵1-2:Outlet flow rate ->Inlet flow rate
23,1 		! 天气文件:Dry bulb temperature ->Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 20.0 
*------------------------------------------------------------------------------

* Model "管道-3" (Type 31)
* 

UNIT 17 TYPE 31	 管道-3
*$UNIT_NAME 管道-3
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 494 895
*$LAYER Main # 
PARAMETERS 6
0.35		! 1 Inside diameter
10		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
20.0		! 6 Initial fluid temperature
INPUTS 3
56,1 		! 冷却水泵2-2:Outlet fluid temperature ->Inlet temperature
56,2 		! 冷却水泵2-2:Outlet flow rate ->Inlet flow rate
23,1 		! 天气文件:Dry bulb temperature ->Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 20.0 
*------------------------------------------------------------------------------

* Model "负荷读取" (Type 9)
* 

UNIT 22 TYPE 9	 负荷读取
*$UNIT_NAME 负荷读取
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 223 52
*$LAYER Weather - Data Files # 
PARAMETERS 10
2		! 1 Mode
12865		! 2 Header Lines to Skip
1		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not
1.0		! 6 Multiplication factor
0		! 7 Addition factor
1		! 8 Average or instantaneous value
39		! 9 Logical unit for input file
-1		! 10 Free format mode
*** External files
ASSIGN "load_15min_max2.csv" 39
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "天气文件" (Type 15)
* 

UNIT 23 TYPE 15	 天气文件
*$UNIT_NAME 天气文件
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY2\Type15-2.tmf
*$POSITION 139 266
*$LAYER Weather - Data Files # 
PARAMETERS 9
2		! 1 File Type
40		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
1		! 6 Number of surfaces
1		! 7 Tracking mode
0.0		! 8 Slope of surface
0		! 9 Azimuth of surface
*** External files
ASSIGN "D:\Trnsys18\Weather\Meteonorm\Asia\CN-Shanghai-583670.tm2" 40
*|? Which file contains the TMY-2 weather data? |1000
*------------------------------------------------------------------------------

* Model "管道-1" (Type 31)
* 

UNIT 25 TYPE 31	 管道-1
*$UNIT_NAME 管道-1
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 1202 639
*$LAYER Main # 
PARAMETERS 6
0.5		! 1 Inside diameter
20		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
10.0		! 6 Initial fluid temperature
INPUTS 3
15,1 		! 合流阀:Outlet temperature ->Inlet temperature
15,2 		! 合流阀:Outlet flow rate ->Inlet flow rate
0,0		! [unconnected] Environment temperature
*** INITIAL INPUT VALUES
10.0 10000.0 10.0 
*------------------------------------------------------------------------------

* Model "温度数据" (Type 65)
* 

UNIT 27 TYPE 65	 温度数据
*$UNIT_NAME 温度数据
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 85 52
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
4		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
50		! 4 Left axis maximum
0.0		! 5 Right axis minimum
50		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
41		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 6
25,1 		! 管道-1:Outlet temperature ->Left axis variable-1
4,1 		! 负荷需求端:Outlet Temperature ->Left axis variable-2
23,1 		! 天气文件:Dry bulb temperature ->Right axis variable-1
23,3 		! 天气文件:Wet bulb temperature ->Right axis variable-2
41,1 		! 闭式冷却塔2:Fluid outlet temperature ->Right axis variable-3
12,3 		! 冷机2:Cooling Water Temperature ->Right axis variable-4
*** INITIAL INPUT VALUES
负荷进水温度 负荷端回水温度 干球温度 湿球温度 冷却塔出水温度 冷却塔进水温度

LABELS  3
"Temperature [C]"
C
进回水温度
*** External files
ASSIGN "***.plt" 41
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "回水总管" (Type 31)
* 

UNIT 28 TYPE 31	 回水总管
*$UNIT_NAME 回水总管
*$MODEL .\Hydronics\Pipe\Type31.tmf
*$POSITION 501 287
*$LAYER Water Loop # 
PARAMETERS 6
0.4		! 1 Inside diameter
10		! 2 Pipe length
3.0		! 3 Loss coefficient
1000.0		! 4 Fluid density
4.190		! 5 Fluid specific heat
10.0		! 6 Initial fluid temperature
INPUTS 3
4,1 		! 负荷需求端:Outlet Temperature ->Inlet temperature
4,2 		! 负荷需求端:Outlet Flowrate ->Inlet flow rate
23,1 		! 天气文件:Dry bulb temperature ->Environment temperature
*** INITIAL INPUT VALUES
10.0 100.0 10.0 
*------------------------------------------------------------------------------

* EQUATIONS "判断"
* 
EQUATIONS 27
LoadKW = max(0,[22,1]/3600)! 将负荷由 kJ/h 折算为 kW；
HasLoad = gt(LoadKW,5)! 有效制冷需求判断；5 kW 用于过滤数值噪声，避免零负荷时误开泵
HourOfDay = time-24*int(time/24)! 当前仿真时刻在一天内的小时数；例如 0-8 为夜间蓄冷窗口。
DayNum = int(time/24)! 从 TRNSYS 绝对仿真时间得到日序号；需与负荷文件首日星期对应关系校准。
WeekIndex0 = DayNum-7*int(DayNum/7)! 未校准的周内索引，范围 0-6 循环。
WeekdayOffset = 0! 星期偏移量；必须根据 load_year_15min_new.csv 的首日实际星期校准。
RawWeekIndex = WeekIndex0+WeekdayOffset! 加入偏移量后的周内索引。
Weekday = RawWeekIndex-7*int(RawWeekIndex/7)! 归一化后的周内索引；建议约定 0=周一，1=周二，...，6=周日。
IsWorkday = lt(Weekday,5)! 工作日判断；周一到周五为 1，周六周日为 0。
IsLoadTime = ge(HourOfDay,8)*lt(HourOfDay,22)! 白天供冷时间窗；8:00-22:00 为 1，其余时间为 0。
LoadWindow = IsWorkday*IsLoadTime*HasLoad! 仅工作日 8:00-22:00 且负荷大于噪声阈值时进入供冷判断。
CpW = 4.19! 水的比热
DTCHW = 5 ! 设计供回水温差
MCHWR = 215000 !单台供冷泵额定质量流量，kg/h
Chiller1_ON = LoadWindow
Chiller2_ON = LoadWindow
Tower1_ON = Chiller1_ON! 冷却塔1与冷机1同步
Tower2_ON = Chiller2_ON! 冷却塔2与冷机2同步
MREQ = LoadKW*3600/(CpW*DTCHW)!由建筑冷负荷计算总需求质量流量
MDCHREQ = 1.10*MREQ!给流量增加输送裕量
CHW_one = MDCHREQ/2 !双冷机供冷时，每台供冷泵承担总流量的一半
CHW_CTRL = min(1,CHW_one/MCHWR)*LoadWindow
CWP_MIN = 0.40
CWP1_CTRL = Chiller1_ON*max(CWP_MIN,min(1,CHW_CTRL))
CWP2_CTRL = Chiller2_ON*max(CWP_MIN,min(1,CHW_CTRL))
Gamma14 = 0.5
CHW_SET = 10
*$UNIT_NAME 判断
*$LAYER Main
*$POSITION 927 63
*$UNIT_NUMBER 34

*------------------------------------------------------------------------------


* Model "电力碳排放" (Type 9)
* 

UNIT 36 TYPE 9	 电力碳排放
*$UNIT_NAME 电力碳排放
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 1234 52
*$LAYER Main # 
PARAMETERS 18
2		! 1 Mode
12865		! 2 Header Lines to Skip
3		! 3 No. of values to read
0.25		! 4 Time interval of data
1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
1		! 8 Average or instantaneous value-1
1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
1		! 12 Average or instantaneous value-2
1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
1		! 16 Average or instantaneous value-3
46		! 17 Logical unit for input file
-1		! 18 Free format mode
*** External files
ASSIGN "CO2.csv" 46
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "供冷水泵1_变频" (Type 110)
* 

UNIT 51 TYPE 110	 供冷水泵1_变频
*$UNIT_NAME 供冷水泵1_变频
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 780 564
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 8
215000		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
39000		! 3 Rated power
0.0		! 4 Motor heat loss fraction
3		! 5 Number of power coefficients
0.05		! 6 Power coefficient-1
0.15		! 7 Power coefficient-2
0.80		! 8 Power coefficient-3
INPUTS 5
9,1 		! 冷机1:Chilled Water Temperature ->Inlet fluid temperature
9,2 		! 冷机1:Chilled Water Flowrate ->Inlet fluid flow rate
CHW_CTRL		! 判断:CHW_CTRL ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 215000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "供冷水泵2_变频" (Type 110)
* 

UNIT 52 TYPE 110	 供冷水泵2_变频
*$UNIT_NAME 供冷水泵2_变频
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 833 650
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 8
215000		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
39000		! 3 Rated power
0.0		! 4 Motor heat loss fraction
3		! 5 Number of power coefficients
0.05		! 6 Power coefficient-1
0.15		! 7 Power coefficient-2
0.80		! 8 Power coefficient-3
INPUTS 5
12,1 		! 冷机2:Chilled Water Temperature ->Inlet fluid temperature
12,2 		! 冷机2:Chilled Water Flowrate ->Inlet fluid flow rate
CHW_CTRL		! 判断:CHW_CTRL ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 215000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "冷却水泵1-1" (Type 110)
* 

UNIT 53 TYPE 110	 冷却水泵1-1
*$UNIT_NAME 冷却水泵1-1
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 829 799
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 8
399600		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
30096		! 3 Rated power
0.0		! 4 Motor heat loss fraction
3		! 5 Number of power coefficients
0.05		! 6 Power coefficient-1
0.15		! 7 Power coefficient-2
0.80		! 8 Power coefficient-3
INPUTS 5
43,1 		! 闭式冷却塔1:Fluid outlet temperature ->Inlet fluid temperature
43,2 		! 闭式冷却塔1:Outlet fluid flow rate ->Inlet fluid flow rate
CWP1_CTRL		! 判断:CWP1_CTRL ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 100000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "冷却水泵2-1" (Type 110)
* 

UNIT 54 TYPE 110	 冷却水泵2-1
*$UNIT_NAME 冷却水泵2-1
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 850 895
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 8
399600		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
30096		! 3 Rated power
0.0		! 4 Motor heat loss fraction
3		! 5 Number of power coefficients
0.05		! 6 Power coefficient-1
0.15		! 7 Power coefficient-2
0.80		! 8 Power coefficient-3
INPUTS 5
41,1 		! 闭式冷却塔2:Fluid outlet temperature ->Inlet fluid temperature
41,2 		! 闭式冷却塔2:Outlet fluid flow rate ->Inlet fluid flow rate
CWP2_CTRL		! 判断:CWP2_CTRL ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 100000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "冷却水泵1-2" (Type 110)
* 

UNIT 55 TYPE 110	 冷却水泵1-2
*$UNIT_NAME 冷却水泵1-2
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 253 692
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 8
399600		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
120384		! 3 Rated power
0.0		! 4 Motor heat loss fraction
3		! 5 Number of power coefficients
0.05		! 6 Power coefficient-1
0.15		! 7 Power coefficient-2
0.80		! 8 Power coefficient-3
INPUTS 5
9,3 		! 冷机1:Cooling Water Temperature ->Inlet fluid temperature
9,4 		! 冷机1:Cooling Water Flowrate ->Inlet fluid flow rate
CWP1_CTRL		! 判断:CWP1_CTRL ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 100000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "冷却水泵2-2" (Type 110)
* 

UNIT 56 TYPE 110	 冷却水泵2-2
*$UNIT_NAME 冷却水泵2-2
*$MODEL .\Hydronics\Pumps\Variable Speed\Type110.tmf
*$POSITION 381 714
*$LAYER Main # 
*$# VARIABLE-SPEED PUMP
PARAMETERS 8
399600		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
120384		! 3 Rated power
0.0		! 4 Motor heat loss fraction
3		! 5 Number of power coefficients
0.05		! 6 Power coefficient-1
0.15		! 7 Power coefficient-2
0.80		! 8 Power coefficient-3
INPUTS 5
12,3 		! 冷机2:Cooling Water Temperature ->Inlet fluid temperature
12,4 		! 冷机2:Cooling Water Flowrate ->Inlet fluid flow rate
CWP2_CTRL		! 判断:CWP2_CTRL ->Control signal
0,0		! [unconnected] Total pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 100000 0 0.6 0.9 
*------------------------------------------------------------------------------

* Model "信号观测" (Type 65)
* 

UNIT 26 TYPE 65	 信号观测
*$UNIT_NAME 信号观测
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1151 52
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
2		! 4 Left axis maximum
0.0		! 5 Right axis minimum
2		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
47		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
CHW_CTRL		! 判断:CHW_CTRL ->Left axis variable-1
Chiller1_ON		! 判断:Chiller1_ON ->Left axis variable-2
0,0		! [unconnected] Right axis variable-1
0,0		! [unconnected] Right axis variable-2
*** INITIAL INPUT VALUES
供冷水泵0-1 冷机 label label 
LABELS  3
"Temperature [C]"
"Heat Transfer Rate [kJ/h]"
"Graph 1"
*** External files
ASSIGN "***.plt" 47
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* EQUATIONS "能耗"
* 
EQUATIONS 9
Chiller_all = ([9,5]+[12,5])/3600
pump_all = ([51,3]+[52,3]+[53,3]+[54,3]+[55,3]+[56,3])/3600
tower_all = ([43,4]+[41,4]+P_sprat_all)/3600
E_all = Chiller_all+pump_all+tower_all
C_25 = E_all*[36,1]
C_40TH = E_all*[36,2]
C_60TH = E_all*[36,3]
LQT_fengji = ([43,4]+[41,4])/3600!冷却塔能耗，仅风机
LQT_shuibeng = P_sprat_all/3600!冷却塔能耗，仅喷洒水泵
*$UNIT_NAME 能耗
*$LAYER Main
*$POSITION 1290 212
*$UNIT_NUMBER 29

*------------------------------------------------------------------------------


* Model "Type24" (Type 24)
* 

UNIT 30 TYPE 24	 Type24
*$UNIT_NAME Type24
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 1422 212
*$LAYER Main # 
PARAMETERS 2
STOP		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 6
E_all		! 能耗:E_all ->Input to be integrated-1
Chiller_all		! 能耗:Chiller_all ->Input to be integrated-2
pump_all		! 能耗:pump_all ->Input to be integrated-3
tower_all		! 能耗:tower_all ->Input to be integrated-4
LQT_fengji		! 能耗:LQT_fengji ->Input to be integrated-5
LQT_shuibeng		! 能耗:LQT_shuibeng ->Input to be integrated-6
*** INITIAL INPUT VALUES
0.0 0.0 0.0 0.0 0.0 0.0 
*------------------------------------------------------------------------------

* Model "Type24-2" (Type 24)
* 

UNIT 31 TYPE 24	 Type24-2
*$UNIT_NAME Type24-2
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 1424 127
*$LAYER Main # 
PARAMETERS 2
STOP		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 4
C_25		! 能耗:C_25 ->Input to be integrated-1
C_40TH		! 能耗:C_40TH ->Input to be integrated-2
C_60TH		! 能耗:C_60TH ->Input to be integrated-3
0,0		! [unconnected] Input to be integrated-4
*** INITIAL INPUT VALUES
0.0 0.0 0.0 0.0 
*------------------------------------------------------------------------------

* Model "能耗-2" (Type 65)
* 

UNIT 32 TYPE 65	 能耗-2
*$UNIT_NAME 能耗-2
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1553 212
*$LAYER Main # 
PARAMETERS 12
1		! 1 Nb. of left-axis variables
5		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
300000		! 4 Left axis maximum
0.0		! 5 Right axis minimum
300000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
48		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 6
30,1 		! Type24:Result of integration-1 ->Left axis variable
30,2 		! Type24:Result of integration-2 ->Right axis variable-1
30,3 		! Type24:Result of integration-3 ->Right axis variable-2
30,4 		! Type24:Result of integration-4 ->Right axis variable-3
30,5 		! Type24:Result of integration-5 ->Right axis variable-4
30,6 		! Type24:Result of integration-6 ->Right axis variable-5
*** INITIAL INPUT VALUES
总能耗 冷机 水泵 冷却塔 冷却塔（仅风机） 冷却塔（水泵） 
LABELS  3
kwh
kwh
能耗
*** External files
ASSIGN "Energy_cost.xls" 48
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "碳排放" (Type 65)
* 

UNIT 33 TYPE 65	 碳排放
*$UNIT_NAME 碳排放
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1553 127
*$LAYER Main # 
PARAMETERS 12
3		! 1 Nb. of left-axis variables
1		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
150000000		! 4 Left axis maximum
0.0		! 5 Right axis minimum
150000000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
49		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
31,1 		! Type24-2:Result of integration-1 ->Left axis variable-1
31,2 		! Type24-2:Result of integration-2 ->Left axis variable-2
31,3 		! Type24-2:Result of integration-3 ->Left axis variable-3
0,0		! [unconnected] Right axis variable
*** INITIAL INPUT VALUES
25 40 60 label 
LABELS  3
g
g
碳排放
*** External files
ASSIGN "Carbon_year.xls" 49
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* EQUATIONS "冷量"
* 
EQUATIONS 1
Q3 = ([9,10]+[12,10])/3600
*$UNIT_NAME 冷量
*$LAYER Main
*$POSITION 1332 479
*$UNIT_NUMBER 35

*------------------------------------------------------------------------------


* Model "Type24-3" (Type 24)
* 

UNIT 37 TYPE 24	 Type24-3
*$UNIT_NAME Type24-3
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 1434 479
*$LAYER Main # 
PARAMETERS 2
STOP		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 4
Q3		! 冷量:Q3 ->Input to be integrated-1
0,0		! [unconnected] Input to be integrated-2
0,0		! [unconnected] Input to be integrated-3
0,0		! [unconnected] Input to be integrated-4
*** INITIAL INPUT VALUES
0.0 0.0 0.0 0.0 
*------------------------------------------------------------------------------

* Model "Type65c" (Type 65)
* 

UNIT 38 TYPE 65	 Type65c
*$UNIT_NAME Type65c
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1542 479
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
1500000		! 4 Left axis maximum
0.0		! 5 Right axis minimum
1500000		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
50		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
37,1 		! Type24-3:Result of integration-1 ->Left axis variable-1
0,0		! [unconnected] Left axis variable-2
0,0		! [unconnected] Right axis variable-1
0,0		! [unconnected] Right axis variable-2
*** INITIAL INPUT VALUES
制冷量 label label label 
LABELS  3
kwh
kwh
制冷量
*** External files
ASSIGN "***.plt" 50
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "15min" (Type 24)
* 

UNIT 39 TYPE 24	 15min
*$UNIT_NAME 15min
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 1422 308
*$LAYER Main # 
PARAMETERS 2
0.25		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 4
E_all		! 能耗:E_all ->Input to be integrated-1
C_25		! 能耗:C_25 ->Input to be integrated-2
C_40TH		! 能耗:C_40TH ->Input to be integrated-3
C_60TH		! 能耗:C_60TH ->Input to be integrated-4
*** INITIAL INPUT VALUES
0.0 0.0 0.0 0.0 
*------------------------------------------------------------------------------

* Model "15min积分" (Type 65)
* 

UNIT 40 TYPE 65	 15min积分
*$UNIT_NAME 15min积分
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1556 308
*$LAYER Main # 
PARAMETERS 12
1		! 1 Nb. of left-axis variables
3		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
1000.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
1000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
51		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
39,1 		! 15min:Result of integration-1 ->Left axis variable
39,2 		! 15min:Result of integration-2 ->Right axis variable-1
39,3 		! 15min:Result of integration-3 ->Right axis variable-2
39,4 		! 15min:Result of integration-4 ->Right axis variable-3
*** INITIAL INPUT VALUES
能耗 25g 40g 60g 
LABELS  3
kwh
kwh
15min
*** External files
ASSIGN "EC_15min.xls" 51
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "闭式冷却塔2" (Type 510)
* 

UNIT 41 TYPE 510	 闭式冷却塔2
*$UNIT_NAME 闭式冷却塔2
*$MODEL .\HVAC Library (TESS)\Closed Circuit Cooling Tower\Type510.tmf
*$POSITION 628 895
*$LAYER Main # 
*$# CLOSED CIRCUIT COOLING TOWER
PARAMETERS 15
2		! 1 Humidity mode
37.6		! 2 Design inlet fluid temperature
32		! 3 Design outlet fluid temperature
399600		! 4 Design fluid flow rate
4.190		! 5 Fluid specific heat
32		! 6 Design ambient air temperature
28.2		! 7 Design wet bulb temperature
600000		! 8 Design air flow rate
1.0		! 9 Air pressure at design conditions
216000		! 10 Rated fan power
4		! 11 Number of power coefficients
0.02		! 12 Power coefficient-1
0		! 13 Power coefficient-2
0		! 14 Power coefficient-3
0.98		! 15 Power coefficient-4
INPUTS 8
17,1 		! 管道-3:Outlet temperature ->Fluid inlet temperature
17,2 		! 管道-3:Outlet flow rate ->Fluid flow rate
23,1 		! 天气文件:Dry bulb temperature ->Ambient temperature
23,6 		! 天气文件:Humidity ratio ->Ambient humidity ratio
23,7 		! 天气文件:Percent relative humidity ->Ambient % RH
23,10 		! 天气文件:Atmospheric pressure ->Ambient air pressure
Fan2		! 冷却塔信号:Fan2 ->Fan control signal
TWC_set		! 冷却塔信号:TWC_set ->Desired Outlet Temperature
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.005 50.0 1.0 0 30.0 
*------------------------------------------------------------------------------

* Model "闭式冷却塔1" (Type 510)
* 

UNIT 43 TYPE 510	 闭式冷却塔1
*$UNIT_NAME 闭式冷却塔1
*$MODEL .\HVAC Library (TESS)\Closed Circuit Cooling Tower\Type510.tmf
*$POSITION 618 799
*$LAYER Main # 
*$# CLOSED CIRCUIT COOLING TOWER
PARAMETERS 15
2		! 1 Humidity mode
37.6		! 2 Design inlet fluid temperature
32		! 3 Design outlet fluid temperature
399600		! 4 Design fluid flow rate
4.190		! 5 Fluid specific heat
32		! 6 Design ambient air temperature
28.2		! 7 Design wet bulb temperature
600000		! 8 Design air flow rate
1.0		! 9 Air pressure at design conditions
216000		! 10 Rated fan power
4		! 11 Number of power coefficients
0.02		! 12 Power coefficient-1
0		! 13 Power coefficient-2
0		! 14 Power coefficient-3
0.98		! 15 Power coefficient-4
INPUTS 8
16,1 		! 管道-2:Outlet temperature ->Fluid inlet temperature
16,2 		! 管道-2:Outlet flow rate ->Fluid flow rate
23,1 		! 天气文件:Dry bulb temperature ->Ambient temperature
23,6 		! 天气文件:Humidity ratio ->Ambient humidity ratio
23,7 		! 天气文件:Percent relative humidity ->Ambient % RH
23,10 		! 天气文件:Atmospheric pressure ->Ambient air pressure
Fan1		! 冷却塔信号:Fan1 ->Fan control signal
TWC_set		! 冷却塔信号:TWC_set ->Desired Outlet Temperature
*** INITIAL INPUT VALUES
10.0 0.0 20.0 0.005 50.0 1.0 0 30.0 
*------------------------------------------------------------------------------

* EQUATIONS "冷却塔信号"
* 
EQUATIONS 26
CpW2 = 4.19
TWC_MIN = 20 !冷却塔出水温度下限，°C。
TWC_MAX = 32 !冷却塔目标出水温度上限，°C。
CT_APPROACH = 4! 冷却塔目标逼近度，K。
TWC_set = min(TWC_MAX,max(TWC_MIN,[23,3]+CT_APPROACH)) ! 冷却塔动态目标出水温度，°C。
QCT_R = 9376214 ! 单台Type510的额定散热量，kJ/h。冷却塔散热量 = 冷机蒸发器制冷量 + 压缩机输入功率;QCT_R即 m_cw,R×CpW×ΔT_R
FAN_MIN = 0.25! 冷却塔风机最低相对转速。
KP_CT = 0.10! 出水温度偏差修正系数，单位近似为1/K。
CW_FLOW_ON = 75000! 冷却塔允许启动的最低检测流量，kg/h。
Qrej1 = max(0,[9,6])!Type666的实际冷凝排热量，kJ/h。
Qrej2 = max(0,[12,6])
FlowOK1 = gt([9,4] , CW_FLOW_ON)!该判断可以避免无水流时冷却塔风机仍然运行。
FlowOK2 = gt([12,4] , CW_FLOW_ON)
QFrac1 = min(1,Qrej1/QCT_R)
QFrac2 = min(1,Qrej2/QCT_R)!当前排热量占冷却塔额定散热量的比例。
ToutEst1 = [9,3] - Qrej1/(CpW2*max(CW_FLOW_ON , [9,4])) !估算得到的冷却塔出水温度
ToutEst2 = [12,3] - Qrej2/(CpW2*max(CW_FLOW_ON , [12,4]))
FanCmd1 = max(FAN_MIN,min(1,FAN_MIN+(1-FAN_MIN)*QFrac1+KP_CT*(ToutEst1-TWC_set)))!生成0.25～1.00的正变频信号
FanCmd2 = max(FAN_MIN,min(1,FAN_MIN+(1-FAN_MIN)*QFrac2+KP_CT*(ToutEst2-TWC_set)))
Fan1 = Tower1_ON*FlowOK1*FanCmd1 !生成Type510最终风机控制信号
Fan2 = Tower2_ON*FlowOK2*FanCmd2
Spray1_ON = gt(Fan1,0)
Spray2_ON = gt(Fan2,0)
P_spray1 = 43200*Spray1_ON!市场产品中喷淋泵通常采用全流量启停，不随风机一起变频
P_spray2 = 43200*Spray2_ON
P_sprat_all = P_spray1+P_spray2
*$UNIT_NAME 冷却塔信号
*$LAYER Main
*$POSITION 701 1034
*$UNIT_NUMBER 42

*------------------------------------------------------------------------------


END
*!LINK_STYLE
*!LINK 42:29
*!CONNECTION_SET 40:0:20:40:14:0:2:0:1:721,1008:1301,1008:1301,250:1291,250:1291,226
*!LINK 42:41
*!CONNECTION_SET 20:0:40:40:8,7:0:0:0:1:701,1008:701,997:688,997:688,909:648,909
*!LINK 42:43
*!CONNECTION_SET 20:0:40:40:8,7:0:0:0:1:701,1008:701,813:638,813
*!LINK 34:42
*!CONNECTION_SET 0:40:40:20:3,2:0:2:0:1:908,77:890,77:890,614:758,614:758,1028:721,1028
*!LINK 12:42
*!CONNECTION_SET 0:40:0:0:9,7,5:0:2:0:1:586,664:559,664:559,1008:681,1008
*!LINK 9:42
*!CONNECTION_SET 0:40:0:0:8,6,4:0:2:0:1:586,578:544,578:544,1008:681,1008
*!LINK 23:42
*!CONNECTION_SET 40:40:0:20:1:0:2:0:1:158,280:187,280:187,1028:680,1028
*!LINK 12:27
*!CONNECTION_SET 0:0:0:40:6:0:2:0:1:586,624:37,624:37,66:65,66
*!LINK 41:27
*!CONNECTION_SET 0:0:0:40:5:0:2:0:1:608,869:569,869:569,836:37,836:37,66:65,66
*!LINK 43:29
*!CONNECTION_SET 40:0:20:40:9:0:2:0:1:636,775:676,775:676,326:1289,326:1289,228
*!LINK 23:43
*!CONNECTION_SET 40:40:0:40:6,5,4,3:0:2:0:1:159,280:188,280:188,836:559,836:559,813:598,813
*!LINK 43:53
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:638,793:773,793:809,793
*!LINK 16:43
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:517,793:559,793:598,793
*!LINK 23:34
*!CONNECTION_SET 40:0:0:0:6:0:2:0:1:159,240:821,240:821,37:908,37
*!LINK 41:29
*!CONNECTION_SET 20:0:20:40:10:0:2:0:1:627,871:669,871:669,326:1290,326:1290,228
*!LINK 23:41
*!CONNECTION_SET 40:40:0:0:6,5,4,3:0:2:0:1:159,280:188,280:188,859:581,859:581,869:608,869
*!LINK 41:54
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:648,889:794,889:830,889
*!LINK 17:41
*!CONNECTION_SET 40:20:0:20:2,1:8421376:0:3:1:517,889:581,889:608,889
*!LINK 34:14
*!CONNECTION_SET 0:40:0:0:3:0:2:0:1:908,77:346,77:346,496:372,496
*!LINK 39:40
*!CONNECTION_SET 40:20:0:20:4,3,2,1:0:0:0:1:1445,302:1508,302:1536,302
*!LINK 29:39
*!CONNECTION_SET 40:40:0:20:4,3,2,1:0:0:0:1:1311,226:1381,226:1381,302:1405,302
*!LINK 37:38
*!CONNECTION_SET 40:20:0:20:1:0:2:0:1:1455,473:1498,473:1525,473
*!LINK 35:37
*!CONNECTION_SET 40:20:0:20:1:0:2:0:1:1353,473:1391,473:1415,473
*!LINK 12:35
*!CONNECTION_SET 40:0:0:20:2:0:2:0:1:626,624:648,624:648,473:1313,473
*!LINK 9:35
*!CONNECTION_SET 40:0:0:0:1:0:2:0:1:626,538:648,538:648,453:1313,453
*!LINK 31:33
*!CONNECTION_SET 40:20:0:20:3,2,1:0:2:0:1:1445,121:1509,121:1536,121
*!LINK 29:31
*!CONNECTION_SET 40:0:0:20:3,2,1:0:2:0:1:1311,186:1381,186:1381,121:1405,121
*!LINK 30:32
*!CONNECTION_SET 40:20:0:20:6,5,4,3,2,1:0:2:0:1:1445,206:1509,206:1536,206
*!LINK 29:30
*!CONNECTION_SET 40:20:0:20:6,5,4,3,2,1:0:2:0:1:1311,206:1381,206:1405,206
*!LINK 56:29
*!CONNECTION_SET 40:0:20:40:8:0:2:0:1:401,688:438,688:438,250:1291,250:1291,226
*!LINK 55:29
*!CONNECTION_SET 40:0:20:40:7:0:2:0:1:273,666:544,666:544,250:1291,250:1291,226
*!LINK 54:29
*!CONNECTION_SET 40:0:0:40:6:0:2:0:1:870,869:1253,869:1253,420:1211,420:1211,226:1271,226
*!LINK 53:29
*!CONNECTION_SET 40:0:0:40:5:0:2:0:1:849,773:1253,773:1253,420:1211,420:1211,226:1271,226
*!LINK 52:29
*!CONNECTION_SET 40:0:0:20:4:0:2:0:1:853,624:1008,624:1008,206:1271,206
*!LINK 51:29
*!CONNECTION_SET 40:0:0:20:3:0:2:0:1:800,538:1211,538:1211,206:1271,206
*!LINK 12:29
*!CONNECTION_SET 40:0:0:0:2:0:2:0:1:626,624:648,624:648,324:1253,324:1253,186:1271,186
*!LINK 9:29
*!CONNECTION_SET 40:0:0:0:1:0:2:0:1:626,538:710,538:710,186:1271,186
*!LINK 36:29
*!CONNECTION_SET 20:40:20:0:13,12,11:0:2:0:1:1234,66:1234,90:1291,90:1291,186
*!LINK 34:26
*!CONNECTION_SET 40:0:0:20:2,1:0:0:0:1:948,37:1103,37:1103,46:1131,46
*!LINK 28:14
*!CONNECTION_SET 0:20:0:20:2,1:255:0:3:1:481,281:288,281:288,516:372,516
*!LINK 25:27
*!CONNECTION_SET 0:0:20:40:1:0:2:0:1:1185,613:1161,613:1161,100:85,100:85,66
*!LINK 25:5
*!CONNECTION_SET 40:20:40:20:2,1:16711680:0:3:1:1225,633:1244,633:1244,281:826,281
*!LINK 4:27
*!CONNECTION_SET 0:0:20:40:2:0:2:0:1:617,261:581,261:581,90:85,90:85,66
*!LINK 34:56
*!CONNECTION_SET 0:40:0:0:3:0:2:0:1:908,77:325,77:325,688:361,688
*!LINK 56:17
*!CONNECTION_SET 20:40:0:20:2,1:8421376:0:3:1:381,728:381,752:384,752:384,889:477,889
*!LINK 12:56
*!CONNECTION_SET 0:40:20:0:2,1:8421376:0:3:1:586,664:381,664:381,688
*!LINK 34:55
*!CONNECTION_SET 0:40:0:0:3:0:2:0:1:908,77:890,77:890,251:197,251:197,666:233,666
*!LINK 9:55
*!CONNECTION_SET 0:40:20:0:2,1:8421376:0:3:1:586,578:253,578:253,666
*!LINK 55:16
*!CONNECTION_SET 20:40:0:20:2,1:8421376:0:3:1:253,706:253,793:477,793
*!LINK 34:54
*!CONNECTION_SET 0:40:20:0:3:0:2:0:1:908,77:854,77:854,347:908,347:908,858:850,858:850,869
*!LINK 54:12
*!CONNECTION_SET 40:20:40:40:4,3:8421376:0:3:1:870,889:1195,889:1195,687:648,687:648,664:626,664
*!LINK 53:9
*!CONNECTION_SET 40:20:40:40:4,3:8421376:0:3:1:849,793:1141,793:1141,687:1141,687:1141,578:626,578
*!LINK 34:53
*!CONNECTION_SET 20:40:20:0:3:0:2:0:1:928,77:928,101:854,101:854,347:908,347:908,762:829,762:829,773
*!LINK 52:15
*!CONNECTION_SET 40:20:0:20:4,3:16711680:0:3:1:853,644:1007,644:1007,633:1035,633
*!LINK 12:52
*!CONNECTION_SET 40:20:0:20:2,1:16711680:0:3:1:626,644:762,644:813,644
*!LINK 34:52
*!CONNECTION_SET 40:40:20:0:3:0:2:0:1:946,76:963,76:963,612:831,612:831,623
*!LINK 51:15
*!CONNECTION_SET 40:20:0:0:2,1:16711680:0:3:1:800,558:1007,558:1007,613:1035,613
*!LINK 34:51
*!CONNECTION_SET 0:40:20:0:3:0:2:0:1:908,77:752,77:752,527:780,527:780,538
*!LINK 9:51
*!CONNECTION_SET 40:20:0:20:2,1:16711680:0:3:1:626,558:709,558:760,558
*!LINK 23:28
*!CONNECTION_SET 40:0:20:0:3:0:2:0:1:159,240:501,240:501,261
*!LINK 34:12
*!CONNECTION_SET 0:40:40:0:5,6:0:2:0:1:908,77:693,77:693,624:626,624
*!LINK 34:9
*!CONNECTION_SET 0:40:20:0:5,6:0:2:0:1:906,76:691,76:691,537:604,537
*!LINK 22:34
*!CONNECTION_SET 40:20:0:20:5:0:2:0:1:243,46:890,46:890,57:908,57
*!LINK 4:28
*!CONNECTION_SET 0:20:40:20:2,1:255:0:3:1:617,281:550,281:521,281
*!LINK 23:27
*!CONNECTION_SET 0:20:20:40:4,3:0:2:0:1:119,260:85,260:85,66
*!LINK 23:17
*!CONNECTION_SET 20:40:20:0:3:0:2:0:1:139,280:139,309:139,309:139,395:139,390:139,869:497,869
*!LINK 23:16
*!CONNECTION_SET 20:40:20:0:3:0:2:0:1:139,280:139,299:139,299:139,385:139,390:139,773:497,773
*!LINK 15:25
*!CONNECTION_SET 40:20:0:20:2,1:16711680:0:3:1:1075,633:1157,633:1185,633
*!LINK 22:4
*!CONNECTION_SET 40:20:20:0:3:0:2:0:1:243,46:637,46:637,261
*!LINK 14:12
*!CONNECTION_SET 40:40:0:20:2,1:255:0:3:1:412,536:491,536:491,644:586,644
*!LINK 14:9
*!CONNECTION_SET 40:0:0:20:2,1:255:0:3:1:412,496:559,496:559,558:586,558
*!LINK 5:4
*!CONNECTION_SET 0:20:40:20:2,1:16711680:0:3:1:786,281:694,281:657,281
*!LINK_STYLE_END
