VERSION 18
*******************************************************************************
*** TRNSYS input file (deck) generated by TrnsysStudio
*** on 星期五, 六月 26, 2026 at 19:10
*** from TrnsysStudio project: D:\Trnsys18\T\TRNSYS18\MyProjects\A07_Test_final\building_simulation\Untitled_imported.tpf
*** 
*** If you edit this file, use the File/Import TRNSYS Input File function in 
*** TrnsysStudio to update the project. 
*** 
*** If you have problems, questions or suggestions please contact your local 
*** TRNSYS distributor or mailto:software@cstb.fr 
*** 
*******************************************************************************


*******************************************************************************
*** Units 
*******************************************************************************

*******************************************************************************
*** Control cards
*******************************************************************************
* START, STOP and STEP
CONSTANTS 3
START=3216
STOP=6552
STEP=15/60
SIMULATION 	 START	 STOP	 STEP	! Start time	End time	Time step
TOLERANCES 0.001 0.001			! Integration	 Convergence
LIMITS 30 30 30				! Max iterations	Max warnings	Trace limit
DFQ 1					! TRNSYS numerical integration solver method
WIDTH 80				! TRNSYS output file width, number of characters
LIST 					! NOLIST statement
					! MAP statement
SOLVER 0 1 1				! Solver statement	Minimum relaxation factor	Maximum relaxation factor
NAN_CHECK 0				! Nan DEBUG statement
OVERWRITE_CHECK 0			! Overwrite DEBUG statement
TIME_REPORT 0			! disable time report
EQSOLVER 0				! EQUATION SOLVER statement
* User defined CONSTANTS 
*$USER_CONSTANTS

*$USER_CONSTANTS_END


* EQUATIONS "Wizard Settings"
* 
EQUATIONS 12
HEMISPHERE = 1      ! hemisphere of weather data location (northern hemisphere: 1, southern hemisphere: -1)
TURN = HEMISPHERE * 0      ! rotation angle of scene (building & shaders) used for adapting azimuth angles
TBOUNDARY = 20      ! boundary temperature of surfaces (used by Type 56 - Multizone Building Model)
SHADE_CLOSE = 140 * 3.6      ! Close blinds - radiation on facade in [W/m2 * 3.6]=[kJ/hr] (used by Type 56 - Multizone Building Model)
SHADE_OPEN = 120 * 3.6      ! Open blinds - radiation on facade in [W/m2 * 3.6]=[kJ/hr] (used by Type 56 - Multizone Building Model)
MAX_ISHADE = 70/100      ! Maximum opaque fraction of internal shading device (used by Type 56 - Multizone Building Model)
MAX_ESHADE = 70/100      ! Maximum opaque fraction of external shading device (used by Type 56 - Multizone Building Model)
h_DEPTH = 1      ! ground temperature depth [m](used by Type 77 - Simple Ground Temperature Model)
T_MEAN = 22.7        ! mean annual ambient temperaure [C] (used by Type 77 - Simple Ground Temperature Model)
T_AMPLITUDE = 8.2      ! max. annual amplitude of ambient temperature [C] (used by Type 77 - Simple Ground Temperature Model)
t_T_MIN = 14      ! time shift of min. annual temperature [C] (used by Type 77 - Simple Ground Temperature Model)
WindDir = MOD([15,9]+TURN/HEMISPHERE,360) + LT([15,9]+TURN/HEMISPHERE,0)*(360)      ! wind direction corrected by scene rotation angle (0...360 deg)
*$UNIT_NAME Wizard Settings
*$LAYER Main
*$POSITION 85 95
*$UNIT_NUMBER 1

*------------------------------------------------------------------------------


* EQUATIONS "Radiation Unit Converter"
* 
EQUATIONS 27
AZEN = [15,16] ! [deg] solar zenith angle
AAZM = [15,17] ! [deg] solar azimuth angle
AAZM_TYPE56 = AAZM - (TURN) ! [deg] solar azimuth corrected by building rotation - Input for Type 56 sun position for SHM and ISM
AA_H_0_0 = 0 + TURN ! [deg] azimuth angle of orientation
AA_H_0_180 = 0 + TURN ! [deg] azimuth angle of orientation
AA_S_0_90 = 0 + TURN ! [deg] azimuth angle of orientation
AA_W_90_90 = 90 + TURN ! [deg] azimuth angle of orientation
AA_N_180_90 = 180 + TURN ! [deg] azimuth angle of orientation
AA_E_270_90 = 270 + TURN ! [deg] azimuth angle of orientation
IT_H_0_0 = [15,24]/3.6
IB_H_0_0 = [15,30]/3.6
AI_H_0_0 = [15,54]
IT_H_0_180 = [15,25]/3.6
IB_H_0_180 = [15,31]/3.6
AI_H_0_180 = [15,55]
IT_S_0_90 = [15,26]/3.6
IB_S_0_90 = [15,32]/3.6
AI_S_0_90 = [15,56]
IT_W_90_90 = [15,27]/3.6
IB_W_90_90 = [15,33]/3.6
AI_W_90_90 = [15,57]
IT_N_180_90 = [15,28]/3.6
IB_N_180_90 = [15,34]/3.6
AI_N_180_90 = [15,58]
IT_E_270_90 = [15,29]/3.6
IB_E_270_90 = [15,35]/3.6
AI_E_270_90 = [15,59]
*$UNIT_NAME Radiation Unit Converter
*$LAYER Main
*$POSITION 418 95
*$UNIT_NUMBER 2

*------------------------------------------------------------------------------


* Model "Weather" (Type 15)
* 

UNIT 15 TYPE 15	 Weather
*$UNIT_NAME Weather
*$MODEL .\Weather Data Reading and Processing\Standard Format\Meteonorm Files (TM2)\Type15-6.tmf
*$POSITION 253 180
*$LAYER Weather - Data Files # # 
PARAMETERS 24
6		! 1 File Type
32		! 2 Logical unit
3		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
6		! 6 Number of surfaces
1		! 7 Tracking mode-1
0		! 8 Slope of surface-1
AA_H_0_0		! 9 Azimuth of surface-1
1		! 10 Tracking mode-2
180		! 11 Slope of surface-2
AA_H_0_180		! 12 Azimuth of surface-2
1		! 13 Tracking mode-3
90		! 14 Slope of surface-3
AA_S_0_90		! 15 Azimuth of surface-3
1		! 16 Tracking mode-4
90		! 17 Slope of surface-4
AA_W_90_90		! 18 Azimuth of surface-4
1		! 19 Tracking mode-5
90		! 20 Slope of surface-5
AA_N_180_90		! 21 Azimuth of surface-5
1		! 22 Tracking mode-6
90		! 23 Slope of surface-6
AA_E_270_90		! 24 Azimuth of surface-6
*** External files
ASSIGN "D:\Trnsys18\Weather\Meteonorm\Asia\CN-Shanghai-583670.tm2" 32
*|? Which file contains the Meteonorm weather data? |1000
*------------------------------------------------------------------------------

* Model "Type77" (Type 77)
* 

UNIT 77 TYPE 77	 Type77
*$UNIT_NAME Type77
*$MODEL .\Physical Phenomena\Simple Ground Temperature Model\Type77.tmf
*$POSITION 387 351
*$LAYER Main # # 
PARAMETERS 8
1		! 1 Number of temperature nodes
T_MEAN		! 2 Mean surface temperature
T_AMPLITUDE		! 3 Amplitude of surface temperature
t_T_MIN		! 4 Time shift
8.72		! 5 Soil thermal conductivity
3200.0		! 6 Soil density
0.84		! 7 Soil specific heat
h_depth		! 8 Depth at point 
*------------------------------------------------------------------------------

* Model "Building" (Type 56)
* 

UNIT 56 TYPE 56	 Building
*$UNIT_NAME Building
*$MODEL .\Loads and Structures\Multi-Zone Building\Type56.tmf
*$POSITION 600 255
*$LAYER Main # # 
*$#   
PARAMETERS 3
33		! 1 Logical unit for building description file (*.b18, *.b17, *.bui)
0		! 2 Star network calculation switch
0.50		! 3 Weighting factor for operative temperature
INPUTS 16
15,1 		! Weather:Dry bulb temperature -> 1- TAMB
15,7 		! Weather:Percent relative humidity -> 2- RELHUMAMB
15,4 		! Weather:Effective sky temperature -> 3- TSKY
15,1 		! Weather:Dry bulb temperature -> 4- TSGRD
15,16 		! Weather:Solar zenith angle -> 5- AZEN
AAZM_TYPE56		! Radiation Unit Converter:AAZM_TYPE56 -> 6- AAZM
15,99 		! Weather:Ground reflectance -> 7- GRDREF
77,1 		! Type77:Soil Temperature at Node  -> 8- TGROUND
TBOUNDARY		! Wizard Settings:TBOUNDARY -> 9- TBOUNDARY
SHADE_CLOSE		! Wizard Settings:SHADE_CLOSE -> 10- SHADE_CLOSE
SHADE_OPEN		! Wizard Settings:SHADE_OPEN -> 11- SHADE_OPEN
MAX_ISHADE		! Wizard Settings:MAX_ISHADE -> 12- MAX_ISHADE
MAX_ESHADE		! Wizard Settings:MAX_ESHADE -> 13- MAX_ESHADE
20,1 		! 系统工作表:Average value of function -> 14- work_sch
27,1 		! 会议室使用时间表:Average value of function -> 15- meeting_time
28,2 		! 折损率:Instantaneous value of function over the timestep -> 16- loss_rate
*** INITIAL INPUT VALUES
0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
*** External files
ASSIGN "Untitled.b18" 33
*|? Building description file (*.b18, *.b17, *.bui) |1000
*------------------------------------------------------------------------------

* EQUATIONS "OFFICE"
* 
EQUATIONS 13
S1 = [56,50]+[56,1]
S2 = [56,51]+[56,2]
S3 = [56,52]+[56,3]
S4 = [56,53]+[56,4]
S5 = [56,54]+[56,5]
S6 = [56,55]+[56,6]
N1 = [56,81]+[56,32]
N2 = [56,92]+[56,43]
N3 = [56,44]+[56,93]
N4 = [56,45]+[56,94]
N5 = [56,46]+[56,95]
N6 = [56,96]+[56,47]
All_Office = S1+S2+S3+S4+S5+S6+N1+N2+N3+N4+N5+N6
*$UNIT_NAME OFFICE
*$LAYER Main
*$POSITION 789 276
*$UNIT_NUMBER 11

*------------------------------------------------------------------------------


* EQUATIONS "Meeting"
* 
EQUATIONS 13
Sm1 = [56,7]+[56,56]
Sm2 = [56,8]+[56,57]
SM3 = [56,9]+[56,58]
SM4 = [56,10]+[56,59]
SM5 = [56,11]+[56,60]
SM6 = [56,12]+[56,61]
NM1 = [56,33]+[56,82]
NM2 = [56,38]+[56,87]
NM3 = [56,39]+[56,88]
NM4 = [56,40]+[56,89]
NM5 = [56,41]+[56,90]
NM6 = [56,42]+[56,91]
all_hys = Sm1+Sm2+SM3+SM4+SM5+SM6+NM1+NM2+NM3+NM4+NM5+NM6
*$UNIT_NAME Meeting
*$LAYER Main
*$POSITION 801 500
*$UNIT_NUMBER 13

*------------------------------------------------------------------------------


* EQUATIONS "Cone"
* 
EQUATIONS 1
connect1 = [56,25]+[56,74]
*$UNIT_NAME Cone
*$LAYER Main
*$POSITION 799 596
*$UNIT_NUMBER 14

*------------------------------------------------------------------------------


* EQUATIONS "wc"
* 
EQUATIONS 15
A2 = [56,13]+[56,14]+[56,15]+[56,16]+[56,17]+[56,18]+[56,62]+[56,63]+[56,64]+[56,65]+[56,66]+[56,67]
B2 = [56,48]+[56,49]+[56,34]+[56,35]+[56,36]+[56,37]+[56,97]+[56,98]+[56,83]+[56,84]+[56,85]+[56,86]
all_wc = A2+B2
WO1 = [56,13]+[56,14]
WO2 = [56,15]+[56,16]
WO3 = [56,17]+[56,18]
WO4 = [56,62]+[56,63]
WO5 = [56,64]+[56,65]
WO6 = [56,66]+[56,67]
PO1 = [56,48]+[56,49]
PO2 = [56,34]+[56,35]
PO3 = [56,36]+[56,37]
PO4 = [56,97]+[56,98]
PO5 = [56,83]+[56,84]
PO6 = [56,85]+[56,86]
*$UNIT_NAME wc
*$LAYER Main
*$POSITION 799 682
*$UNIT_NUMBER 16

*------------------------------------------------------------------------------


* EQUATIONS "zoulang"
* 
EQUATIONS 15
D1 = [56,68]+[56,69]+[56,70]+[56,71]+[56,72]+[56,73]+[56,75]+[56,76]+[56,77]+[56,78]+[56,79]+[56,80]
E1 = [56,19]+[56,20]+[56,21]+[56,22]+[56,23]+[56,24]+[56,26]+[56,27]+[56,28]+[56,29]+[56,30]+[56,31]
All_zou = D1+E1
SO1 = [56,19]+[56,26]
SO2 = [56,20]+[56,27]
SO3 = [56,21]+[56,28]
SO4 = [56,22]+[56,29]
SO5 = [56,23]+[56,30]
SO6 = [56,24]+[56,31]
NO1 = [56,68]+[56,75]
NO2 = [56,69]+[56,76]
NO3 = [56,70]+[56,77]
NO4 = [56,71]+[56,78]
NO5 = [56,72]+[56,79]
NO6 = [56,73]+[56,80]
*$UNIT_NAME zoulang
*$LAYER Main
*$POSITION 800 767
*$UNIT_NUMBER 17

*------------------------------------------------------------------------------


* EQUATIONS "Equa"
* 
EQUATIONS 2
All_load = All_Office+all_hys+all_wc+All_zou+connect1
load_finnal = All_load/3600
*$UNIT_NAME Equa
*$LAYER Main
*$POSITION 948 564
*$UNIT_NUMBER 18

*------------------------------------------------------------------------------


* Model "每时负荷" (Type 65)
* 

UNIT 19 TYPE 65	 每时负荷
*$UNIT_NAME 每时负荷
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1182 564
*$LAYER Main # 
PARAMETERS 12
1		! 1 Nb. of left-axis variables
1		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
2500.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
2500.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
34		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 2
load_finnal		! Equa:load_finnal ->Left axis variable
All_load		! Equa:All_load ->Right axis variable
*** INITIAL INPUT VALUES
冷负荷kw 冷负荷kj_h 
LABELS  3
"[kw]"
"Heat Transfer Rate [kJ/h]"
实时负荷
*** External files
ASSIGN "load_5_15to10_01.xls" 34
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "系统工作表" (Type 14)
* 

UNIT 20 TYPE 14	 系统工作表
*$UNIT_NAME 系统工作表
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 403 714
*$LAYER Main # 
PARAMETERS 46
0		! 1 Initial value of time
0		! 2 Initial value of function
9		! 3 Time at point
0		! 4 Value at point
9.5		! 5 Time at point
1		! 6 Value at point
21		! 7 Time at point
1		! 8 Value at point
22		! 9 Time at point
0		! 10 Value at point
24		! 11 Time at point
0		! 12 Value at point
33		! 13 Time at point
0		! 14 Value at point
33.5		! 15 Time at point
1		! 16 Value at point
45		! 17 Time at point
1		! 18 Value at point
46		! 19 Time at point
0		! 20 Value at point
57		! 21 Time at point
0		! 22 Value at point
57.5		! 23 Time at point
1		! 24 Value at point
69		! 25 Time at point
1		! 26 Value at point
70		! 27 Time at point
0		! 28 Value at point
81		! 29 Time at point
0		! 30 Value at point
81.5		! 31 Time at point
1		! 32 Value at point
93		! 33 Time at point
1		! 34 Value at point
94		! 35 Time at point
0		! 36 Value at point
105		! 37 Time at point
0		! 38 Value at point
105.5		! 39 Time at point
1		! 40 Value at point
117		! 41 Time at point
1		! 42 Value at point
118		! 43 Time at point
0		! 44 Value at point
168		! 45 Time at point
0		! 46 Value at point
*------------------------------------------------------------------------------

* Model "Type24" (Type 24)
* 

UNIT 21 TYPE 24	 Type24
*$UNIT_NAME Type24
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 1038 735
*$LAYER Main # 
PARAMETERS 2
STOP		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 1
load_finnal		! Equa:load_finnal ->Input to be integrated
*** INITIAL INPUT VALUES
0.0 
*------------------------------------------------------------------------------

* Model "总负荷" (Type 65)
* 

UNIT 22 TYPE 65	 总负荷
*$UNIT_NAME 总负荷
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 1190 735
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
3100000.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
260000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
35		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
21,1 		! Type24:Result of integration ->Left axis variable-1
0,0		! [unconnected] Left axis variable-2
0,0		! [unconnected] Right axis variable-1
0,0		! [unconnected] Right axis variable-2
*** INITIAL INPUT VALUES
总冷量 label label label 
LABELS  3
"Temperature [C]"
"Heat Transfer Rate [kJ/h]"
"总负荷"
*** External files
ASSIGN "***.plt" 35
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "每日气温" (Type 65)
* 

UNIT 23 TYPE 65	 每日气温
*$UNIT_NAME 每日气温
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 170 500
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
50.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
1000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
36		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
15,1 		! Weather:Dry bulb temperature ->Left axis variable-1
15,3 		! Weather:Wet bulb temperature ->Left axis variable-2
0,0		! [unconnected] Right axis variable-1
0,0		! [unconnected] Right axis variable-2
*** INITIAL INPUT VALUES
干球温度 湿球温度 label label 
LABELS  3
"Temperature [C]"
"Heat Transfer Rate [kJ/h]"
"气温"
*** External files
ASSIGN "***.plt" 36
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* Model "日辐射" (Type 65)
* 

UNIT 24 TYPE 65	 日辐射
*$UNIT_NAME 日辐射
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 155 586
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
8		! 4 Left axis maximum
0.0		! 5 Right axis minimum
1000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
37		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
dsf		! Equa-2:dsf ->Left axis variable-1
0,0		! [unconnected] Left axis variable-2
0,0		! [unconnected] Right axis variable-1
0,0		! [unconnected] Right axis variable-2
*** INITIAL INPUT VALUES
日辐射 label label label 
LABELS  3
"Temperature [C]"
"Heat Transfer Rate [kJ/h]"
日辐射
*** External files
ASSIGN "***.plt" 37
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* EQUATIONS "Equa-2"
* 
EQUATIONS 1
dsf = [26,1]/3600
*$UNIT_NAME Equa-2
*$LAYER Main
*$POSITION 84 362
*$UNIT_NUMBER 25

*------------------------------------------------------------------------------


* Model "Type24-2" (Type 24)
* 

UNIT 26 TYPE 24	 Type24-2
*$UNIT_NAME Type24-2
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 80 255
*$LAYER Main # 
PARAMETERS 2
24		! 1 Integration period
0		! 2 Relative or absolute start time
INPUTS 1
15,18 		! Weather:Total horizontal radiation ->Input to be integrated
*** INITIAL INPUT VALUES
0.0 
*------------------------------------------------------------------------------

* Model "会议室使用时间表" (Type 14)
* 

UNIT 27 TYPE 14	 会议室使用时间表
*$UNIT_NAME 会议室使用时间表
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 410 628
*$LAYER Main # 
PARAMETERS 94
0		! 1 Initial value of time
0		! 2 Initial value of function
9.5		! 3 Time at point
0		! 4 Value at point
10		! 5 Time at point
1		! 6 Value at point
12		! 7 Time at point
1		! 8 Value at point
12.5		! 9 Time at point
0		! 10 Value at point
13.5		! 11 Time at point
0		! 12 Value at point
14		! 13 Time at point
1		! 14 Value at point
17		! 15 Time at point
1		! 16 Value at point
17.5		! 17 Time at point
0		! 18 Value at point
24		! 19 Time at point
0		! 20 Value at point
33.5		! 21 Time at point
0		! 22 Value at point
34		! 23 Time at point
1		! 24 Value at point
36		! 25 Time at point
1		! 26 Value at point
36.5		! 27 Time at point
0		! 28 Value at point
37.5		! 29 Time at point
0		! 30 Value at point
38		! 31 Time at point
1		! 32 Value at point
41		! 33 Time at point
1		! 34 Value at point
41.5		! 35 Time at point
0		! 36 Value at point
48		! 37 Time at point
0		! 38 Value at point
57.5		! 39 Time at point
0		! 40 Value at point
58		! 41 Time at point
1		! 42 Value at point
60		! 43 Time at point
1		! 44 Value at point
60.5		! 45 Time at point
0		! 46 Value at point
61.5		! 47 Time at point
0		! 48 Value at point
62		! 49 Time at point
1		! 50 Value at point
65		! 51 Time at point
1		! 52 Value at point
65.5		! 53 Time at point
0		! 54 Value at point
72		! 55 Time at point
0		! 56 Value at point
81.5		! 57 Time at point
0		! 58 Value at point
82		! 59 Time at point
1		! 60 Value at point
84		! 61 Time at point
1		! 62 Value at point
84.5		! 63 Time at point
0		! 64 Value at point
85.5		! 65 Time at point
0		! 66 Value at point
86		! 67 Time at point
1		! 68 Value at point
89		! 69 Time at point
1		! 70 Value at point
89.5		! 71 Time at point
0		! 72 Value at point
96		! 73 Time at point
0		! 74 Value at point
105.5		! 75 Time at point
0		! 76 Value at point
106		! 77 Time at point
1		! 78 Value at point
108		! 79 Time at point
1		! 80 Value at point
108.5		! 81 Time at point
0		! 82 Value at point
109.5		! 83 Time at point
0		! 84 Value at point
110		! 85 Time at point
1		! 86 Value at point
113		! 87 Time at point
1		! 88 Value at point
113.5		! 89 Time at point
0		! 90 Value at point
120		! 91 Time at point
0		! 92 Value at point
168		! 93 Time at point
0		! 94 Value at point
*------------------------------------------------------------------------------

* Model "折损率" (Type 14)
* 

UNIT 28 TYPE 14	 折损率
*$UNIT_NAME 折损率
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 412 532
*$LAYER Main # 
PARAMETERS 18
0		! 1 Initial value of time
0		! 2 Initial value of function
1		! 3 Time at point
0		! 4 Value at point
9		! 5 Time at point
0		! 6 Value at point
9		! 7 Time at point
1		! 8 Value at point
12.5		! 9 Time at point
0		! 10 Value at point
13.5		! 11 Time at point
0		! 12 Value at point
14		! 13 Time at point
1		! 14 Value at point
18		! 15 Time at point
0		! 16 Value at point
24		! 17 Time at point
0		! 18 Value at point
*------------------------------------------------------------------------------

* Model "南一楼室内温度" (Type 65)
* 

UNIT 29 TYPE 65	 南一楼室内温度
*$UNIT_NAME 南一楼室内温度
*$MODEL .\Output\Online Plotter\Online Plotter With File\No Units\Type65c.tmf
*$POSITION 621 84
*$LAYER Main # 
PARAMETERS 12
2		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
50		! 4 Left axis maximum
0.0		! 5 Right axis minimum
50		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
38		! 10 Logical Unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
56,99 		! Building: 99- TAIR_S_bgs1 ->Left axis variable-1
56,100 		! Building: 100- TAIR_S_hys1 ->Left axis variable-2
56,101 		! Building: 101- TAIR_S_cs1 ->Right axis variable-1
56,102 		! Building: 102- TAIR_S_zl1 ->Right axis variable-2
*** INITIAL INPUT VALUES
TAIR_S_bgs1 TAIR_S_hys1 TAIR_S_cs1 TAIR_S_zl1 
LABELS  3
"Temperature [C]"
C
南一干球温度
*** External files
ASSIGN "***.plt" 38
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

END
*!LINK_STYLE
*!LINK 56:29
*!CONNECTION_SET 20:0:0:20:4,3,2,1:0:0:0:1:603,229:642,229:642,121:549,121:549,78:601,78
*!LINK 28:56
*!CONNECTION_SET 37:0:20:40:16:0:0:0:1:432,506:642,506:642,269:603,269
*!LINK 27:56
*!CONNECTION_SET 37:20:0:40:15:0:0:0:1:431,621:477,621:477,268:585,268
*!LINK 26:25
*!CONNECTION_SET 20:40:20:0:1:0:0:0:1:81,269:85,269:85,309:85,309:85,336
*!LINK 15:26
*!CONNECTION_SET 0:40:20:0:1:0:0:0:1:236,194:85,194:85,229:81,229
*!LINK 25:24
*!CONNECTION_SET 20:40:0:20:1:0:0:0:1:85,376:85,400:111,400:111,580:138,580
*!LINK 15:23
*!CONNECTION_SET 0:40:20:0:2,1:0:0:0:1:236,194:170,194:170,474
*!LINK 21:22
*!CONNECTION_SET 40:20:0:20:1:0:0:0:1:1061,729:1146,729:1173,729
*!LINK 18:21
*!CONNECTION_SET 20:40:20:0:1:0:0:0:1:946,580:946,604:1042,604:1042,711:1038,711
*!LINK 20:56
*!CONNECTION_SET 37:20:20:40:14:0:0:0:1:422,708:642,708:642,269:603,269
*!LINK 18:19
*!CONNECTION_SET 40:20:0:20:2,1:0:0:0:1:969,558:1135,558:1162,558
*!LINK 17:18
*!CONNECTION_SET 40:20:0:20:4:0:0:0:1:820,761:911,761:911,558:929,558
*!LINK 16:18
*!CONNECTION_SET 40:20:0:20:3:0:0:0:1:820,676:911,676:911,558:929,558
*!LINK 14:18
*!CONNECTION_SET 40:20:0:20:5:0:0:0:1:820,590:911,590:911,558:929,558
*!LINK 13:18
*!CONNECTION_SET 40:40:0:20:2:0:0:0:1:821,514:911,514:911,558:929,558
*!LINK 11:18
*!CONNECTION_SET 40:20:0:20:1:0:0:0:1:809,270:911,270:911,558:929,558
*!LINK 56:17
*!CONNECTION_SET 40:40:0:20:24,23,22,21,20,19,18,17,16,15,14,13,12,11,10,9,8,7,6,5,4,3,2,1:0:0:0:1:623,269:642,269:642,761:780,761
*!LINK 56:16
*!CONNECTION_SET 40:40:0:20:24,23,22,21,20,19,18,17,16,15,14,13,12,11,10,9,8,7,6,5,4,3,2,1:0:0:0:1:623,269:642,269:642,676:780,676
*!LINK 56:14
*!CONNECTION_SET 40:40:0:0:2,1:0:0:0:1:623,269:642,269:642,570:780,570
*!LINK 56:13
*!CONNECTION_SET 40:40:0:20:24,22,20,18,16,14,12,10,8,6,4,2,23,21,19,17,15,13,11,9,7,5,3,1:0:0:0:1:623,269:642,269:642,494:781,494
*!LINK 56:11
*!CONNECTION_SET 40:40:0:20:23,22,20,18,15,13,11,9,7,5,3,1,24,21,19,17,16,14,12,10,8,6,4,2:0:0:0:1:623,269:751,269:751,270:769,270
*!LINK 15:1
*!CONNECTION_SET 0:0:20:40:1:0:0:0:1:236,154:85,154:85,109
*!LINK 1:2
*!CONNECTION_SET 40:20:0:20:3:0:0:0:0:105,89:398,89
*!LINK 15:2
*!CONNECTION_SET 40:0:0:40:21,20,19,18,17,16,15,14,13,12,11,10,9,8,7,6,5,4,2,1:0:0:0:0:276,154:325,154:325,109:398,109
*!LINK 15:56
*!CONNECTION_SET 40:40:0:20:7,5,4,3,2,1:0:0:0:0:276,194:325,194:325,249:583,249
*!LINK 1:56
*!CONNECTION_SET 40:40:0:40:13,12,11,10,9:0:0:0:0:105,109:203,107:203,267:583,269
*!LINK 2:56
*!CONNECTION_SET 40:40:0:0:6:0:0:0:0:438,109:500,109:500,229:583,229
*!LINK 77:56
*!CONNECTION_SET 40:20:20:40:8:0:0:0:0:410,345:603,345:603,269
*!LINK_STYLE_END
