# 上海研发办公楼供冷期负荷分析与削峰建议

整理日期：2026-06-25 | 数据来源：load_5_15to10_01.xls（新参数重跑） | 空调面积：19,190.8 m2

---

## 1. 供冷期概览

| 项目 | 数值 |
|---|---|
| 供冷期 | 5.15-10.1（139天） |
| 供冷期总冷量 | **~2,351,000 kWh** |
| P50日冷量 | **~15,100 kWh/d** |
| 极端日冷量 | **~36,937 kWh/d** |
| 单位面积冷量 | **122.5 kWh/m2** |

## 2. 负荷统计（工作日）

| 时段 | 最大 | P50 | 特征 |
|---|---:|---:|---|
| 8-9 开机段 | **784 kW** | 0-50 kW | ✅ 阶梯制冷已消除旧版3575尖峰 |
| 9-22 稳态段 | **3,022 kW** | ~2,108 kW | 稳态形态与旧版一致 |

### 逐时稳态（工作日 9-22）

| h | P50(kW) | P95(kW) | W/m2 |
|---:|---:|---:|---:|
| 9 | 1,291 | 2,428 | 67.3 |
| 10 | 2,108 | 2,805 | 109.9 |
| 11 | 2,132 | 2,812 | 111.1 |
| 12 | 2,047 | 2,730 | 106.7 |
| 13 | 2,014 | 2,655 | 105.0 |
| 14 | 2,152 | 2,777 | 112.1 |
| 15 | 2,159 | 2,755 | 112.5 |
| 16 | 2,163 | 2,743 | 112.7 |
| 17 | 2,084 | 2,696 | 108.6 |
| 18 | 2,032 | 2,645 | 105.9 |
| 19 | 2,005 | 2,628 | 104.5 |
| 20 | 1,967 | 2,617 | 102.5 |
| 21 | 1,576 | 2,429 | 82.1 |

## 3. 开机段分析：尖峰已被根除

| 对比 | 旧版(恒定26) | 新版(阶梯) | 变化 |
|---|---:|---:|---:|
| 8:00-8:45 最大 | 3,575 kW | **784 kW** | **↓78%** |
| 8:00-8:45 P95 | 2,625 kW | ~200 kW | ↓92% |
| 尖峰/稳态中位 | 1.82 | **0.37** | 开机段远低于稳态 |

**结论**：四段阶梯完全达到设计目标。后续策略无需再针对 8:00-9:00 开机段。

## 4. 峰谷比

| 比值 | 新版 | 旧版 |
|---|---:|---:|
| 9-22 最大/稳态中位 | **1.44** | 1.54 |
| 9-22 P95/稳态中位 | **1.33** | 1.40 |
| 下午峰/午休谷 P50 | **1.07** | 1.44 |

## 5. 与标准对比

| 指标 | 新版 | 标准 | 评价 |
|---|---:|---|---|
| 稳态负荷指标 | 110 W/m2 | 90-120 | ✅ |
| 设计峰值(P95) | 146 W/m2 | 130-160 | ✅ |
| 单位面积冷量 | 122.5 kWh/m2 | 100-180 | ✅ |

**结论**：所有核心指标均符合标准，无超标项。

## 6. 削峰策略

### 已实施（效果已确认）

| 策略 | 效果 |
|---|---|
| 制冷阶梯启动 | 8:00-8:45 尖峰 ↓78%，完全消除 |
| 会议室人数70-130 | 稳态负荷微降（~0.6%），作用有限 |

### 可选策略

| 策略 | 预期效果 | 优先级 |
|---|---|---|
| 会议室三组错峰（偏移30min） | ↓15-25% 上午+下午峰值 | 推荐 |
| 设备负荷独立缓爬坡（90min） | ↓8% 9-11点峰值 | 中 |
| 新风提前1h（7:30） | ↓5-10% 开机段残余 | 低 |

### 策略组合预估

| 组合 | 9-22 P95 | 峰/稳比 |
|---|---:|---:|
| 当前 | ~2,805 kW | 1.33 |
| +错峰 | ~2,300-2,500 kW | 1.10-1.20 |
| +错峰+缓爬坡 | ~2,100-2,300 kW | 1.00-1.10 |

## 7. 小结

| 评估项 | 结论 |
|---|---|
| 开机尖峰 | ✅ 已完全解决（↓78%至 784 kW） |
| 稳态负荷 | ✅ 110 W/m2，符合标准 |
| 峰/稳比 | ✅ 1.33，较旧版1.40显著改善 |
| 剩余优化 | 会议室错峰（预计降至1.10-1.20） |
| 总体 | 模型已达实用阶段，可行机组选型 |
