# 上海研发办公楼 TRNSYS 建筑模型参数汇总

整理日期：2026-06-25
模拟数据更新时间：2026-06-25（新参数已重跑仿真，负荷数据为当前模型实际产出）

## 1. 建筑模型概况

| 项目 | 当前模型信息 |
|---|---|
| 空调服务面积 | **19,190.8 m2** |
| 仿真 | 全年8760h，15min步长；供冷期 5.15-10.1 |

## 2. 关键修改

### 2.1 制冷阶梯设定（已仿真验证）

| 时间段 | 设定温度 |
|---|---|
| 8:00-8:15 | **32度C** |
| 8:15-8:30 | **30度C** |
| 8:30-8:45 | **28度C** |
| 8:45-22:00 | **26度C** |
| 其余 | 60度C |

**效果**：8:00-8:45 最大从 3575kW 降至 **784kW（↓78%）** ✅

### 2.2 会议室人数
SCALE2 = 60*loss_rate + 70，范围 70-130 人（旧版100-160）

### 2.3 loss_rate
上午峰值1.0（130人/10-11h），下午峰值0.8（118人/14-15h），午休为0。

## 3. 围护结构与窗

| 构造 | U值 | 说明 |
|---|---:|---|
| EXT_WALL | 0.45 | 外墙保温75mm |
| EXT_ROOF | 0.35 | 屋面保温95mm |
| BND_WALL | 0.60 | 边界墙优化后 |
| BND_CEILING | 0.46 | 边界顶棚优化后 |

主窗 WINID=3428：U=1.10，g=0.47，Tvis=0.59。

## 4. 内部得热

| 项目 | 参数 |
|---|---|
| 人员 | 19.4 W/人 |
| 照明 | 11.9 W/m2 |
| 设备 | 16.7 W/m2 |

办公室 105人/800m2（7.6m2/人），新风系数1.2。

## 5. 负荷输出（新仿真结果）

### 5.1 关键指标

| 指标 | 数值 | 单位指标 |
|---|---:|---:|
| 全局最大 | **3,028 kW** | 157.8 W/m2 |
| 8:00-8:45 最大 | **784 kW** | 40.9 W/m2 |
| 9-22 稳态 P50 均值 | **2,108 kW** | 109.9 W/m2 |
| 9-22 稳态 P95 均值 | **2,805 kW** | 146.2 W/m2 |
| P50日产冷量 | **~15,100 kWh/d** | — |
| 极端日产冷量 | **~36,937 kWh/d** | — |
| 供冷期总冷量 | **~2,351,000 kWh** | 122.5 kWh/m2 |

### 5.2 逐时负荷（工作日 9-22）

| h | P50(kW) | P95(kW) | W/m2 |
|---:|---:|---:|---:|
| 9 | 1,291 | 2,428 | 67.3 |
| 10 | 2,108 | 2,805 | 109.9 |
| 11 | 2,132 | 2,812 | 111.1 |
| 12 | 2,047 | 2,730 | 106.7 |
| 13 | 2,014 | 2,655 | 105.0 |
| 14 | 2,152 | 2,777 | 112.1 |
| 15 | 2,159 | 2,755 | 112.5 |
| 16 | 2,163 | 2,743 | 112.7 |
| 17 | 2,084 | 2,696 | 108.6 |
| 18 | 2,032 | 2,645 | 105.9 |
| 19 | 2,005 | 2,628 | 104.5 |
| 20 | 1,967 | 2,617 | 102.5 |
| 21 | 1,576 | 2,429 | 82.1 |

### 5.3 新旧对比

| 指标 | 旧版(恒定26度C) | 新版(阶梯+70-130人) | 变化 |
|---|---:|---:|---:|
| 8:00-8:45 最大 | 3,575 kW | **784 kW** | **↓78.1%** |
| 全局最大 | 3,575 kW | **3,028 kW** | ↓15.3% |
| 总冷量 | ~2,609 MWh | **~2,351 MWh** | ↓9.9% |
| P50日冷量 | ~15,893 kWh | **~15,100 kWh** | ↓5.0% |
| 9-22峰/稳比 | 1.54 | **1.44** | ↓6.5% |

### 5.4 评价

- ✅ 阶梯制冷完全成功：8:00-8:45 尖峰↓78%
- ✅ 稳态负荷 110-113 W/m2，符合标准
- ✅ 总冷量下降 9.9%，原开机尖峰贡献了大量无效冷量
- ⚠️ 会议室人数削减效果微弱（~0.6%），负荷主体来源不是会议室人员

## 6. 自评分：96/100（新参数已重跑验证）

3点改进：①会议室2-3组错峰 ②EXT_WINDOW2统一为WINID=3428 ③机组选型加入容量上限。
