# 上海研发办公楼水蓄冷机组选型方案

整理日期：2026-06-25 | 数据基础：**新参数已重跑仿真** | 标准：JGJ 158-2018

## 1. 负荷基准（新仿真）

| 指标 | 数值 |
|---|---:|
| **9-22 稳态 P95** | **2,805 kW** |
| **9-22 稳态 P50** | **2,108 kW** |
| **极端日冷量** | **36,937 kWh/d** |
| **P95 日冷量** | ~35,391 kWh/d |
| **P50 日冷量** | ~15,100 kWh/d |
| 8:00-8:45 最大 | 784 kW（无尖峰） |

系统参数：4/12度C，ΔT=8K，η=0.90，**单位储冷 8.37 kWh/m3**。

## 2. 模式 A：全量蓄冷

**思路**：夜间蓄冷，水箱白天独立供冷 6h（最热连续时段），耗尽后冷机接替。

### 水箱

| 基准 | 日冷量 | 6h冷量 | 水箱 |
|---|---:|---:|---:|
| P50日 | 15,100 kWh | 8,305 kWh | **992 m3** |
| P95日 | 35,391 kWh | 18,403 kWh | 2,199 m3 |
| 极端日 | 36,937 kWh | 18,469 kWh | 2,207 m3 |

推荐按 P75 级：**1,200 m3**，蓄冷量 **10,048 kWh**。

### 机组

| 设备 | 台 | 制冷量 | 工况 | 角色 |
|---|---|---|---|---|
| 蓄冷专用 | 1 | **1,400 kW** | 4度C低温 | 夜间蓄冷+午休补充 |
| 供冷复用 | 2 | 各**700 kW**（计1,400kW） | 标准7/12度C | 水箱用尽后接替 |

运行：夜间蓄满~7h → 白天水箱供冷6h（P75级）→ 冷量用尽后2台冷机接替。

## 3. 模式 B：部分蓄冷（削峰型，推荐）

**思路**：2台基载冷机（2,200 kW）白天供冷，水箱补超基载高峰差额。1台专用蓄冷机组夜间蓄冷。

### 水箱

基载 2,200 kW，各日需水箱：

| 日级别 | 日冷量 | 超基载需水箱 | 等效 |
|---|---:|---:|---:|
| P50 | 15,100 kWh | 极少 | <500 m3 |
| P90 | ~35,391 kWh | ~7,000 kWh | **836 m3** |
| 极端日 | 36,937 kWh | ~9,000 kWh | 1,076 m3 |

推荐：**900 m3**，蓄冷量 **7,536 kWh**（覆盖P90完全+P95约90%）。

### 机组

| 设备 | 台 | 制冷量 | 工况 | 角色 |
|---|---|---|---|---|
| 基载供冷 | 2 | 各**1,100 kW**（计2,200kW） | 标准7/12度C | 白天基载 |
| 蓄冷专用 | 1 | **1,050 kW** | 4度C低温 | 夜间蓄冷 |

运行逻辑：
```
夜间 0-8h：蓄冷机组蓄满 ~7,536 kWh（~8.4h @有效900kW）
白天 8-22h：2台基载供冷(2,200kW)→超基载时水箱补冷→午休低谷回充→下午高峰放冷
```

## 4. 两种模式对比

| 维度 | 模式A | 模式B（推荐） |
|---|---|---|
| 水箱 | 1,200 m3 | **900 m3** |
| 蓄冷量 | 10,048 kWh | 7,536 kWh |
| 冷机总容量 | 2,800 kW | 3,250 kW |
| 白天冷机 | 基本不运行(P50) | 全天基载 |
| P50蓄冷覆盖 | ~65% | ~35% |
| 占地 | ~20x15x4.5m | ~15x14x4.5m |
| 控制复杂度 | 中高 | 中 |
| 适用电价差 | >=3:1 | >=2:1 |

## 5. 推荐：模式B（部分蓄冷）

**理由**：
1. 水箱 900 m3 规模适中
2. 部分蓄冷对研发办公楼成熟可靠
3. 阶梯制冷已消除开机尖峰，峰/稳比 1.33，部分蓄冷从容应对
4. 三台机组互为备用
5. 投资回收期更可控

**模式A适用条件**：峰谷电价差 >=3.5:1、水箱建设用地充足、对冷机噪音严格要求。

**设计注意事项**：
- 冷机同时校核标准7/12度C和4度C低温工况（低温COP约降15-25%）
- 4度C出水需防冻保护、最小流量保护
- 分层水箱低速均匀布水
- 后续以700/900/1,100 m3三档做经济敏感性分析

## 6. 下一步

| 序号 | 行动 | 优先级 |
|---|---|---|
| 1 | TRNSYS 水蓄冷系统模型搭建 | 最高 |
| 2 | 900 m3 日运行策略仿真（蓄/放/回充循环） | 高 |
| 3 | 获取上海峰谷电价和设备报价，经济性分析 | 中 |
| 4 | 初步确定水箱机房位置和结构可行性 | 中 |
| 5 | 冷机供应商复核4度C低温工况COP | 中 |
