# Type56 各功能区冷量分配分析报告

**整理日期：** 2026-06-24  
**数据来源：** `zones_unlimit.xls`（理想冷源工况各区负荷）、`当前建筑模型参数汇总.md`、`机组选型.md`  
**分析目的：** 将系统总供冷能力 3300 kW（冷机 2200 kW + 蓄冷罐最大补冷 1100 kW）科学分配至办公室、会议室、厕所、走廊四类热区，替代 `POWER=999999999` 理想冷源设置，为 Type682 提供合理的供回水边界。

---

## 1. 各功能区负荷特征汇总

数据统计口径：工作日（周一至周五）、时间段分为 9–22 稳态段和 8–9 开机段。负荷为各类型全部 12 个热区之和（kW），括号内为单区均值。

### 1.1 全区负荷统计（12 区合计，kW）

| 功能区 | 区块数 | 单区面积 (m²) | 合计面积 (m²) | 9–22 非零均值 | 9–22 P50 | 9–22 P95 | 9–22 最大值 |
|---|---:|---:|---:|---:|---:|---:|---:|
| 办公室 | 12 | 800 | 9600.0 | 451 | 451 | 701 | 777 |
| 会议室 | 12 | 400 | 4800.0 | 251 | 251 | 452 | 521 |
| 厕所 | 12 | 99.2 | 1190.4 | 148 | 115 | 316 | 365 |
| 走廊 | 12 | 300.0 | 3600.4 | 1145 | 1187 | 1336 | 1375 |
| **合计** | 48 | — | **19190.8** | **1988** | **1964** | **2741** | **3025** |

### 1.2 单位面积负荷强度（9–22 非零均值，W/m²）

| 功能区 | 均值 | P95 | 最大值 | 评价 |
|---|---:|---:|---:|---|
| 办公室 | 47.0 | 73.1 | 80.9 | 内区主导，太阳辐射贡献有限 |
| 会议室 | 52.3 | 94.2 | 108.5 | 人员密度高，会议时段峰值突出 |
| 厕所 | 124.3 | 265.6 | 306.3 | 小面积、换气大，单位负荷偏高 |
| **走廊** | **318.0** | **371.0** | **381.9** | **⚠️ 极高，详见 1.3 节分析** |

### 1.3 走廊负荷异常高的原因分析

走廊稳态均值达 318 W/m²，远超办公区 47 W/m²，是本次分配中最关键的发现，有以下物理原因：

1. **渗透量叠加**：走廊 `AIRCHANGE=0.5 ACH`，但连通南北楼的 `Connect` 不设制冷，走廊实质上承担了 Connect 与空调区之间的热量缓冲，等效渗透负荷高于名义值。
2. **围护传热**：走廊位于建筑外侧时，外墙、外窗的对流辐射得热直接进入走廊热区；走廊 U 值按 `ADJ_WALL = 2.1 W/(m²·K)` 与相邻办公室、厕所双侧传热。
3. **人员与时间表**：每走廊热区 30 人，工作日 9–22 全时段维持，不像会议室仅在特定时段使用。
4. **新风时间差**：走廊新风 9:00 开启，比制冷（8:00）晚 1 小时，8–9 段走廊依赖制冷拉降，稳态建立后负荷维持高水平。

> **结论**：走廊负荷异常高是模型参数设置（人员、渗透、与 Connect 邻接）的综合体现，并非数据错误。它在稳态段占全楼冷负荷约 45–48%，分配时必须充分保障。

---

## 2. 分配方法比较：为什么不能按面积均分

### 2.1 方法 A：面积均分（619 kJ/h·m²，172 W/m²）

若对所有热区使用同一单位面积冷量 619 kJ/(h·m²)，各区单区容量如下：

| 功能区 | 单区分配容量 (kW) | 单区最大需求 (kW) | 覆盖率 | 结论 |
|---|---:|---:|---:|---|
| 办公室 | 137.6 | 64.7 | **213%** | 严重过度供给，相当于无限冷源 |
| 会议室 | 68.8 | 43.4 | **159%** | 过度供给 |
| 厕所 | 17.1 | 30.4 | **56%** | ⚠️ 严重不足，频繁超温 |
| 走廊 | 51.6 | 114.6 | **45%** | ❌ 灾难性不足，走廊几乎永远无法满足冷需求 |

**面积均分方法在本项目中完全失效。** 原因是走廊的实际负荷密度（381 W/m²）是办公室（81 W/m²）的 4.7 倍；按面积均分会将走廊处理为最低优先级，导致：
- 走廊常年超温，回水温度持续偏高，恰恰是用户希望避免的问题；
- 办公室、会议室分配容量远超实际需求，等同于保留了"局部无限冷源"。

---

## 3. 推荐方法：基于同步峰值负荷比例的分配（方法 B）

### 3.1 方法说明

从 `zones_unlimit.xls` 中，对工作日 9–22 段所有时刻中**总负荷最高的前 5% 时刻**（总负荷 ≥ 2682 kW）统计各区平均比例：

| 功能区 | 高峰时刻平均值 (kW) | 平均比例 |
|---|---:|---:|
| 办公室 | 704 | 25.3% |
| 会议室 | 434 | 15.6% |
| 厕所 | 309 | 11.1% |
| 走廊 | 1337 | 48.1% |
| 合计 | ~2785 | 100% |

这个比例来自**所有功能区同时处于高负荷时**的真实负荷格局，反映了建筑热区在极端工况下的共生特征。与各区独立 P95 相比，它更准确地描述了同时发生的冷量竞争关系。

实际操作中，采用各区 9–22 段 P95 作为权重（结果与同步峰值法高度一致，计算更规范），按以下公式分配：

$$Q_{\text{zone},i} = Q_{\text{total}} \times \frac{Q_{i,\text{P95}}}{\sum Q_{i,\text{P95}}}$$

其中各区 P95（9–22 工作日非零段）：

| 功能区 | P95 (kW) | 权重 |
|---|---:|---:|
| 办公室 | 701.4 | 25.0% |
| 会议室 | 452.4 | 16.1% |
| 厕所 | 316.1 | 11.3% |
| 走廊 | 1335.6 | 47.6% |
| 合计 | 2805.5 | 100% |

### 3.2 3300 kW 分配结果（冷机 + 蓄冷罐满放冷）

| 功能区 | 12 区总分配 (kW) | 单区容量 (kW) | 对应 P95 单区 (kW) | 对应 9–22 最大单区 (kW) | 覆盖率 |
|---|---:|---:|---:|---:|---:|
| 办公室 | **825.0** | **68.75** | 58.5 | 64.7 | **106%** ✅ |
| 会议室 | **532.1** | **44.34** | 37.7 | 43.4 | **102%** ✅ |
| 厕所 | **371.8** | **30.99** | 26.3 | 30.4 | **102%** ✅ |
| 走廊 | **1571.0** | **130.92** | 111.3 | 114.6 | **114%** ✅ |
| **合计** | **3300.0** | — | — | — | — |

所有功能区的单区分配容量均高于其 9–22 历史最大值（102%–114%），保证在 9–22 稳态段内冷量 **完全无欠载**。

### 3.3 对 8:15 开机尖峰的天然抑制效果

使用方法 B 后，8:15 开机尖峰的各区响应如下（原始总尖峰 3575 kW）：

| 功能区 | 尖峰需求 (kW) | 单区需求 (kW) | 单区容量 (kW) | 实际供冷 (kW) | 状态 |
|---|---:|---:|---:|---:|---|
| 办公室 | 1781 | 148.4 | 68.75 | **825** | 受限 ✂️ |
| 会议室 | 900 | 75.0 | 44.34 | **532** | 受限 ✂️ |
| 厕所 | 232 | 19.3 | 30.99 | **232** | 正常 |
| 走廊 | 663 | 55.2 | 130.92 | **663** | 正常 |
| **合计** | **3575** | — | — | **2251** | 尖峰削减 **37%** |

> **重要结论**：仅通过将 `POWER=999999999` 改为按方法 B 分配，开机尖峰从 3575 kW 自然降至约 2251 kW，**降幅 37%，且不需要任何额外控制逻辑**。这是因为办公室和会议室是夜间蓄热主体，开机时需求远超稳态容量，方法 B 正确地限制了这部分非理性尖峰，而不影响走廊（走廊 8:15 时需求远低于其分配容量）。

---

## 4. TRNSYS 参数设置建议

在 TRNBuild 中为四类热区各创建独立的 `Cooling Type` 定义（例如 `COOL_OFFICE`、`COOL_MEETING`、`COOL_TOILET`、`COOL_CORRIDOR`），使用 **`limited → absolute power`** 选项，填入下表中的单区容量值。

> **为什么用 `absolute power` 而非 `power related to reference floor area`？**  
> 各区类型的单位面积冷量密度相差 5 倍以上（走廊 436 W/m² vs 办公室 86 W/m²）。若用同一 `q` 值面积均分，等于回到方法 A 的错误结果。此处创建四个独立 `Cooling Type`，每个类型各用一个 `absolute power` 绑定其正确容量。

### 4.1 3300 kW 场景（冷机 + 蓄冷罐满放冷）

| Cooling Type | 绑定热区类型 | 单区 absolute power (kJ/h) | 等价 (kW/区) | 备注 |
|---|---|---:|---:|---|
| `COOL_OFFICE` | 12 个办公室 | **247,500** | 68.75 | |
| `COOL_MEETING` | 12 个会议室 | **159,600** | 44.34 | |
| `COOL_TOILET` | 12 个厕所 | **111,600** | 30.99 | |
| `COOL_CORRIDOR` | 12 个走廊 | **471,300** | 130.92 | |
| **合计校验** | 48 个热区 | 12 × (247,500 + 159,600 + 111,600 + 471,300) = **11,880,000 kJ/h** | **3300 kW** ✅ | |

### 4.2 2200 kW 场景（仅冷机，无蓄冷罐）

按相同 P95 权重比例缩放至 2200 kW：

| Cooling Type | 单区 absolute power (kJ/h) | 等价 (kW/区) | 对 9–22 最大单区覆盖率 |
|---|---:|---:|---:|
| `COOL_OFFICE` | **165,000** | 45.8 | 71%，高峰时段欠载 |
| `COOL_MEETING` | **106,380** | 29.6 | 68%，会议高峰欠载 |
| `COOL_TOILET` | **74,340** | 20.7 | 68%，峰值欠载 |
| `COOL_CORRIDOR` | **314,280** | 87.3 | 76%，欠载 |
| **合计** | 12 × 660,000 = **7,920,000 kJ/h** | **2200 kW** ✅ | 全区峰时欠载，正确反映无蓄罐场景 |

> 2200 kW 场景中所有功能区在峰值时段均会出现 24–32% 的欠载——这是符合预期的，恰好体现了"没有蓄冷罐时冷机单独供冷在极端日不够"的研究结论。

### 4.3 参数对比：区别于面积均分的核心差异

| 参数 | 面积均分（方法 A） | P95 权重分配（方法 B，推荐） |
|---|---|---|
| 走廊单区容量 | 51.6 kW（45% 覆盖） | **130.9 kW（114% 覆盖）** |
| 办公室单区容量 | 137.6 kW（213% 覆盖） | **68.8 kW（106% 覆盖）** |
| 回水温度稳定性 | ❌ 走廊持续欠载，回水偏高 | ✅ 走廊充分供冷，回水稳定 |
| 开机尖峰 | ❌ 无抑制（办公室仍 148 kW 需求，137.6 kW 满足） | ✅ 开机尖峰降 37% |
| Type682 模拟质量 | 差（负荷失真） | **好（接近真实系统行为）** |

---

## 5. 分区负荷比例的物理解释与合理性验证

### 5.1 稳态段（9–22）负荷构成

在工作日 9–22 稳态段，总负荷 P50 ≈ 1964 kW，各区贡献：

| 功能区 | P50 贡献 (kW) | 占比 | 解释 |
|---|---:|---:|---|
| 走廊 | ~1187 | **60.4%** | 外围护传热 + 渗透 + Connect 热缓冲 + 30 人/区 |
| 办公室 | ~451 | **23.0%** | 105 人/区设备+人员+照明 + 一定外窗辐射 |
| 会议室 | ~251 | **12.8%** | 仅会议时段（10–12、14–17）有高峰，非会议时间低 |
| 厕所 | ~115 | **5.8%** | 换气负荷主导，面积小 |

### 5.2 高负荷时刻的负荷组成高度一致

对供冷期前 20 个总负荷最高时刻分析，各区比例极为稳定：

| 功能区 | 比例范围（Top 20） | 均值 |
|---|---|---:|
| 走廊 | 45.4%–46.5% | **45.9%** |
| 办公室 | 25.1%–26.0% | **25.6%** |
| 会议室 | 15.7%–17.7% | **16.6%** |
| 厕所 | 11.0%–12.2% | **11.7%** |

比例的高度稳定性说明：极端负荷时刻，建筑的热分布格局是固定的。这为按 P95 权重分配提供了物理依据——系统最繁忙时，总是走廊最重，办公室次之，厕所最轻。

### 5.3 与建筑参数的对应关系

| 模型设置 | 对走廊高负荷的贡献 |
|---|---|
| 走廊 30 人 / 300 m² | 10 m²/人，全工作日 9–22 在场，显热负荷贡献约 30 × 0.019 kW = 0.57 kW/人 × 30 = 17 kW/区（人员） |
| `AIRCHANGE=0.5 ACH` + 走廊体积 1470 m³/区 | 新风负荷：0.5 × 1470 × ρ × Cp × ΔT ≈ 在极端日 ΔT≈10K 时 ≈ 2.5 kW/区（显热渗透，仅估算） |
| `ADJ_WALL=2.1 W/(m²·K)` 与办公室+厕所双侧传热 | 走廊吸收来自相邻热区的传导热 |
| Connect 不制冷，与走廊通过墙体相邻 | 走廊被动吸收 Connect 内的蓄热 |

---

## 6. 执行步骤总结

### 步骤 1：在 TRNBuild 中创建 4 个独立 Cooling Type

进入 TRNBuild → Regime → Cooling，新建以下四个定义（建议命名）：

```
COOL_OFFICE:   Sensible cooling power → limited → absolute power → 247500 kJ/h
COOL_MEETING:  Sensible cooling power → limited → absolute power → 159600 kJ/h
COOL_TOILET:   Sensible cooling power → limited → absolute power → 111600 kJ/h
COOL_CORRIDOR: Sensible cooling power → limited → absolute power → 471300 kJ/h
```

所有 `Electric Power Fraction` 保留为 0（不影响热平衡，后续用冷机模型计算电耗）。  
温度设定点、湿度控制参数保持不变（`-24*Cooling_workday_8_22+50`，`-40*Cooling_workday_8_22+100`）。

### 步骤 2：将各热区绑定到对应 Cooling Type

| 热区类型 | 绑定 Cooling Type |
|---|---|
| 全部 12 个办公室热区 | `COOL_OFFICE` |
| 全部 12 个会议室热区 | `COOL_MEETING` |
| 全部 12 个厕所热区 | `COOL_TOILET` |
| 全部 12 个走廊热区 | `COOL_CORRIDOR` |

### 步骤 3：验证参数总量

运行一次短仿真（1-2 天），确认：
- 供冷期最大瞬时总负荷从 3575 kW 降至 ≤ 2300 kW（开机尖峰受限）；
- 9–22 稳态段总负荷最大值 ≤ 3025 kW（原值，9–22 段容量足够，不应出现削减）；
- 走廊热区不再频繁超温（分配容量 130.9 kW/区 覆盖其历史最大值 114.6 kW/区）。

### 步骤 4（可选）：2200 kW 场景对比

将 4 个 Cooling Type 的 absolute power 同比缩减至 2200 kW 对应值（见 4.2 节表格），运行对比仿真，统计无蓄罐工况下的欠载冷量和超温小时数，作为蓄冷效益分析的基准。

---

## 7. 小结

| 评估项 | 方法 A（面积均分） | 方法 B（P95 权重，推荐） |
|---|---|---|
| 走廊覆盖率 | ❌ 45%（严重欠载） | ✅ 114% |
| 办公室覆盖率 | 213%（过剩） | ✅ 106%（合理裕量） |
| 开机尖峰抑制 | ❌ 无效（办公室容量仍大于需求） | ✅ 自然削减 37% |
| Type682 回水稳定性 | 差（走廊持续发热，回水高温） | ✅ 好 |
| 物理依据 | 仅面积，忽略热特性差异 | **负荷同步实测数据驱动** |
| TRNSYS 设置 | 1 个 Cooling Type，619 kJ/(h·m²) | **4 个 Cooling Type，独立 absolute power** |

> **推荐采用方法 B。**  
> 核心参数：3300 kW 场景下，办公室 247,500 kJ/h（68.8 kW/区）、会议室 159,600 kJ/h（44.3 kW/区）、厕所 111,600 kJ/h（31.0 kW/区）、走廊 471,300 kJ/h（130.9 kW/区）；12 区合计精确等于 11,880,000 kJ/h = 3300 kW。
