# 系统数据速览

> **供冷期建筑需求冷量：** 1.268 × 10⁶ kWh

## 1. 集中供冷系统

| 策略版本 | 情景 | 能耗（kWh） | 制冷量（kWh） | 碳排放（g） | 额定 COP / 系统 COP |
|:---|:---:|---:|---:|---:|:---:|
| 传统策略 | 2025 年 | 273,500 | 1.3701 × 10⁶ | 1.3015 × 10⁸ | 6.147 / 5.00 |
| ~~净负荷窗口 V1~~ | ~~2025 年~~ | ~~275,683~~ | ~~1.3707 × 10⁶~~ | ~~8.9861 × 10⁷~~ | ~~6.147 / 4.97~~ |
| ~~净负荷窗口 V1~~ | ~~40% 渗透率~~ | ~~277,762~~ | ~~1.3760 × 10⁶~~ | ~~3.8053 × 10⁷~~ | ~~6.147 / 4.95~~ |
| ~~净负荷窗口 V1~~ | ~~60% 渗透率~~ | ~~277,468~~ | ~~1.3761 × 10⁶~~ | ~~1.8713 × 10⁷~~ | ~~6.147 / 4.95~~ |
| 净负荷窗口 V2（窗口内蓄冷已满且存在负荷时部分供冷） | 2025 年 | 268,928 | 1.3717 × 10⁶ | 8.8070 × 10⁷ | 6.147 / 5.10 |
| 净负荷窗口 V2（窗口内蓄冷已满且存在负荷时部分供冷） | 40% 渗透率 | 269,608 | 1.3767 × 10⁶ | 3.7158 × 10⁷ | 6.147 / 5.10 |
| 净负荷窗口 V2（窗口内蓄冷已满且存在负荷时部分供冷） | 60% 渗透率 | 268,856 | 1.3765 × 10⁶ | 1.8058 × 10⁷ | 6.147 / 5.11 |

> **说明：** 净负荷窗口 V1 为已停用方案，保留删除线仅用于历史结果对照。

---

## 2. 中央空调

| 情景 | 能耗（kWh） | 制冷量（kWh） | 碳排放（g） | 额定 COP / 系统 COP |
|:---:|---:|---:|---:|:---:|
| 2025 年 | 250,273 | 1.2777 × 10⁶ | 1.0186 × 10⁸ | 6.147 / 5.10 |
| 40% 渗透率 | — | — | 5.5233 × 10⁷ | — |
| 60% 渗透率 | — | — | 2.3022 × 10⁷ | — |

> **说明：** 原始文件仅给出了 40% 和 60% 渗透率情景下的碳排放数据，其他指标暂以“—”表示，避免补入未经确认的数据。

---

## 3. 分体式空调

| 情景 | 能耗（kWh） | 制冷量（kWh） | 碳排放（g） | 额定 COP / 系统 COP |
|:---:|---:|---:|---:|:---:|
| 2025 年 | 391,868 | 1.36 × 10⁶ | 1.6019 × 10⁸ | 3.78 / 3.47 |
| 40% 渗透率 | — | — | 8.6834 × 10⁷ | — |
| 60% 渗透率 | — | — | 3.6121 × 10⁷ | — |

> **说明：** 原始文件仅给出了 40% 和 60% 渗透率情景下的碳排放数据，其他指标暂以“—”表示，避免补入未经确认的数据。
